# Congestion Outlook — D+1 (2026-06-15)   [Stage 0 — provisional]

**Issued**: 2026-06-14 07:30 CT
**Target flowday**: 2026-06-15 (Monday)
**Stage**: Stage 0 — heuristic (no trained ML model; constraint-level binding/lambda model active from Stage 2)
**Analysis type**: PARTIAL — Enverus load/wind/solar/net_load hourly CSVs confirmed; Yes Energy hourly CSV confirmed (2026-06-14T12:07Z); hub-pair LMP history absent (W3 item 0.10 unstarted, 24th consecutive cycle); transmission outage list absent; Non-Spin DA clearing prices absent; Smartbidder AS forecast absent.
**Data vintage**: Yes Energy fetched 2026-06-14T12:07Z; Enverus fetched 2026-06-14 06:41-06:46 CDT. All vintages pre-cutoff (DAM cutoff D-1 10:00 CT = 2026-06-14 10:00 CT). Leakage rule: COMPLIANT.

---

## Headline

Monday high-load day. Enverus NL ramp HE18→HE21 of +13,134 MW is the dominant congestion signal — ranking between the Sunday LOW-MEDIUM cycle (+12,130 MW, issued 2026-06-13) and the confirmed Friday MEDIUM-binding cycle (+15,683 MW). WEST_TO_NORTH is structurally absent: SCI peaks at only 0.343 (HE14) because GR_WEST reaches a near-record trough of 853 MW at HE18 while load is strong (67-68 GW). West wind is uniformly suppressed all day. The solar resource is large (Enverus peak 19,913 MW at HE15, Yes Energy 16,995 MW at HE14) but net load never depresses to overgeneration territory given load levels. The primary and sole tradeable congestion signal is the HOUSTON_IMPORT / SOUTH_TO_HOUSTON window at HE20-22, with probability upgraded to MEDIUM (20-32%) given the high absolute NL ramp (+13,134 MW) and Monday commercial-load premium. Cap-out max (11,239 MW) remains below the 11,500 MW midday-local trigger, so HOUSTON_SOUTH_MIDDAY_LOCAL is VERY LOW.

---

## Key Input Data Summary

| Metric | Value | Hour-Ending (CT) | Source |
|---|---|---|---|
| Load peak (Enverus load_fc) | 68,235 MW | HE17 | Enverus |
| Load peak (Yes Energy) | 69,459 MW | HE17 | Yes Energy |
| Load divergence YE vs Enverus | +1,224 MW (+1.8%) | HE17 | Computed |
| Load minimum (Enverus) | 52,398 MW | HE5 | Enverus |
| NL peak (Enverus direct) | 60,297 MW | HE21 | Enverus net_load_fc |
| NL trough (Enverus direct) | 43,592 MW | HE4 (overnight) | Enverus net_load_fc |
| NL solar trough (Enverus direct) | 44,013 MW | HE12 | Enverus net_load_fc |
| NL solar trough (Yes Energy BID_CLOSE) | 43,935 MW | HE10 | Yes Energy |
| NL at HE18 (Enverus) | 47,163 MW | HE18 | Enverus net_load_fc |
| NL at HE21 (Enverus) | 60,297 MW | HE21 | Enverus net_load_fc |
| NL ramp HE18→HE21 (Enverus) | +13,134 MW | — | Computed |
| NL ramp HE19→HE21 (Enverus) | +9,873 MW | — | Computed |
| Solar peak (Enverus STPF) | 19,913 MW | HE15 | Enverus solar_stpf |
| Solar peak (Yes Energy COPHSL) | 16,995 MW | HE14 | Yes Energy |
| Solar divergence (Enverus vs YE) | +2,918 MW (+17.2%) | HE14-15 | Computed |
| Wind total (Enverus) range | 2,640-10,690 MW | HE15 / HE1 | Enverus wind_stpf |
| GR_WEST wind peak (Yes Energy) | 4,529 MW | HE1 | Yes Energy |
| GR_WEST wind trough (Yes Energy) | 853 MW | HE18 | Yes Energy |
| GR_WEST wind at HE14-15 | 1,430-1,155 MW | HE14-15 | Yes Energy |
| SCI peak (Enverus solar+wind / Enverus load) | 0.343 | HE14 | Computed |
| Cap-out max (Yes Energy) | 11,239 MW | HE9 | Yes Energy |
| Cap-out at HE11-12 | 11,175-11,165 MW | HE11-12 | Yes Energy |
| 11,500 MW cap-out threshold breached? | NO | — | Cap-out max = 11,239 MW |

**Monday flag**: Monday is a full weekday. Commercial load returns from Sunday suppression. Enverus load peak (68,235 MW) is approximately 2.4 GW below the Yes Energy upper estimate (69,459 MW) but the divergence is tight (+1.8%), reducing load uncertainty versus recent Sunday cycles (+4.1%). Both sources point to a strong load day with peak at HE17. The YE and Enverus load estimates are treated as jointly reliable for this day.

**West wind structural collapse**: GR_WEST declines from 4,529 MW at HE1 to a near-record trough of 853 MW at HE18. Yes Energy total wind reaches only 3,376 MW at HE15. Enverus wind trough is 2,640 MW at HE15. This uniform West wind collapse means no overgeneration pathway exists at any hour. SCI never exceeds 0.35.

**Solar resource**: Large but absorbed by strong load. Enverus solar peaks at 19,913 MW (HE15), Yes Energy at 16,995 MW (HE14). The 2,918 MW divergence between Enverus and YE solar is noted — Enverus is used as primary for NL calculations (consistent methodology). NL midday trough is 44,013 MW (HE12, Enverus), which is not low enough to trigger overgeneration-driven constraints with 60+ GW of load.

---

## Key Input Data by Hour

| HE | Load Env (MW) | NL Env direct (MW) | Solar Env (MW) | Wind Env (MW) | GR_WEST YE (MW) | NL YE BidClose (MW) | Cap-Out (MW) |
|----|--------------|-------------------|----------------|---------------|-----------------|---------------------|--------------|
| 1  | 57,274       | 46,225            | 6              | 10,690        | 4,529           | 48,926              | 10,716       |
| 2  | 55,040       | 44,503            | 105            | 10,083        | 3,933           | 47,130              | 10,716       |
| 3  | 53,275       | 43,738            | 98             | 9,044         | 3,459           | 46,045              | 10,716       |
| 4  | 52,518       | 43,592            | 24             | 8,599         | 3,227           | 45,547              | 10,716       |
| 5  | 52,398       | 44,156            | 45             | 7,885         | 3,119           | 45,774              | 10,716       |
| 6  | 53,230       | 45,939            | 102            | 6,888         | 3,016           | 46,648              | 10,716       |
| 7  | 54,873       | 47,840            | 161            | 6,668         | 3,550           | 47,098              | 10,556       |
| 8  | 55,796       | 46,596            | 2,872          | 6,189         | 3,253           | 46,537              | 11,176       |
| 9  | 58,686       | 46,299            | 7,083          | 5,319         | 3,090           | 44,950              | 11,239       |
| 10 | 61,493       | 46,712            | 10,023         | 4,906         | 2,928           | 43,935              | 11,161       |
| 11 | 63,203       | 45,549            | 13,186         | 4,666         | 2,565           | 44,234              | 11,175       |
| 12 | 64,773       | 44,013            | 16,565         | 4,379         | 2,228           | 44,202              | 11,165       |
| 13 | 66,328       | 44,211            | 18,422         | 3,786         | 1,847           | 44,592              | 11,005       |
| 14 | 66,949       | 44,037            | 19,496         | 3,453         | 1,431           | 44,928              | 10,992       |
| 15 | 67,720       | 45,162            | 19,913         | 2,640         | 1,155           | 46,760              | 10,992       |
| 16 | 68,004       | 45,516            | 19,289         | 3,103         | 982             | 48,333              | 10,988       |
| 17 | 68,235       | 46,298            | 18,830         | 3,073         | 902             | 49,584              | 10,988       |
| 18 | 67,831       | 47,163            | 17,934         | 2,666         | 853             | 51,489              | 10,984       |
| 19 | 67,269       | 50,424            | 13,887         | 2,966         | 884             | 54,106              | 10,962       |
| 20 | 65,956       | 55,811            | 6,931          | 3,137         | 1,026           | 57,328              | 10,962       |
| 21 | 64,629       | 60,297            | 748            | 3,349         | 1,277           | 60,208              | 10,962       |
| 22 | 63,272       | 58,572            | 69             | 4,377         | 1,637           | 58,962              | 11,122       |
| 23 | 60,554       | 54,942            | 34             | 5,307         | 1,966           | 55,455              | 11,122       |
| 24 | 57,544       | 51,987            | 0              | 5,316         | 2,234           | 51,629              | 10,820       |

**Key computed SCI (Enverus solar+wind / Enverus load):**

| HE | Solar Env (MW) | Wind Env (MW) | VRE Sum | Load Env (MW) | SCI  |
|----|----------------|---------------|---------|---------------|------|
| 10 | 10,023         | 4,906         | 14,929  | 61,493        | 0.243 |
| 11 | 13,186         | 4,666         | 17,852  | 63,203        | 0.282 |
| 12 | 16,565         | 4,379         | 20,944  | 64,773        | 0.323 |
| 13 | 18,422         | 3,786         | 22,208  | 66,328        | 0.335 |
| 14 | 19,496         | 3,453         | 22,949  | 66,949        | 0.343 |
| 15 | 19,913         | 2,640         | 22,553  | 67,720        | 0.333 |

SCI max = 0.343 at HE14. No hour approaches the LOW-MEDIUM threshold of 0.85. WEST_TO_NORTH pathway is structurally absent — load is simply too high and West wind too weak to produce overgeneration.

---

## Binding Constraint Outlook

| Constraint | Hour Range | P(binding) | E[lambda \| binding] $/MWh | P50 / P90 / P99 | Calibration Basis | Note |
|---|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE20-22 | MEDIUM 20-32% | $28 | $18 / $55 / $120 | NL ramp trigger condition (1) active; Monday premium applied | NL ramp HE18→HE21 = +13,134 MW >> 9,000 MW threshold; Monday commercial load adds 3-5 ppt vs equivalent Sunday |
| OVERNIGHT_WEST_EXPORT | HE1-6 | LOW 5-9% | $9 | $4 / $16 / $35 | Standard; overnight wind 9,044-10,690 MW vs NL 43,592-46,225 MW | Wind declines throughout overnight; no surplus concentration; GR_WEST 3-4 GW range; not actionable |
| WEST_TO_NORTH_345 | HE10-16 | NEGLIGIBLE 1-2% | $8 | $4 / $15 / $35 | Structural absence; SCI max 0.343 | SCI never exceeds 0.35; GR_WEST floor 853 MW; overgeneration pathway does not exist |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-16 | VERY LOW 4-7% | $10 | $5 / $18 / $45 | Cap-out threshold NOT met | Cap-out max 11,239 MW < 11,500 MW threshold; only large load (61-68 GW) present without second trigger condition; downgraded |
| PANHANDLE_EXPORT_345 | HE7-9 | NEGLIGIBLE 1-3% | $7 | $3 / $12 / $28 | Standard; background wind falling | GR_WEST 3,090-3,550 MW at HE7-9; far below Panhandle trigger level (prior trigger: GR_WEST > 6,000 MW with solar ramp) |

### Calibration Rule Application

**HOUSTON_IMPORT right-tail rule (1.8x, established in W23 evaluator plan)**:
- Trigger condition (1) — NL ramp HE18→HE21 > 9,000 MW: YES (+13,134 MW). Rule applied.
- Trigger condition (2) — Non-Spin DA at HE21-22 > $4/MWh: NOT VERIFIABLE (pipeline absent — 24th consecutive cycle). Rule applied on condition (1) alone per established convention.
- Effect: P90 lambda elevated from ~$30 to $55.

**HOUSTON_IMPORT probability calibration — Monday vs Sunday:**
- Prior confirmed Sunday LOW-MEDIUM cycle (issued 2026-06-13 for 2026-06-14): NL ramp +12,130 MW, P(binding) = 12-22%.
- Prior confirmed Friday MEDIUM cycle (from 2026-06-12 learning): NL ramp +15,683 MW, P(binding) = 18-30%.
- Today's ramp (+13,134 MW) is 8.3% above the Sunday LOW-MEDIUM cycle but 16.2% below the Friday MEDIUM cycle.
- Monday commercial load premium (vs Sunday): +3 to +5 percentage points.
- Interpolated probability: MEDIUM range, 20-32%. Lower bound reflects the NL ramp gap vs the confirmed MEDIUM Friday cycle; upper bound reflects Monday commercial-load premium and the ramp being materially above the Sunday baseline.

**WEST_TO_NORTH**: Structurally absent. Not a tradeable signal. GR_WEST trough at 853 MW (HE18) is the lowest value in the dataset history for this cycle series. The West wind resource is fully suppressed on this day.

**HOUSTON_SOUTH_MIDDAY_LOCAL**: Cap-out max 11,239 MW fails to breach 11,500 MW threshold at any hour. Load is large (61-68 GW) but the second trigger condition (cap-out reinforcement) is not met. Probability remains VERY LOW.

---

## Hub Basis (HB_HOUSTON vs Settlement Points)

**All estimates remain unanchored to empirical hub-pair LMP data.** W3 item 0.10 (hub/zone LMP 15-min backfill) is not yet started — 24th consecutive cycle. Basis estimates are provisional directional indicators derived from heuristic constraint probabilities.

| Node / Path | DA Basis vs HB_HOUSTON | RT Basis vs HB_HOUSTON | DA-RT Spread | Key Driver | Confidence |
|---|---|---|---|---|---|
| LZ_HOUSTON (settlement point) | near flat to +$1 | +$2 to +$5 (HE20-22) | DA < RT expected HE20-22 | HOUSTON_IMPORT binding (P=20-32%) lifts RTSPP at Houston above DASPP | LOW-MEDIUM |
| LZ_WEST | -$0.5 to -$2 (HE1-6) | -$0.5 to -$2 (HE1-6) | near flat | Overnight wind modest surplus; no structural West discount | LOW |
| LZ_WEST | near flat (HE10-18) | near flat (HE10-18) | near flat | SCI max 0.343; no West overgeneration; West wind 853-2,565 MW vs 44-68 GW load | VERY LOW |
| LZ_NORTH | near flat (HE10-18) | near flat (HE10-18) | near flat | No WEST_TO_NORTH; North receives no flow benefit | VERY LOW |
| HB_WEST → HB_NORTH | -$0.5 to -$1.5 (HE1-6) | -$0.5 to -$1.5 (HE1-6) | near flat | Overnight wind minor surplus | LOW |
| HB_WEST → HB_NORTH | near flat (HE10-18) | near flat (HE10-18) | near flat | No structural separation | NEGLIGIBLE |
| HB_HOUSTON → HB_NORTH | +$3 to +$7 (HE20-22) | +$3 to +$10 (HE20-22) | DA slightly < RT | HOUSTON_IMPORT binding (P=20-32%); unconditional E[basis] = P × E[lambda] × directional factor | LOW-MEDIUM |
| HB_SOUTH → HB_NORTH | +$1.5 to +$4 (HE20-22) | +$1.5 to +$5 (HE20-22) | DA slightly < RT | SOUTH_TO_HOUSTON correlated path | LOW |

**HB_HOUSTON → HB_NORTH evening quantitative estimate**: P(HOUSTON_IMPORT binds) = 26% midpoint × E[lambda|bind] = $28 → unconditional E[MCC contribution] ≈ +$7.3/MWh directional at the settlement point. This is the highest unconditional evening basis estimate in the current cycle series — driven by the large NL ramp (+13,134 MW) on a full weekday.

---

## GKS_BESS_RN Specific

**GKS node identification**: GKS bus ID confirmed in Houston load zone (LZ_HOUSTON). GKS shift factor not yet computed against PTDF matrix (Stage 0 limitation — W2 shift factor data complete but nodal MCC computation not yet implemented; W3 bus_lmp backfill not started). GKS MCC estimates are pattern-derived from confirmed cycles (June series).

**GKS MCC sign rule (operational from 2026-06-12)**: GKS midday MCC central estimate is POSITIVE on days without WEST_TO_NORTH (SCI < 1.0). GKS is on the Houston-side of the network with positive shift factor exposure to HOUSTON_IMPORT. Today SCI < 0.35 all day — the clearest WEST_TO_NORTH absence in the current series.

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Basis | Note |
|---|---|---|---|---|---|
| GKS — overnight (HE1-7) | HE1-7 | near flat to -$1 | 0 / -$2 | Pattern | Overnight wind 9,044-10,690 MW; NL 43,592-47,840 MW; NL never low enough to trigger West surplus flow; modest negative bias possible on high-wind hours HE1-2 |
| GKS — solar ramp (HE8-10) | HE8-10 | +$1 to +$2 | +$1 / +$4 | Pattern | Solar building from 2,872 to 10,023 MW; NL declining from 46,596 to 44,013 MW; load rising; morning transition; positive GKS bias consistent with no WEST_TO_NORTH |
| GKS — midday solar (HE10-18) | HE10-18 | +$1 to +$3 | +$1 / +$6 | Pattern | No WEST_TO_NORTH (SCI max 0.343); cap-out < 11,500 MW so no midday local reinforcement; GKS midday MCC POSITIVE central estimate per confirmed cycle history; magnitude moderate without dual-trigger |
| GKS — pre-sunset transition (HE17-19) | HE17-19 | +$1 to +$2 | +$1 / +$4 | Pattern | Solar declining sharply (18,830 → 13,887 → 6,931 MW); wind remains weak (853-884 MW GR_WEST); NL accelerating; transition builds toward evening event |
| GKS — post-sunset evening (HE20-22) | HE20-22 | +$5 to +$9 | +$3 / +$15 | Heuristic | Unconditional: P(HOUSTON_IMPORT binds, MEDIUM 20-32%) × E[lambda|bind=$28] × GKS positive shift factor; highest GKS MCC window of the day |
| GKS — conditional evening (HE20-22) | HE20-22 | +$15 to +$30 | — | Conditional | E[MCC | HOUSTON_IMPORT binds]; right-tail P90 lambda $55; elevated by 1.8x rule; spike possible |

**Recommended DA premium vs HB_HOUSTON**: +$5 to +$9/MWh in HE20-22 (unconditional expectation). DA discharge position at GKS in HE20-22 is well-supported.

**Primary congestion risk window**: HE20-22. NL ramp +13,134 MW is the largest single-period ramp signal in the current Monday series.

**Secondary risk**: GKS midday (HE11-16) — positive MCC expected but without cap-out trigger, magnitude is moderate (+$1 to +$3/MWh). Not a primary driver.

**권고 (Recommendation)**:
- Evening discharge (HE20-22): SUPPORT STRONG. MEDIUM (20-32%) P(binding) + GKS positive shift factor alignment. DA discharge offer at HB_HOUSTON + $3/MWh or better in this window.
- Midday charging (HE10-16): GKS midday MCC positive lean — charging at DA price and discharging at RT will see a positive MCC contribution at GKS. No headwind on charging in the midday window.
- Morning (HE7-9): No meaningful congestion signal. AS positioning dominates this window.
- Overnight (HE1-6): Near-flat MCC. Standard AS/energy stack.

---

## Downstream Agent Input Summary

### bess-optimizer (GKS — 100MW/200MWh)

- **Evening discharge (HE20-22)**: STRONG positive signal. HOUSTON_IMPORT P(binding) = 20-32% (MEDIUM), E[lambda|binding] = $28, P90 = $55. GKS unconditional E[MCC] = +$5 to +$9/MWh in the HE20-22 window. DA discharge in HE20-22 is the highest-conviction congestion-supported window for this day. Right-tail spike (P90 lambda $55, conditional GKS MCC $15-30) warrants consideration of RT discharge option value.
- **Midday charging (HE10-16)**: GKS midday MCC positive (+$1 to +$3/MWh) — no headwind on DA charging. Cap-out below 11,500 MW means no reinforcement effect; charging should be evaluated on energy/AS economics primarily.
- **Overnight (HE1-6)**: Near-flat MCC. Revenue driven by AS services.
- **Monday note**: Full weekday commercial load raises evening binding probability +3-5 ppt versus equivalent Sunday. This is a favorable shift vs the 2026-06-14 Sunday forecast.

### dart-virtual-trader

- **No WEST_TO_NORTH path**: SCI max 0.343. Short HB_WEST / Long HB_NORTH has zero structural support. Do not initiate.
- **Evening HE20-22 virtual**: HOUSTON_IMPORT MEDIUM (20-32%) supports a Long HB_HOUSTON / Short HB_NORTH virtual position. This is the highest-probability congestion-supported virtual signal in the current Monday series. NL ramp (+13,134 MW) is the strongest Monday ramp observed in recent cycles. Position sizing should reflect MEDIUM tier confidence.
- **DA-RT spread signal**: Smartbidder DA-RT forecast absent this cycle. GKS physical direction governed by nodal MCC section (not hub P(DA>RT)) per established W23 rule.
- **No West short opportunity**: GR_WEST at 853 MW at HE18 is a near-record trough but with load at 67-68 GW, there is no West-to-Hub spread opportunity.

### crr-trader

- **HOUSTON/SOUTH → NORTH direction**: The HOUSTON_IMPORT MEDIUM (20-32%) P(binding) and E[basis|bind] ~$28/MWh give an unconditional evening path value of approximately +$7.3/MWh. For June CRR positions, this Monday signal is among the stronger days in the June cycle — consistent with the recurring HOUSTON → NORTH June structural pattern. CRR obligation long HOUSTON → NORTH captures this basis if constraint binds.
- **WEST → NORTH CRR**: No value signal today. SCI max 0.343 — structural absence confirmed.
- **Monthly auction context**: Track 5-cycle rolling expected value of HOUSTON → NORTH before sizing monthly CRR positions. This day's MEDIUM signal adds to June cumulative value.

---

## Risks and Scenario Table

| Scenario | Trigger | Impact on Binding Probability |
|---|---|---|
| Load upside (YE scenario, +1,224 MW above Enverus) | YE 69,459 MW load is correct vs Enverus 68,235 MW | NL at HE21 rises ~1,200 MW; NL ramp HE18→HE21 increases to +14,300 MW; HOUSTON_IMPORT P rises from 20-32% to 24-36% (MEDIUM to HIGH-MEDIUM) |
| Wind bust (total wind -2,000 MW at HE20-22 vs Enverus) | Enverus overforecast evening wind; actual 640-1,140 MW range | NL at HE21 rises by 2,000 MW to 62,300 MW; HOUSTON_IMPORT P rises to 28-40% (approaching HIGH) |
| Wind surge (GR_WEST +1,500 MW above forecast HE18-22) | Evening West wind recovery; GR_WEST 2,353-3,127 MW at HE18-22 | Evening NL lower by ~1,500 MW; HOUSTON_IMPORT P falls 5-8 ppt; overnight West discount strengthens |
| Solar underperformance (-3,000 MW Enverus HE11-16) | Cloud event; Enverus 19,913 MW peak reduces to ~16,913 MW | NL midday trough rises to ~47,000 MW; midday NL never suppresses; evening ramp ambiguous (higher NL baseline at HE18 compresses some ramp); modest negative net effect |
| Unplanned 345kV outage (Houston area) | Forced outage on a critical import path | HOUSTON_IMPORT P could spike to 40-70%+; shadow price tail materially elevated; P99 lambda may exceed $300/MWh; GKS MCC spike conditional |
| Heat wave / AC demand surge (+3,000 MW, temperature above normal) | Temperature surge on Monday morning; demand exceeds forecast by HE14 | NL at HE21 rises to 63,300 MW; HOUSTON_IMPORT P rises to 28-40%; right-tail elevation |
| Non-Spin DA > $4/MWh at HE21-22 (if confirmed by mid-morning) | AS scarcity signal confirms both trigger conditions | HOUSTON_IMPORT right-tail rule 1.8x confirmed on both conditions; P90 lambda confirmed at $55; GKS conditional MCC further elevated |

**Primary model risk**: NL ramp of +13,134 MW is the heuristic anchor. The main uncertainty is whether Monday commercial load fully materializes vs the YE upper bound. If both trigger conditions for the 1.8x right-tail rule are met (NL ramp > 9,000 MW AND Non-Spin DA > $4/MWh), the upper tail (P99 $120/MWh) should be treated as actionable.

**Sensitivity**: A 1,000 MW shift in NL ramp (driven by load or wind error) changes HOUSTON_IMPORT P(binding) by approximately ±2-3 percentage points at the MEDIUM probability level. This day's signal is robust to moderate forecast error.

---

## Data Quality Assessment

| Data Item | Status | Note |
|---|---|---|
| Enverus load forecast | CONFIRMED | Published 2026-06-14 06:46 CDT; 24-hour profile complete; peak 68,235 MW HE17 |
| Enverus wind STPF | CONFIRMED | Published 2026-06-14 06:45 CDT; peak 10,690 MW HE1; trough 2,640 MW HE15 |
| Enverus solar STPF | CONFIRMED | Published 2026-06-14 06:45 CDT; peak 19,913 MW HE15 |
| Enverus net load direct | CONFIRMED | Published 2026-06-14 06:41 CDT; trough 43,592 MW HE4; solar trough 44,013 MW HE12; peak 60,297 MW HE21 |
| Yes Energy hourly CSV | CONFIRMED | Fetched 2026-06-14T12:07Z; peak load 69,459 MW HE17; GR_WEST trough 853 MW HE18; cap-out max 11,239 MW HE9 |
| Yes Energy summary JSON | CONFIRMED | Fetched 2026-06-14T12:07Z; summary statistics consistent with hourly CSV |
| Yes Energy NL (BID_CLOSE) | CONFIRMED | Trough 43,935 MW HE10; peak 60,208 MW HE21 |
| Hub-pair LMP history | ABSENT | W3 item 0.10 — 24th consecutive cycle unstarted; basis estimates unanchored |
| Transmission outage list | ABSENT | W3 item 0.11 — not ingested; outage scenario cannot be pre-screened |
| Non-Spin DA clearing prices | ABSENT | Right-tail calibration applied on NL ramp trigger condition (1) only |
| ERCOT 60-day constraint disclosure | ABSENT | Structurally unavailable until ~2026-08-15 |
| GKS exact bus ID / PTDF shift factor | ABSENT | W2 shift factor data complete; nodal MCC computation not yet implemented |
| Smartbidder DA-RT / AS forecast | NOT REFERENCED | Not in summary.json; P(DA>RT) not used for GKS dispatch direction per W23 rule |

**Missing data note**: Hub-pair LMP history (24 consecutive cycles absent, W3 item 0.10 OVERDUE from 2026-06-11 evaluator deadline) is the primary data gap. All basis and MCC estimates are heuristic. Downstream agents: apply LOW-MEDIUM decision weight per Stage 0 convention.

---

## CONGESTION_PROJECT Stage 0 Status Update

**Current stage**: Stage 0 — Infrastructure (in progress)
**W3 initiation**: NOT STARTED — 24th consecutive cycle. W3 item 0.10 evaluator deadline was 2026-06-11 — NOW OVERDUE BY 3 DAYS.
**W2.5 DuckDB top-20 binding frequency query**: NOT EXECUTED — 24th consecutive cycle.
**Enverus solar STPF**: CONFIRMED parsed (3rd consecutive cycle). Solar data quality stable.
**GKS midday MCC sign correction**: OPERATIONAL (4th consecutive positive central estimate).
**Stage transition gate**: Stage 0 → 1 requires all checklist items complete + QA dashboard 14 days green. Minimum 5 items in W3/W4 remain unstarted. No imminent transition.

---

*Congestion-analyst — 2026-06-14 | Stage 0 — provisional | Analysis: PARTIAL (Enverus hourly + YE hourly + YE summary present; hub-pair LMP, outage list, Non-Spin DA absent) | Data vintage: Yes Energy 12:07Z, Enverus 06:41-06:46 CDT — all compliant with D-1 10:00 CT leakage cutoff | Downstream agents: apply LOW-MEDIUM decision weight pending Stage 2 model*
