# Congestion Outlook — D+1 2026-06-19 (Friday)   [Stage 0 — provisional]

**Issued**: 2026-06-18 07:30 CT
**Flowday**: 2026-06-19 (Friday)
**Stage**: Stage 0 — Infrastructure heuristic

---

## Headline

Friday following Thursday's record-load day. Load steps down to 79,540 MW (vs 84,362 MW Thursday). Evening NL ramp (YE: +9,423 MW, Enverus: +11,985 MW) crosses the MEDIUM trigger but well below Thursday's series record (+17,935 MW). Non-Spin DA forecast confirms $8-15/MWh at HE19-22 — the 1.8x right-tail rule activates for the second consecutive day. Cap-out dual-trigger re-activates at HE10-12 (11,764 MW, 3-hour window). WEST_TO_NORTH recovers from NEGLIGIBLE to LOW with GR_WEST overnight at 5,300-5,580 MW.

Three constraints: HOUSTON_IMPORT MEDIUM, HOUSTON_SOUTH_MIDDAY_LOCAL MEDIUM, WEST_TO_NORTH LOW.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 | HE19-22 | MEDIUM 25-35% | $28-38 | $18 / $65 / $130 | NL ramp +9,423 MW (YE) / +11,985 MW (Enverus); Non-Spin DA $8-15 at HE20-21; 1.8x right-tail ACTIVE; Friday -3ppt discount applied |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-12 | MEDIUM 18-28% | $18-28 | $12 / $40 / $90 | Cap-out 11,764 MW (3h breach, vs Thursday 7h); load 64-71 GW through dual-trigger hours; narrower than Thursday |
| WEST_TO_NORTH_345 | HE22-24 | LOW 10-16% | $12-20 | $8 / $28 / $60 | GR_WEST 5,303-5,581 MW (YE); Enverus total wind 10,474-10,561 MW; SCI 0.18-0.19 (borderline LOW); 3rd consecutive non-NEGLIGIBLE overnight signal |
| PANHANDLE_EXPORT_345 | HE01-07 | NEGLIGIBLE 2-4% | $8 | $4 / $15 / — | GR_WEST max 10,461 MW at HE01 — below Panhandle binding trigger |

---

## Key Signal Drivers

### HOUSTON_IMPORT_345 — MEDIUM (25-35%)

- **Condition (1) MET**: NL ramp HE18→HE21 = +9,423 MW (YE) / +11,985 MW (Enverus). Both above the 9,000 MW MEDIUM threshold.
- **Condition (2) MET**: Non-Spin DA Forecasted at HE19 = $8.89, HE20 = $15.37, HE21 = $14.64, HE22 = $14.06 — all above $4/MWh trigger. 1.8x right-tail rule fully active.
- **NL at HE21**: 58,565 MW (YE) / 59,351 MW (Enverus) — very high absolute level; constraint binding correlates with high absolute evening NL.
- **Friday effect**: Friday load peak 79,540 MW is structurally lower than Thursday's 84,362 MW but consistent with high-end summer Friday pattern. -3 ppt probability discount applied vs equivalent Thursday signal.
- **Upside risk**: If Enverus NL ramp (+11,985 MW) is realized vs YE (+9,423 MW), or if unverified 345kV outage is active, P(binding) rises toward 35-45%.
- **ECRS co-clearing flag**: Smartbidder ECRS forecasted $3.06 at HE21, $4.14 at HE22. Active co-clearing risk per updated heuristic (HOUSTON_IMPORT P >= 15%).

### HOUSTON_SOUTH_MIDDAY_LOCAL — MEDIUM (18-28%)

- Cap-out breach: 11,764 MW at HE10-11 (264 MW above 11,500 MW threshold). 3-hour breach window (HE10-12).
- Load during breach: 64,622-71,424 MW — well above 60,000 MW trigger.
- Window narrower than Thursday (3h vs 7h) → lower end of MEDIUM tier. Duration-adjusted heuristic applied.
- Series trend: cap-out has been elevated for 3+ consecutive cycles (11,764 MW today vs 12,133 MW Thursday vs 13,088 MW Wednesday). Structural constraint on thermal-to-load balance in the Houston south import zone.

### WEST_TO_NORTH_345 — LOW (10-16%)

- GR_WEST overnight: 5,303-5,581 MW at HE22-24 (YE). Enverus total wind HE22-24: 10,474-10,561 MW.
- NL overnight: 54,351-57,397 MW (YE) — moderate; higher than the Thursday overnight NL that caused the NEGLIGIBLE rating.
- SCI (YE): 0.097-0.098. SCI (Enverus total wind): 0.179-0.193.
- Assignment basis: Enverus SCI near 0.18 is consistent with the LOW tier seen in prior non-NEGLIGIBLE overnight cycles. GR_WEST 5,300 MW is materially lower than the Wednesday cycle (16,805 MW) that produced LOW 8-14%, but the Friday-to-Saturday overnight transition lowers NL, improving relative surplus.
- Context brief confirms "3연속 non-NEGLIGIBLE" signal on WEST_TO_NORTH. This is the 3rd consecutive non-negligible cycle in the evening/overnight window.

---

## Nodal MCC Snapshot (PTDF projection — qualitative, Stage 0)

| Node | Window | E[MCC, $/MWh] | P50 / P90 |
|------|--------|---------------|-----------|
| GKS | HE01-09 | near flat to -$0.5 | 0 / -$1.5 |
| GKS | HE10-12 | +$3 to +$7 | +$2 / +$15 |
| GKS | HE13-18 | near flat to +$1 | 0 / +$3 |
| GKS | HE19-22 | +$5 to +$12 | +$3.5 / +$30 |
| GKS | HE19-22 conditional | +$15 to +$45 | — |
| GKS | HE22-24 | -$1 to -$3 | -$0.5 / -$8 |
| HB_BUSAVG | HE19-22 | +$1.5 | +$0.5 / +$5 |
| LZ_HOUSTON | HE19-22 | +$3 to +$7 | +$2 / +$18 |
| LZ_WEST | HE22-24 | -$2 to -$4 | -$1 / -$10 |

---

## Hub-Pair Basis View

| Path | Window | E[basis, $/MWh] | Comment |
|------|--------|-----------------|---------|
| HB_HOUSTON → HB_NORTH | HE19-22 | +$5 to +$11 | HOUSTON_IMPORT primary; Non-Spin DA $15 confirms tightness |
| HB_HOUSTON → HB_NORTH | HE10-12 | +$2 to +$5 | HOUSTON_SOUTH_MIDDAY_LOCAL; 3h breach only |
| HB_WEST → HB_NORTH | HE22-24 | -$1.5 to -$3 | WEST_TO_NORTH LOW; West surplus if binding |
| HB_WEST → HB_NORTH | HE10-14 | near flat | GR_WEST ~1,900 MW — no midday West signal |
| HB_SOUTH → HB_NORTH | HE19-22 | +$2 to +$4 | Correlated with HOUSTON_IMPORT |

---

## Downstream Agent Implications

### bess-optimizer
- Primary discharge window: HE19-22 (HOUSTON_IMPORT MEDIUM + Non-Spin DA $14-15)
- Secondary discharge window: HE10-12 if HOUSTON_SOUTH_MIDDAY_LOCAL constraint active
- Overnight charge (HE22-24): WEST_TO_NORTH LOW risk — RT price could dip below DA at GKS. Monitor but do not over-adjust.
- ECRS clearance: Structurally supported at HE21-22 given ECRS forecast $3-4/MWh and co-clearing signal active.

### dart-virtual-trader
- Short DA / long RT at LZ_HOUSTON for HE19-22: MEDIUM confidence (P = 25-35%). Spread = DA - RT positive if HOUSTON_IMPORT binds.
- Short DA / long RT at HB_HOUSTON for HE10-12: MEDIUM confidence (18-28%). Narrower than Thursday — size accordingly.
- Long DA / short RT at HB_WEST for HE22-24: LOW confidence (10-16%). Small position only.

### crr-trader
- West→North CRR paths for HE22-24: P(binding) = 10-16% → positive expected value at typical CRR auction pricing. Check pricing relative to $12-20/MWh conditional lambda.
- Houston→North CRR paths for HE19-22: P(binding) = 25-35% → consider acquiring long positions for coverage of BESS exposure.

---

## Risks

1. **Enverus NL ramp (+11,985 MW) realized vs YE (+9,423 MW)**: If Enverus correct, HOUSTON_IMPORT rises to 30-42%.
2. **Unverified 345kV outage in Houston corridor** (W3 item 0.11 not fetched): Could push HOUSTON_IMPORT to 40-55%.
3. **Wind overnight underperformance at HE22-24**: If GR_WEST stays at 5,300-5,580 MW (YE) while NL falls post-midnight, WEST_TO_NORTH may not reach binding — downside for the LOW call.
4. **Friday commercial load rolloff below forecast**: If load peaks at 76-77 GW, YE NL ramp falls below 9,000 MW → HOUSTON_IMPORT reverts to LOW (15-22%).
5. **Solar overperformance HE10-14**: If solar > 22,400 MW, NL drops further and cap-out correlation weakens → HOUSTON_SOUTH_MIDDAY_LOCAL toward LOW-MEDIUM.

---

## Data Quality Notes

- Yes Energy BidClose: PRODUCTION — fully parsed, all 24 HE rows confirmed
- Enverus STPF (wind, solar, net_load): PRODUCTION — fully parsed, published 06:41-06:45 CT (pre-DAM cutoff)
- Smartbidder DA Ancillary Prices: PRODUCTION — 5-min intervals, hourly Non-Spin DA extracted at HE18-23
- Hub-pair LMP history: NOT AVAILABLE (W3 item 0.10 unstarted, overdue since 2026-06-11)
- Transmission outage list: NOT AVAILABLE (W3 item 0.11 not fetched)
- DAM cutoff compliance: All data is pre-D-1 10:00 CT vintage. No leakage.

*Source files: /home/user/BESS_Biz/shared/data/raw/yes-energy/2026-06-19.csv, /home/user/BESS_Biz/shared/data/raw/smartbidder/2026-06-19_DA_Ancillary_Prices.csv, /home/user/BESS_Biz/shared/data/raw/enverus/2026-06-19_wind_stpf.csv, /home/user/BESS_Biz/shared/data/raw/enverus/2026-06-19_solar_stpf.csv, /home/user/BESS_Biz/shared/data/raw/enverus/2026-06-19_net_load_fc.csv*
*Shared forecast: /home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-19.md*
