# Congestion Outlook — D+1 2026-06-20 (Saturday)   [Stage 0 — provisional]

**Issued**: 2026-06-19 (07:30 CT cycle)
**Target flowday**: 2026-06-20 (Saturday)
**Model stage**: Stage 0 — heuristic (infrastructure only). No trained constraint classifier or lambda regressor. Shadow price λ estimates are directional only. Downstream agents (bess-optimizer, dart-virtual-trader) should weight accordingly.
**Data leakage check**: All inputs published before 2026-06-19 10:00 CT. Enverus published_dtm = 2026-06-19 06:42-06:45 CT. Yes Energy summary fetched at 12:04 UTC (07:04 CT). All within DAM cutoff. PASS.
**Smartbidder DA Ancillary**: ABSENT this cycle — Non-Spin DA right-tail condition (2) unverifiable. Single-condition heuristic applied. Downstream agents: treat evening estimates as lacking the 1.8x multiplier context.

---

## Headline

Saturday June 20 presents a split-session congestion profile. The overnight window (HE22-24 tonight into Saturday early morning) is the highest-priority congestion window: GR_WEST forecast at 14,865–15,633 MW (Yes Energy) with overnight NL as low as 36,740 MW produces an SCI of 0.426 at HE24 — the highest West surplus concentration index in the series since Wednesday June 17 (SCI ~0.40). WEST_TO_NORTH_345 overnight binding probability rises to LOW-MEDIUM. The Saturday evening window (HE19-22) carries a MEDIUM HOUSTON_IMPORT signal — NL ramp of +10,424 MW (Yes Energy) / +10,218 MW (Enverus) aligns closely across both sources and sits above the 9,000 MW MEDIUM threshold, but load peak (74,352 MW) is ~10,000 MW below Thursday's series record and Saturday weekend discount applies. HOUSTON_SOUTH_MIDDAY_LOCAL carries a LOW signal with cap-out reaching 11,587 MW — a 2-hour breach above the 11,500 MW threshold (narrower than Thursday's 7-hour breach or Friday's 3-hour breach).

---

## Top Binding Constraints

| Constraint | Window (CT HE) | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Tier |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 (overnight) | HE22-24 (Sat early AM) | 18-26% | $25 | $14 / $42 / $95 | LOW-MEDIUM |
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 (Sat evening) | 20-30% | $32 | $18 / $50 / $110 | MEDIUM |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-11 | 10-16% | $18 | $10 / $30 / $65 | LOW |
| PANHANDLE_EXPORT_345 | HE01-07 | 6-10% | $12 | $8 / $22 / $50 | LOW |

---

## Constraint Detail

### 1. WEST_TO_NORTH_345 — Overnight HE22-24 — LOW-MEDIUM (18-26%)

This is the primary congestion signal for Saturday. The GR_WEST overnight generation forecast is the second-highest in the series:

| Hour Ending | GR_WEST (YE, MW) | ERCOT Wind Total (Enverus, MW) | NL (YE, MW) | SCI (GR_WEST / NL) |
|---|---|---|---|---|
| HE22 | 13,678 | 21,762 | 44,420 | 0.308 |
| HE23 | 14,865 | 21,762 | 40,694 | 0.365 |
| HE24 | 15,633 | 21,654 | 36,741 | 0.426 |

SCI of 0.426 at HE24 compares to Wednesday June 17 overnight (0.37–0.41) which was the prior series high and carried a LOW call (8-14%). Saturday HE24 SCI exceeds that level, warranting a LOW-MEDIUM upgrade (18-26%). The NL context is notably weaker than Wednesday due to Saturday's lower load floor (~37 GW vs ~44 GW Wednesday night), amplifying the West surplus relative to system sink capacity.

The Enverus total wind (21,654–21,762 MW overnight) significantly exceeds the YE GR_WEST figure (~14,865–15,633 MW). This YE-vs-Enverus divergence is a recurring series characteristic: YE GR_WEST represents the West zone subset, not total ERCOT wind. Both series move directionally together. The 21+ GW total wind on a low-NL Saturday night is the primary driver of WEST_TO_NORTH elevation.

**Panhandle read-across**: At HE24, GR_WEST = 15,633 MW; overnight range HE01-07 shows GR_WEST at 4,581–5,497 MW (Saturday daytime ramp in reverse). Saturday overnight early hours (HE01-06) retain moderate West generation declining from late-Friday levels. PANHANDLE_EXPORT_345 trigger (historically ~15,000 MW GR_WEST) is approached at HE24 (15,633 MW) — this is the closest the series has come to the Panhandle threshold. LOW probability assigned (6-10%).

**Key risk**: If Enverus wind verifies on the high side (total wind > 22,000 MW overnight) or Saturday load comes in below 62 GW (vs 62,373 MW forecast HE24), WEST_TO_NORTH probability rises to MEDIUM (25-35%).

### 2. HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON — Evening HE19-22 — MEDIUM (20-30%)

The NL ramp from HE18 to HE21 is consistent across both data sources:

| Source | NL at HE18 (MW) | NL at HE21 (MW) | Ramp (MW) | Threshold |
|---|---|---|---|---|
| Yes Energy (BID_CLOSE) | 36,134 | 46,558 | +10,424 | ABOVE 9,000 MW |
| Enverus (net_load_fc) | 39,986 | 50,204 | +10,218 | ABOVE 9,000 MW |

Source convergence is tight (< 2.2% divergence). Both sources independently confirm the ramp above 9,000 MW MEDIUM threshold. The two-source confirmation elevates confidence vs single-source cycles.

However, three Saturday-specific discounts apply:

1. **Saturday weekend load discount**: Load peak 74,352 MW is 9,990 MW below Thursday's series record (84,362 MW) and 5,190 MW below Friday's 79,540 MW. Absolute load level materially reduces thermal dispatch margin.
2. **Solar wind-down post-HE18**: Solar forecast drops from 22,777 MW (HE18) to 9,726 MW (HE20) to 1,081 MW (HE21). The rapid solar taper into the evening peak increases net load and drives the NL ramp — but the load itself is weekend-suppressed.
3. **No Smartbidder Non-Spin DA**: Condition (2) (market participant pricing scarcity) cannot be verified. Single-condition assessment only. Prior Friday cycles with condition (1) alone and NL ramp ~10,000 MW produced MEDIUM signals; this is consistent.

Weekend call: MEDIUM at 20-30% (slightly below Friday's 25-35% which had stronger Smartbidder support).

### 3. HOUSTON_SOUTH_MIDDAY_LOCAL — HE10-11 — LOW (10-16%)

Cap-out reaches 11,587 MW at HE23 per Yes Energy. Within the midday window:

| Hour Ending | Cap-out (YE, MW) | Above 11,500 Threshold? | NL (Enverus, MW) | Solar (Enverus, MW) |
|---|---|---|---|---|
| HE10 | 11,549 | YES (+49 MW) | 36,057 | 20,030 |
| HE11 | 11,549 | YES (+49 MW) | 36,285 | 22,717 |
| HE12 | 11,549 | NO (borderline) | 36,384 | 24,430 |
| HE13 | 11,549 | NO | 37,222 | 25,312 |

Breach window is 2 hours (HE10-11) vs Friday's 3 hours (HE10-12) and Thursday's 7 hours (HE09-15). Narrow breach window = LOW not MEDIUM. Saturday also has relatively muted midday load (66,813 MW at HE12 per YE) compared to the Thursday mid-peak context. Assign LOW (10-16%).

---

## Hourly Dispatch Profile (Key Inputs Summary)

| HE (CT) | Load (YE, MW) | NL (YE, MW) | Solar (Enverus, MW) | Wind GR_WEST (YE, MW) | Wind Total (Enverus, MW) | Cap-out (YE, MW) | Regime |
|---|---|---|---|---|---|---|---|
| HE01 | 60,130 | 50,487 | 0 | 4,581 | 8,605 | 11,422 | Overnight |
| HE06 | 52,043 | 44,825 | 12 | 3,732 | 6,078 | 11,422 | Early morning |
| HE08 | 52,991 | 42,284 | 4,788 | 3,238 | 5,073 | 11,344 | Solar ramp |
| HE10 | 59,503 | 35,365 | 20,030 | 2,770 | 4,815 | 11,549 | Solar mid-peak |
| HE12 | 66,813 | 34,338 | 24,430 | 3,149 | 5,249 | 11,549 | Solar trough NL |
| HE14 | 71,636 | 34,947 | 25,815 | 3,299 | 6,699 | 11,549 | Solar peak / NL min |
| HE16 | 74,153 | 36,111 | 24,302 | 4,460 | 10,283 | 11,509 | Near-peak |
| HE17 | 74,352 | 36,522 | 22,777 | 5,497 | 11,780 | 11,509 | Load peak |
| HE18 | 73,817 | 36,134 | 18,441 | 6,799 | 14,171 | 11,509 | Solar taper |
| HE19 | 72,426 | 37,060 | 9,726 | 8,458 | 16,242 | 11,509 | Ramp onset |
| HE20 | 70,752 | 42,061 | 1,081 | 10,293 | 18,125 | 11,509 | Solar gone / NL spike |
| HE21 | 68,699 | 46,558 | 0 | 12,081 | 20,299 | 11,509 | NL peak / HOUSTON risk |
| HE22 | 67,469 | 44,420 | 0 | 13,678 | 21,762 | 11,509 | West wind surge start |
| HE23 | 65,302 | 40,694 | 0 | 14,865 | 21,762 | 11,587 | West wind building |
| HE24 | 62,373 | 36,741 | 0 | 15,633 | 21,654 | 11,343 | West wind peak / NL trough |

---

## Nodal MCC Snapshot — PTDF Projection (Qualitative, Stage 0)

No trained PTDF projection model available at Stage 0. MCC estimates derived from constraint-to-zone logic based on historical binding patterns.

**GKS node** is in the Houston-area supply pocket. When HOUSTON_IMPORT_345 binds, GKS is on the import-side (congested) and carries a positive MCC premium. When WEST_TO_NORTH_345 binds, GKS is largely insulated (distant from West-to-North flow path) — near-flat to slightly negative MCC.

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|---|
| GKS | HE01-09 overnight | near flat to -$1.0 | -$0.5 / -$2.5 | West surplus, low congestion |
| GKS | HE10-11 midday | +$2.0 to +$4.0 | +$1.5 / +$8.0 | HOUSTON_SOUTH_MIDDAY_LOCAL LOW |
| GKS | HE12-18 solar plateau | near flat to +$1.0 | +$0.5 / +$2.5 | Mild, solar-suppressed NL |
| GKS | HE19-22 evening | +$4.0 to +$9.0 | +$2.5 / +$20 | HOUSTON_IMPORT MEDIUM |
| GKS | conditional HE19-22 | +$12 to +$38 | — | Conditional on HOUSTON_IMPORT binding |
| GKS | HE22-24 late overnight | -$1.0 to -$3.5 | -$0.5 / -$8.0 | WEST_TO_NORTH LOW-MEDIUM |
| HB_BUSAVG (proxy) | full day | near flat | 0 / +$2.0 | System average |
| LZ_HOUSTON | HE19-22 evening | +$3.0 to +$7.0 | +$1.5 / +$15 | HOUSTON_IMPORT shadow |
| LZ_WEST | HE22-24 overnight | -$2.0 to -$5.0 | -$1.0 / -$12 | WEST_TO_NORTH shadow |

Note: GKS bus assignment and PTDF shift factor lookup not computed (W3 item 0.9 not started — 29th consecutive cycle). Above estimates are qualitative only based on zone-level historical congestion direction.

---

## Hub-Pair Basis View

| Path | Window | E[Basis, $/MWh] | P50 / P90 | Rationale |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | HE22-24 overnight | -$3.0 to -$6.0 | -$2.0 / -$12 | West surplus SCI 0.43 — highest in series |
| HB_WEST → HB_NORTH | HE01-09 early morning | -$0.5 to -$1.5 | -$0.3 / -$3.5 | Residual West surplus, decaying |
| HB_WEST → HB_NORTH | HE10-18 solar midday | near flat to -$0.5 | 0 / -$1.5 | West wind collapses to 2,770 MW at HE10; West surplus neutralized by solar absorption |
| HB_HOUSTON → HB_NORTH | HE19-22 evening | +$4.0 to +$8.0 | +$2.5 / +$18 | HOUSTON_IMPORT MEDIUM; NL ramp +10,424 MW |
| HB_HOUSTON → HB_NORTH | HE10-11 midday | +$1.5 to +$3.5 | +$1.0 / +$8.0 | HOUSTON_SOUTH_MIDDAY_LOCAL LOW |
| HB_SOUTH → HB_NORTH | HE19-22 evening | +$2.0 to +$4.5 | +$1.0 / +$10 | South load following Houston with lag |

Data source: PARTIAL (PRODUCTION). Hub-pair LMP data unavailable (W3 item 0.10, 29th cycle blocked). Basis estimates derived from zone-load + wind structure only. No empirical basis calibration. Treat as directional signals, not calibrated forecasts.

---

## Key Risk Scenarios

**Upside WEST_TO_NORTH risk**: If actual GR_WEST exceeds 15,633 MW (YE forecast high) — Saturday overnight demand low, no solar, potential for ERCOT to dispatch limited curtailment. WEST_TO_NORTH binding probability rises from 18-26% to 30-40%. Shadow price tail could reach $50-80/MWh. CRR WEST-to-NORTH longs benefit.

**Downside HOUSTON_IMPORT risk**: If Saturday load tracks below 70,000 MW at peak (plausible for a hot but holiday-weekend-traffic Saturday), NL ramp will be softer than the ~10,400 MW forecast. Probability could fall from 20-30% to 12-18% (LOW). No Non-Spin DA data to corroborate.

**Upside HOUSTON_IMPORT risk**: If Enverus wind overforecasts (actual wind < 18,000 MW total at HE21) instead of 20,299 MW, the West-based supply cushion into Houston decreases, and HOUSTON_IMPORT tightens further. Probability could approach HIGH (35%+) range.

**Solar bust scenario**: Solar underperformance by ~3,000 MW (e.g., cloud cover) would elevate midday NL by +3 GW, potentially expanding the HOUSTON_SOUTH_MIDDAY_LOCAL cap-out breach window from 2 hours to 4+ hours — LOW upgrades to LOW-MEDIUM (15-25%).

---

## Day Assessment

Saturday June 20 is a summer weekend day with elevated load (74,352 MW peak — 4th highest in the current tracking series) but no thermal records. The congestion profile is distinctive: the dominant signal is **West-to-North overnight** — GR_WEST forecast at 15,633 MW at HE24 with overnight NL at only 36,741 MW produces the highest SCI in the series since Wednesday June 17. This is the primary structural difference from Friday June 19 (GR_WEST only 5,303–5,581 MW Friday night). The Saturday-to-Sunday overnight transition consistently benefits from lower weekend load floors amplifying any West wind surplus.

The Houston evening signal (MEDIUM, 20-30%) is reliable in direction but carries lower confidence than Thursday and Friday due to: (a) ~10 GW lower load peak, (b) no Smartbidder Non-Spin DA data, (c) Saturday weekend demand suppression. The two-source NL ramp convergence (YE +10,424 MW, Enverus +10,218 MW) is a positive for signal quality.

Primary uncertainty: GR_WEST overnight forecast reliability. Wednesday June 17 showed YE-vs-Enverus overnight wind divergence of ~11,500 MW; this cycle shows YE GR_WEST at 15,633 MW vs Enverus total wind at 21,654 MW — a gap of ~6,000 MW. If the Enverus figure includes significant non-West generation, the West-specific surplus may be overstated.

---

## BESS Operations and Trading Implications

### GKS BESS (100 MW / 200 MWh) — Operational View

**Morning charge window (HE06-10)**: Low NL (35,365–44,825 MW), low West wind (2,770–3,732 MW GR_WEST at midday), and minimal congestion signals. Favorable charge conditions. MCC near flat. Recommend prioritizing charge in this window.

**Midday solar plateau (HE10-16)**: NL trough near 34,338 MW (YE) at HE12. Enverus NL trough at 36,057 MW at HE10. Solar forecast 20,030–25,815 MW. Strong solar suppression of LMP expected. MCC near flat. Continuation of charge or hold.

**Evening dispatch window (HE19-22)**: NL ramp +10,424 MW with HOUSTON_IMPORT MEDIUM probability (20-30%). GKS MCC expected positive (+$4 to +$9 unconditional). Primary dispatch window. If HOUSTON_IMPORT binds, GKS could see +$12 to +$38 MCC uplift. Prioritize discharge in this window.

**Late overnight (HE22-24)**: WEST_TO_NORTH LOW-MEDIUM (18-26%). GKS MCC slightly negative (West-side congestion flow). Avoid late-night discharge; BESS at minimum if no ancillary obligation. If BESS is fully discharged by HE21, this window presents a potential secondary charge opportunity at West-suppressed prices.

### DART Virtual Trader — View

- **HB_HOUSTON vs HB_NORTH HE19-22 long position**: Positive expected basis +$4 to +$8. MEDIUM constraint probability supports the direction. Note: weaker signal than Thursday/Friday due to Saturday discount and no Smartbidder confirmation.
- **HB_WEST vs HB_NORTH HE22-24 short HB_WEST / long HB_NORTH**: Expected basis -$3 to -$6. LOWto-MEDIUM constraint probability supports direction. SCI 0.426 is the strongest West-surplus signal in the series since Wednesday.
- Spread sign convention (DA - RT): positive means DA expensive relative to RT. For WEST_TO_NORTH path, if DA already prices in the West surplus, RT prices at HE22-24 may widen further below DA — confirming the short-West / long-North DART position.

### CRR Trader — View

- **WEST-to-NORTH CRR path**: Saturday overnight GR_WEST at series-near-peak levels with low NL floor is the most actionable CRR signal in the June series for this path. Weekly/monthly WEST-NORTH obligation CRRs benefit from binding events at HE22-24.
- **HOUSTON-to-NORTH CRR path**: MEDIUM evening probability supports continuing to hold long HOUSTON-NORTH obligations. No new short-term CRR action needed this cycle.

---

## Self-Review Reference (Prior Day — 2026-06-19)

**Friday June 19 calls issued**: HOUSTON_IMPORT MEDIUM 25-35%, HOUSTON_SOUTH_MIDDAY_LOCAL MEDIUM 18-28%, WEST_TO_NORTH LOW 10-16%.

**Validation status**: Settlement data (Tenaska T+2) for Friday June 19 would be available approximately 2026-06-21. ERCOT 60-day disclosure: unavailable until ~2026-08-19. Hub-pair LMP (W3 item 0.10): unavailable (29th consecutive blocked cycle). Binding outcome NOT VERIFIABLE this cycle.

**Cross-cycle continuity note**: Friday GR_WEST was only 5,303–5,581 MW (YE) overnight — correctly assigned WEST_TO_NORTH LOW (10-16%). Saturday's 15,633 MW GR_WEST overnight represents a +10,330 MW jump day-over-day. This magnitude of intra-week GR_WEST variance (17 consecutive cycles showing volatility of 5,000–16,000 MW between adjacent days) reinforces that WEST_TO_NORTH cannot be forecasted from load signals alone — pure wind forecast dependency.

---

## Data Sources and Quality

| Source | File | Fetch Time (CT) | Status | Coverage |
|---|---|---|---|---|
| Yes Energy hourly CSV | shared/data/raw/yes-energy/2026-06-20.csv | 07:04 CT | PRODUCTION | 24h complete |
| Yes Energy summary JSON | shared/data/raw/yes-energy/2026-06-20_summary.json | 07:04 CT | PRODUCTION | All series present |
| Enverus load forecast | shared/data/raw/enverus/2026-06-20_load_fc.csv | 06:45 CT | PRODUCTION | 24h complete |
| Enverus net load forecast | shared/data/raw/enverus/2026-06-20_net_load_fc.csv | 06:43 CT | PRODUCTION | 24h complete |
| Enverus wind STPF | shared/data/raw/enverus/2026-06-20_wind_stpf.csv | 06:45 CT | PRODUCTION | 24h complete |
| Enverus solar STPF | shared/data/raw/enverus/2026-06-20_solar_stpf.csv | 06:45 CT | PRODUCTION | 24h complete |
| Smartbidder DA Ancillary | N/A | N/A | ABSENT | Non-Spin DA unavailable |
| Hub-pair LMP history | N/A | N/A | ABSENT (W3 item 0.10) | 29th consecutive cycle blocked |
| Nodal LMP (GKS bus) | N/A | N/A | ABSENT (W3 item 0.9) | Not started |
| ERCOT 60-day disclosure | N/A | N/A | STRUCTURALLY UNAVAILABLE | T+60 lag |

PARTIAL label applies: hub-pair basis estimates and GKS MCC are derived without empirical LMP calibration data.

---

## CONGESTION_PROJECT Stage 0 Status Note

W3 items 0.9 (bus_lmp backfill), 0.10 (hub/zone 15-min LMP), 0.11 (transmission outages), 0.12 (CRR/FTR), 0.13 (GTC DA/RT) remain unstarted. This is the 29th consecutive daily cycle without W3 initiation. The evaluator deadline for item 0.10 was 2026-06-11 — now 8 days overdue. Without W3 item 0.10, no empirical hub-pair basis calibration is possible and lambda estimates cannot be validated.

*Reference: /home/user/BESS_Biz/agensts/CONGESTION_PROJECT.md*
