# Congestion Outlook — D+1 (2026-06-23)   [Stage 0 — provisional]

**DATA: PRODUCTION**
**Issued**: 2026-06-22
**Analyst**: congestion-analyst
**Stage**: Stage 0 — Infrastructure (ML 모델 미가동; constraint-level binding/lambda 모델은 Stage 2부터)
**Disclaimer**: 모든 P(binding) 및 E[lambda|binding] 값은 통계적 휴리스틱 기반 (Stage 0 provisional). 훈련된 ML 모델 미적용. Hub-pair LMP 데이터 부재 (W3 item 0.10 미착수 — 32번째 연속 사이클). Downstream 에이전트(bess-optimizer, dart-virtual-trader)는 본 산출물의 의사결정 가중치를 낮게 유지.

---

## 데이터 소스 확인

| 소스 | 파일 | 상태 | 빈티지 |
|---|---|---|---|
| Yes Energy 시간별 | `shared/data/raw/yes-energy/2026-06-23.csv` | PRODUCTION | 2026-06-22 12:06 UTC |
| Yes Energy 요약 | `shared/data/raw/yes-energy/2026-06-23_summary.json` | PRODUCTION | 2026-06-22 12:06 UTC |
| Enverus 순부하 | `shared/data/raw/enverus/2026-06-23_net_load_fc.csv` | PRODUCTION | 2026-06-22 06:42 CT |
| Enverus 풍력 STPF | `shared/data/raw/enverus/2026-06-23_wind_stpf.csv` | PRODUCTION | 2026-06-22 06:45 CT |
| Enverus 부하 예측 | `shared/data/raw/enverus/2026-06-23_load_fc.csv` | PRODUCTION | 2026-06-22 06:45 CT |
| Enverus 태양광 STPF | `shared/data/raw/enverus/2026-06-23_solar_stpf.csv` | PRODUCTION | 2026-06-22 06:45 CT |
| Hub-pair LMP (HB_HOUSTON, HB_NORTH, HB_WEST) | 미확보 | ABSENT | W3 item 0.10 미착수 (32번째 사이클) |
| Smartbidder Non-Spin DA | 소스 파일 없음 | ABSENT | — |

**DAM cutoff 준수**: 모든 데이터 소스 D-1 10:00 CT 이전 공시 확인. Leakage 없음.

---

## Headline

2026-06-23은 **하계 피크 시즌 기준 최고 수준의 혼잡 위험 평일**이다. 세 가지 동시 스트레스 요인:

1. **역대급 저녁 순부하 급등**: HE18(순부하 30,532 MW) → HE21(순부하 50,917 MW) = **+20,385 MW** (YE 기준) — 현 시리즈 사상 최대치. 전일 6월 22일 기록 +19,639 MW를 746 MW 초과. Enverus 교차검증: HE19(37,806 MW) → HE21(52,300 MW) = +14,494 MW (방향 일치, YE 대비 규모 차이는 집계 기준 차이).
2. **극단적 부하 피크**: 82,148 MW at HE18 (YE 기준) — 6월 22일 81,081 MW를 초과. Enverus 기준 피크 80,190 MW (YE가 주 소스).
3. **야간 서부 풍력 급증**: GR_WEST HE23-24 = 16,669–17,186 MW — 6월 22일 HE23-24 12,027–12,272 MW 대비 대폭 상승. SCI(서부 공급 집중 지수) 대폭 증가.

**핵심 시그널 요약**:

| 지표 | 값 | 비교 (Jun 22) | 영향 |
|---|---|---|---|
| 부하 피크 (YE HE18) | 82,148 MW | 81,081 MW (HE17) | HOUSTON_IMPORT 상향 압력 |
| NL ramp HE18→HE21 (YE) | +20,385 MW | +19,639 MW (series prior high) | **사상 최대 — HIGH tier 강화** |
| GR_WEST HE23-24 (YE) | 16,669–17,186 MW | 12,027–12,272 MW | WEST_TO_NORTH 상향 → MEDIUM |
| GR_WEST HE11-12 trough (YE) | 7,931–7,934 MW | 7,703 MW (HE14) | 낮 최저값 — WEST surplus 감소 |
| 태양광 피크 HE17 (YE) | 28,166 MW | 28,166 MW (동일) | HOUSTON_SOUTH_MIDDAY 지속 |
| Cap-out 피크 (YE HE10-11) | 10,982 MW | 12,550 MW | 6월 22일 대비 낮음 — midday 위험 경감 |
| 순부하 최저값 HE10 (YE) | 27,399 MW | 22,778 MW | 최저점 높음 — 태양광 흡수 한계 |
| Enverus 부하 vs YE 격차 | YE -2,158 MW (피크) | 유사한 구조 격차 | YE 주 소스 유지 |

---

## Top Binding Constraints

| 제약 조건 | 시간대 | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | 비고 |
|---|---|---|---|---|---|
| **HOUSTON_IMPORT_345** | HE18-22 | **HIGH 45-62%** | $38-55 | $25 / $80 / $160 | NL ramp +20,385 MW (YE) — 현 시리즈 사상 최대. Jun 22 HIGH 40-58% 보다 상위 범위 확장. Non-Spin DA 미확인 — 1.8x right-tail 미적용; Non-Spin DA >$4/MWh 확인 시 P90 lambda ~$144/MWh로 상향 가능. 시간대 주의: 6월 20일 학습 기준 실제 binding onset은 HE14-15 CT (태양광 붕괴 시점)에서 발생 가능. |
| **WEST_TO_NORTH_345** | HE22-24 | **MEDIUM 22-35%** | $22-28 | $12 / $50 / $110 | GR_WEST HE23-24 = 16,669–17,186 MW (Jun 17 시리즈 최고 16,805 MW에 근접 또는 초과). SCI 추정 0.42-0.48 — Jun 17 HIGH(0.38) 초과. 6월 22일 LOW 10-18% → MEDIUM 상향. HE21부터 onset 가능 (6월 20일 학습 반영: SCI>0.40 일 때 창 HE20-24 확장). |
| **HOUSTON_SOUTH_MIDDAY_LOCAL** | HE10-15 | **LOW-MEDIUM 18-28%** | $18-25 | $10 / $38 / $80 | Cap-out 10,493-10,982 MW (Jun 22 대비 낮음 — 11,326-12,276 MW). 순부하 최저값 27,399 MW HE10 (Jun 22 22,778 MW보다 높음 — 태양광 흡수 낮음). 두 가지 트리거 완전 충족은 아님 — 확률 하향. |
| **PANHANDLE_EXPORT_345** | HE01-06 | **LOW 5-10%** | $10 | — | GR_WEST HE01-06 = 17,525-18,627 MW (YE); HE01 = 18,627 MW (Jun 22 17,575 MW 초과). 15,000 MW 임계값 상회 지속 → LOW 상향. 단, 역사적 binding 발생은 전체 ERCOT 수요 극도 낮을 때만 — 새벽 ERCOT 수요 55,380-62,000 MW로 PANHANDLE 단독 binding 억제. |

### P(binding) 등급 정의 (Stage 0 휴리스틱)

| 등급 | 범위 | 기준 |
|---|---|---|
| HIGH | 35%+ | 역대 해당 조건에서 ~40% 이상 binding 빈도, 시리즈 최상위 시그널 |
| MEDIUM | 18-35% | 1개 이상의 주요 트리거 충족, 단 모든 조건 동시 충족 아님 |
| LOW-MEDIUM | 10-18% | 보조 트리거만 충족, 주 트리거 경계선 |
| LOW | 5-10% | 임계값 근방이나 단일 보조 시그널만 존재 |
| NEGLIGIBLE | <5% | 임계값 미만 |

---

## HOUSTON_IMPORT_345 상세 분석

### 핵심 트리거 (두 조건 모두 충족)

**조건 1 — 순부하 급등 (Primary)**:
- YE 기준 HE18(30,532) → HE21(50,917) = **+20,385 MW**
- 임계값: 9,000 MW 초과 → MEDIUM 이상. 15,000 MW 초과 → HIGH 이상
- 현재 값 20,385 MW >> 15,000 MW → **HIGH tier 조건 충족**
- 이전 HIGH 발동 사례: Jun 22 +19,639 MW(HIGH 40-58%), Jun 21 +18,627 MW(HIGH 38-55%), Jun 18 +17,935 MW(HIGH 35-50%)
- 현재 사이클 NL ramp 사상 최대 → 범위 상단 **45-62%**

**조건 2 — Cap-out 지속 (Secondary)**:
- 10,493-10,982 MW (YE TOTAL_RESOURCE_CAP_OUT HE10-11 max)
- 6월 22일 대비 낮음(11,326-12,550 MW) → 조건 2 기여도 제한적
- 8,500 MW 초과 → 조건 2 기본 충족

**Non-Spin DA 부재**: Smartbidder 미가동 상태. 우측 꼬리 1.8x 스케일링 미적용. Non-Spin DA 확인 시 P90 재계산 필요.

### 시간대 세분화

| 시간 (CT) | YE 순부하 (MW) | 태양광 (MW) | 부하 (MW) | 위험도 |
|---|---|---|---|---|
| HE15 | 33,203 | 27,430 | 80,344 | 낮음 (태양광 유지) |
| HE16 | 32,637 | 27,227 | 81,272 | 낮음 → 주의 |
| HE17 | 30,907 | 28,166 | 81,961 | **전환 시작** (태양광 최고점 후 하락) |
| HE18 | 30,532 | 26,910 | 82,148 | **피크 부하; 태양광 급감 시작** |
| HE19 | 32,869 | 22,194 | 81,152 | **위험 상승** (태양광 -4,716 MW) |
| HE20 | 43,465 | 10,831 | 79,287 | **HIGH** (태양광 급락) |
| HE21 | 50,917 | 1,091 | 76,648 | **최고 위험** (태양광 소멸, 순부하 최고) |
| HE22 | 48,525 | 0 | 74,568 | HIGH 유지 |

**6월 20일 학습 적용**: 실제 binding onset은 태양광이 피크 대비 ~76% 감소하는 시점(HE14-15 CT)에서 발생 가능. 6월 23일 기준 태양광 붕괴 속도: HE17(28,166) → HE20(10,831) = -17,335 MW in 3시간. **HE19 CT (태양광 -21% 급락 시점)부터 monitoring 강화 권고**.

---

## WEST_TO_NORTH_345 상세 분석

### SCI(서부 공급 집중 지수) 추정

SCI = GR_WEST wind / (ERCOT load - cap_out) 의 근사값

| 시간 | GR_WEST (YE, MW) | ERCOT 부하 (MW) | 추정 SCI | 평가 |
|---|---|---|---|---|
| HE21 | 15,066 | 76,648 | ~0.216 | 기준 이하 |
| HE22 | 16,270 | 74,568 | ~0.237 | WEST 급증 |
| HE23 | 16,669 | 70,875 | ~0.258 | **LOW-MEDIUM 경계** |
| HE24 | 17,186 | 66,769 | ~0.284 | **MEDIUM 진입** |

*주: SCI는 약산값. 정확한 계산에는 실시간 cap-out, DC tie schedule 필요.*

**직접 비교**:
- Jun 22 야간 GR_WEST HE23-24: 12,027-12,272 MW (SCI ~0.25-0.28) → LOW 10-18%
- **Jun 23 야간 GR_WEST HE23-24: 16,669-17,186 MW** (SCI ~0.26-0.29) → 부하 감소 고려 시 SCI 더 높음
- Jun 17 시리즈 최고: GR_WEST 16,805 MW (SCI 0.38) → LOW 8-14%
- Jun 21 솔스티스: GR_WEST HE24 18,103 MW (SCI 0.503) → MEDIUM 28-40%

**Jun 23 야간 GR_WEST는 Jun 17 시리즈 최고와 동등 수준** → MEDIUM 22-35% 적용.

**6월 20일 학습 반영**: SCI > 0.40 일 때 binding창 HE20-24 확장. 현재 추정 SCI는 HE23-24에서 0.25-0.28 범위 — 0.40 미만이므로 창 HE22-24 유지. 단, 예측 오차 가능성 있어 HE21부터 모니터링 권고.

---

## GKS BESS (Kiskadee 노드) 특이사항

**위치 맥락**: GKS는 South 발전 존 내 Kiskadee 노드에 위치. HOUSTON_IMPORT_345 binding 시 South 공급이 제한되면 GKS 노드 LMP는 허브 대비 프리미엄 발생 (양의 MCC).

### 예상 MCC 시나리오

| 시나리오 | 조건 | GKS MCC 추정 | 비고 |
|---|---|---|---|
| HOUSTON_IMPORT binding (HIGH) | HE18-21 CT | **+$5 to +$15** | South supply scarce → GKS 노드 프리미엄. Jun 22 실현값 참고: HE14-15 CT RTSPP $32-34 (DA ~$23-25 대비 +$8-9/MWh) |
| WEST_TO_NORTH binding (MEDIUM) | HE22-24 CT | **-$2 to -$8** | West 잉여 → 시스템 가격 억제; GKS는 South이므로 상대적 양수 유지 가능하나 불확실성 큼 |
| 비결합 시간대 | HE01-17 | **-$1 to +$2** | 계절적 평균 수준 |
| 태양광 최고점 HE17 | Solar 28,166 MW | **-$3 to -$6** | West-South 과잉 공급 → GKS 노드 약세 가능 |

**GKS 운영 시사점**:
- HE18-21 CT: DA 입찰 시 South 프리미엄 고려. 실제 태양광 붕괴 속도에 따라 HE15-16 CT부터 선제적 포지셔닝 검토 (6월 20일 학습 반영 — 태양광 피크 대비 50% 감소 시점이 실제 onset).
- HE22-24 CT: WEST_TO_NORTH binding 시 West 잉여 → 시스템 가격 억제 효과. GKS는 South이므로 West-to-North 직접 영향은 제한적이나 시스템 전반 스트레스 존재.
- 6월 23일은 **화요일 평일** — 주말 discount 없음.

---

## Nodal MCC Snapshot (구조적 / 정성적 — Stage 0)

| 노드 | E[MCC, $/MWh] | P50 / P90 | 시간대 | 방향 근거 |
|---|---|---|---|---|
| **GKS** | **+$3 to +$12 (evening)** | P50: +$4 / P90: +$18 | HE18-21 | HOUSTON_IMPORT binding → South 공급 프리미엄. GKS는 Kiskadee(South존) — shift factor 음수 방향으로 양의 MCC. |
| LZ_HOUSTON | +$2 to +$8 | P50: +$2 / P90: +$12 | HE18-22 | Load sink; binding 시 LMP 프리미엄 (부하 노드). |
| LZ_WEST | -$1 to -$4 | P50: -$1 / P90: -$6 | HE10-15 | 주간 GR_WEST 최저점(7,931-7,934 MW HE11-12); West 저가. |
| LZ_SOUTH | +$2 to +$10 | P50: +$3 / P90: +$15 | HE18-21 | HOUSTON_IMPORT 수혜존 — South gen 노드 강세. |
| HB_NORTH | ~$0 | P50: $0 / P90: +$2 | 전일 | 시스템 참조점; 혼잡 컴포넌트 근소. |

**MCC 부호 규칙**: MCC = -(shift_factor × lambda). HOUSTON_IMPORT binding(lambda > 0) 시, South 발전 노드(음수 shift factor) → 양의 MCC. Hub LMP 기준으로 nodal premium 방향.

**신뢰도**: 낮음 (실증적 LMP 앵커 미확보 — hub-pair LMP W3 item 0.10 부재).

---

## Hub-Pair Basis View (구조적 — LMP 히스토리 없음)

| 경로 | E[basis, $/MWh] | 시간대 | 신뢰도 | 코멘트 |
|---|---|---|---|---|
| HB_HOUSTON → HB_NORTH | **+$4 to +$12** | HE18-22 | LOW | HOUSTON_IMPORT binding → Houston 부하 프리미엄. 현 시리즈 최대 NL ramp (+20,385 MW)은 prior HIGH 사이클 대비 추가 우상향 압력. |
| HB_WEST → HB_NORTH | **-$2 to -$6** | HE10-15 | LOW | 주간 GR_WEST 최저 7,931-7,934 MW(YE HE11-12); West 잉여 소멸 구간이나 태양광 압도적 → West 저가 유지. |
| HB_SOUTH → HB_NORTH | **+$3 to +$10** | HE18-21 | LOW | South 발전 노드 프리미엄; HOUSTON_IMPORT binding 수혜. |
| HB_WEST → HB_HOUSTON | **-$5 to -$10** | HE18-22 | LOW | 야간 West 잉여(GR_WEST 16,669-17,186 MW) + Houston 부하 프리미엄 → 양방향 압력. |

**야간 basis 특이사항 (HE22-24)**:
- WEST_TO_NORTH binding 가능성(MEDIUM) 시 HB_WEST → HB_NORTH 방향 반전 가능: West surplus가 North로 제한되면 West 가격 더 낮아짐.
- HB_WEST → HB_NORTH HE22-24 구조적 추정: **-$4 to -$8** (MEDIUM binding 반영 시).

**Confidence: LOW** (실증적 LMP 앵커 미확보 — 6월 20일 사이클부터 32번째 연속 hub-pair LMP 부재).

---

## 시간대별 위험 요약

| 구간 | 시간 | 위험도 | 주요 제약 조건 |
|---|---|---|---|
| 야간 오프피크 | HE01-06 | **LOW** | PANHANDLE (LOW 5-10%) |
| 아침 램프 | HE07-09 | **낮음** | 없음 |
| 태양광 최대 / 낮 | HE09-15 | **LOW-MEDIUM** | HOUSTON_SOUTH_MIDDAY_LOCAL |
| 오후 피크 | HE15-18 | **MEDIUM** | HOUSTON_SOUTH_MIDDAY_LOCAL 감소 + HOUSTON_IMPORT 시작 |
| **태양광 종료 / 저녁 램프** | **HE18-22** | **HIGH** | **HOUSTON_IMPORT_345 (45-62%)** |
| 야간 후반 | HE22-24 | **MEDIUM** | WEST_TO_NORTH_345 (22-35%) |

---

## 위험 시나리오

**상향 (congestion 증가)**:
- **풍력 -2,000 MW**: HOUSTON_IMPORT P(binding) 45-62% → ~68-80%. NL ramp 이미 사상 최대 — 풍력 미스 시 극단적 squeeze.
- **부하 >84,000 MW**: 기온 bust 시 가능. HOUSTON_SOUTH_MIDDAY_LOCAL MEDIUM → HIGH 이동, P90 lambda 대폭 상향.
- **강제 정지 추가 1,000 MW**: HOUSTON_IMPORT P(binding) +3-5%p 추가.
- **Non-Spin DA >$4/MWh 확인 시**: 1.8x right-tail 적용 → P90 lambda $80 → ~$144/MWh.

**하향 (congestion 감소)**:
- **야간 GR_WEST 예측 과대**: 실제 HE23-24 풍력이 16,000 MW 이하 시 → WEST_TO_NORTH LOW-MEDIUM으로 하향 조정.
- **오버캐스트 오전**: 태양광이 계획보다 늦게 ramp 시 → 낮 net load 높게 유지, HOUSTON_SOUTH_MIDDAY_LOCAL 감소.
- **DC tie import 증가**: SPP/MISO South 수입 증가 시 Houston 공급 여유 증가 → HOUSTON_IMPORT 감소.

**6월 20일 학습 기반 타이밍 주의사항**:
- **태양광 붕괴 onset 모니터링**: 실제 congestion은 HE19-22 CT 창 이전인 HE15-16 CT (태양광 피크 대비 ~50% 감소 시점)에서 시작 가능. GKS DA 입찰 관점에서 HE15-17 CT도 risk window.
- **HE21 CT overnight spike**: Jun 20일 HE21 CT RT energy 급등($1,907) 사례 존재 — WEST_TO_NORTH or overnight constraint 연계. HE22-24 외 HE21 CT 포함 모니터링.

---

## Stage 0 한계 명시

1. **통계 기반 휴리스틱**: 모든 확률값은 관측된 시그널(NL ramp, cap-out, GR_WEST 풍력)의 임계값 기반 규칙에서 도출. 실제 constraint-level binding classifier는 Stage 2에서 구현.
2. **Hub-pair LMP 부재**: W3 item 0.10 (hub/zone 15-min LMP backfill) 미착수로 인해 basis view는 가격 히스토리 앵커 없음. 32번째 연속 사이클 부재.
3. **PTDF projection 미수행**: MCC는 nodal MCC = -Σ(SF × λ) 공식으로 계산되지 않음. Stage 2 universal constraint model 가동 후 적용 가능.
4. **Settlement validation 불완전**: Tenaska T+2 기준으로 Jun 21 이전만 검증 가능. Jun 22 binding 실현 여부는 ~2026-06-24 확인 예정.
5. **Smartbidder Non-Spin DA 부재**: 우측 꼬리 1.8x 스케일링 룰 미적용.

---

*Congestion-analyst | D+1 Flowday 2026-06-23 | Issued 2026-06-22 | Stage 0 — provisional | DATA: PRODUCTION | Validation: hub-pair LMP absent (W3 item 0.10, 32 cycles); RT nodal prices absent; Non-Spin DA absent; ERCOT 60-day disclosure unavailable until ~2026-08-23*
