# Congestion Outlook — D+1 (2026-06-24)   [Stage 0 — provisional]

**DATA: PRODUCTION**
**Issued**: 2026-06-23
**Analyst**: congestion-analyst
**Stage**: Stage 0 — Infrastructure (ML 모델 미가동; constraint-level binding/lambda 모델은 Stage 2부터)
**Disclaimer**: 모든 P(binding) 및 E[lambda|binding] 값은 통계적 휴리스틱 기반 (Stage 0 provisional). 훈련된 ML 모델 미적용. Hub-pair LMP 데이터 부재 (W3 item 0.10 미착수 — 33번째 연속 사이클). Downstream 에이전트(bess-optimizer, dart-virtual-trader)는 본 산출물의 의사결정 가중치를 낮게 유지.

---

## 데이터 소스 확인

| 소스 | 파일 | 상태 | 빈티지 |
|---|---|---|---|
| Yes Energy 시간별 | `shared/data/raw/yes-energy/2026-06-24.csv` | PRODUCTION | 2026-06-23T12:09:25Z |
| Yes Energy 요약 | `shared/data/raw/yes-energy/2026-06-24_summary.json` | PRODUCTION | 2026-06-23T12:09:25Z |
| Enverus 순부하 | `shared/data/raw/enverus/2026-06-24_net_load_fc.csv` | PRODUCTION | 2026-06-23 06:41 CT |
| Enverus 풍력 STPF | `shared/data/raw/enverus/2026-06-24_wind_stpf.csv` | PRODUCTION | 2026-06-23 06:45 CT |
| Enverus 부하 예측 | `shared/data/raw/enverus/2026-06-24_load_fc.csv` | PRODUCTION | 2026-06-23 06:45 CT |
| Enverus 태양광 STPF | `shared/data/raw/enverus/2026-06-24_solar_stpf.csv` | PRODUCTION | 2026-06-23 06:45 CT |
| Hub-pair LMP (HB_HOUSTON, HB_NORTH, HB_WEST) | 미확보 | ABSENT | W3 item 0.10 미착수 (33번째 연속 사이클) |
| Smartbidder Non-Spin DA | 소스 파일 없음 | ABSENT | — |

**YE vs Enverus NL 구조적 괴리 주의**: YE NL HE18 = 30,794 MW vs Enverus NL HE18 = 42,207 MW (차이 11,413 MW). 원인: YE가 추가 VRE(~7-8 GW) 및 기타 공급원을 NL 산정에서 제외하는 정의 차이. 두 소스 모두 HE21에서 ~53,000-55,000 MW로 수렴 — 피크 바인딩 시간대 방향성은 일치. YE가 DAM bid-close 빈티지로 주 소스.

**DAM cutoff 준수**: 모든 데이터 소스 D-1 10:00 CT 이전 공시 확인. Leakage 없음.

---

## Headline

2026-06-24는 **현 시리즈 사상 최대 저녁 순부하 급등이 예보된 최고 위험 평일**이다.

세 가지 핵심 드라이버:

1. **사상 최대 NL ramp (YE 기준)**: HE18 순부하 30,794 MW → HE21 53,165 MW = **+22,371 MW** — 전일 6월 23일 기록(+20,385 MW)을 1,986 MW 초과하는 신기록. 태양광 소멸(HE15 29,569 MW → HE21 996 MW)과 부하 지속(HE18 82,122 MW 피크)이 동시에 작용.
2. **부하 피크 82,122 MW at HE18**: 이전 사이클들과 유사 수준. Enverus 교차검증: 81,289 MW at HE17 — 방향 일치 (YE 대비 ~733-1,624 MW 낮음).
3. **GR_WEST 야간 풍력 감소**: HE22-24 GR_WEST = 14,082–14,945 MW — 6월 23일(16,270–17,186 MW)보다 1,967–2,241 MW 낮음. WEST_TO_NORTH 위험 경감.

**핵심 시그널 요약**:

| 지표 | 값 (Jun 24) | 비교 (Jun 23 — 전일) | 방향 |
|---|---|---|---|
| 부하 피크 (YE) | 82,122 MW at HE18 | 82,148 MW at HE18 | 거의 동일 |
| NL ramp HE18→HE21 (YE) | **+22,371 MW** | +20,385 MW (prior record) | 신기록 +1,986 MW |
| NL at HE21 (YE) | 53,165 MW | 50,917 MW | 더 높음 |
| GR_WEST HE22-24 (YE) | 14,082–14,945 MW | 16,270–17,186 MW | -2,000 MW 감소 |
| 태양광 피크 HE15 (YE) | 29,569 MW | 28,166 MW at HE17 | 약간 증가, 피크 앞당김 |
| Enverus 태양광 피크 HE14 | 30,482 MW | — | YE보다 913 MW 높음 |
| Cap-out 주간 최대 (YE HE11) | 9,343 MW | 10,493–10,982 MW | 크게 낮음 (약 1,150–1,639 MW) |
| NL trough HE10 (YE) | 20,012 MW | 27,399 MW | 대폭 낮음 (태양광 더 많이 흡수) |
| Enverus vs YE NL 괴리 HE18 | 11,413 MW | 14,494 MW (Env-YE 방향 차이) | 구조적 차이 지속 |

---

## Top Binding Constraints

| 제약 조건 | 시간대 | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | 비고 |
|---|---|---|---|---|---|
| **HOUSTON_IMPORT_345** | HE18-22 | **HIGH 50-68%** | $40-60 | $28 / $85 / $170 | NL ramp +22,371 MW (YE) — 시리즈 신기록. 전일 HIGH 45-62%에서 상위 범위 추가 확장. Non-Spin DA 미확인 — 1.8x right-tail 미적용; 확인 시 P90 lambda ~$153/MWh 이상으로 상향 가능. 저녁 태양광 붕괴 속도 극단적: HE15(29,569 MW) → HE21(996 MW) = -28,573 MW in 6h. |
| **HOUSTON_SOUTH_MIDDAY_LOCAL** | HE10-15 | **LOW-MEDIUM 12-22%** | $15-22 | $8 / $30 / $65 | Cap-out 주간 최대 9,343 MW (10,000 MW 기준 이하) — 전일 대비 대폭 낮음. NL trough 20,012 MW at HE10은 더 낮음(태양광 흡수 강함). 주 트리거 충족 미달 — 하향 유지. Enverus 태양광 30,482 MW at HE14가 높아 과잉공급 위험은 존재. |
| **WEST_TO_NORTH_345** | HE22-24 | **LOW-MEDIUM 12-20%** | $18-22 | $10 / $38 / $80 | GR_WEST HE22-24 = 14,082–14,945 MW — Jun23(16,270–17,186 MW, MEDIUM 22-35%)보다 낮고 Jun22(12,027–12,272 MW, LOW 10-18%)보다 높음. SCI 추정 0.190–0.227 — MEDIUM 임계값(~0.35) 미만. |
| **PANHANDLE_EXPORT_345** | HE01-04 | **LOW 5-10%** | $10 | — | GR_WEST HE01-04 = 15,308–15,706 MW (15,000 MW 임계값 상회). HE05-06는 14,385–14,933 MW (임계값 하회). 새벽 ERCOT 부하 55,598–62,880 MW로 PANHANDLE 단독 binding 제한적. |

### P(binding) 등급 정의 (Stage 0 휴리스틱)

| 등급 | 범위 | 기준 |
|---|---|---|
| HIGH | 35%+ | 역대 해당 조건에서 ~40% 이상 binding 빈도, 시리즈 최상위 시그널 |
| MEDIUM | 18-35% | 1개 이상의 주요 트리거 충족 |
| LOW-MEDIUM | 10-18% | 보조 트리거만 충족, 주 트리거 경계선 |
| LOW | 5-10% | 임계값 근방이나 단일 보조 시그널만 존재 |
| NEGLIGIBLE | <5% | 임계값 미만 |

---

## HOUSTON_IMPORT_345 상세 분석

### 핵심 트리거 (두 조건 모두 평가)

**조건 1 — 순부하 급등 (Primary)**:
- YE 기준 HE18(30,794 MW) → HE21(53,165 MW) = **+22,371 MW** (시리즈 신기록)
- 임계값: >9,000 MW → MEDIUM 이상; >15,000 MW → HIGH 이상
- 22,371 MW >> 15,000 MW → **HIGH tier 조건 과충족**
- 시리즈 궤적: Jun18 +17,935(HIGH 35-50%) → Jun21 +18,627(38-55%) → Jun22 +19,639(40-58%) → Jun23 +20,385(45-62%) → **Jun24 +22,371 → HIGH 50-68%**
- Enverus 교차검증: +11,200 MW — 절대값 차이 크나 방향 일치, HE21 NL 수렴(53,407 MW)

**조건 2 — Cap-out 지속 (Secondary)**:
- HE11 최대 9,343 MW; HE18 9,226 MW (이브닝 램프 중 최저)
- 기준 8,500 MW 초과 → 조건 2 기본 충족; 그러나 전일(10,493–10,982 MW) 대비 낮아 기여도 제한
- 9,226 MW는 secondary 조건 충족이나 강도는 미약

**NL 정의 차이 주의**:
- YE NL이 낮은 이유: 추가 VRE (연안/남부 풍력, 기타 소규모 재생에너지) 포함 가능성
- HE21에서 두 소스 수렴(YE 53,165 MW vs Enverus 53,407 MW) → 피크 바인딩 시점 신호 일관
- DAM 입찰 관점에서 HE18의 절대 NL 수준보다 **실질적인 공급-수요 균형 붕괴 타이밍**이 중요

### 시간대별 위험 세분화

| 시간 (CT) | YE 순부하 (MW) | YE 태양광 (MW) | YE 부하 (MW) | 위험도 |
|---|---|---|---|---|
| HE15 | 32,999 | 29,569 | 80,771 | 낮음 (태양광 최고점 부근) |
| HE16 | 32,275 | 29,524 | 81,706 | 낮음 → 주의 |
| HE17 | 31,194 | 29,114 | 82,022 | **전환 시작** (태양광 하락 시작) |
| HE18 | 30,794 | 27,760 | 82,122 | **피크 부하; 태양광 급감 시작** |
| HE19 | 33,303 | 23,014 | 81,116 | **위험 상승** (태양광 -4,746 MW) |
| HE20 | 45,385 | 10,544 | 79,068 | **HIGH** (태양광 급락 -12,470 MW in 1h) |
| HE21 | 53,165 | 996 | 76,078 | **최고 위험** (태양광 소멸, NL 사상 최대) |
| HE22 | 51,280 | 0 | 74,035 | HIGH 지속 |

**태양광 소멸 속도**: HE19→HE20 = -12,470 MW (1시간 내 급락) — HE19 CT부터 monitoring 강화 권고. 이전 사이클 학습: 실제 binding onset은 태양광 피크 대비 ~50% 감소 시점인 HE16-17 CT부터 가능.

---

## WEST_TO_NORTH_345 상세 분석

### SCI(서부 공급 집중 지수) 추정

| 시간 | GR_WEST (YE, MW) | ERCOT 부하 (MW) | NL (YE, MW) | 추정 SCI | 평가 |
|---|---|---|---|---|---|
| HE20 | 12,867 | 79,068 | 45,385 | ~0.163 | 기준 이하 |
| HE21 | 13,317 | 76,078 | 53,165 | ~0.175 | 기준 이하 |
| HE22 | 14,082 | 74,035 | 51,280 | ~0.190 | 기준 이하 |
| HE23 | 14,702 | 70,312 | 46,569 | ~0.209 | LOW-MEDIUM 경계 |
| HE24 | 14,945 | 65,957 | 41,907 | ~0.227 | LOW-MEDIUM |

*SCI는 약산값 — 정확한 계산에는 실시간 cap-out, DC tie schedule 필요.*

**사이클 간 비교**:
- Jun22 HE23-24: GR_WEST 12,027–12,272 MW → LOW 10-18%
- **Jun24 HE23-24: GR_WEST 14,702–14,945 MW → LOW-MEDIUM 12-20%**
- Jun23 HE23-24: GR_WEST 16,669–17,186 MW → MEDIUM 22-35%

Jun24 GR_WEST는 Jun22와 Jun23의 중간값으로 LOW-MEDIUM 12-20% 적용. SCI 0.20-0.23 범위는 MEDIUM 임계값(~0.35) 미만 — 자체 binding 가능성 제한적. 단 HOUSTON_IMPORT binding 지속 시 시스템 스트레스가 야간까지 이어질 경우 상호작용 효과 존재.

---

## HOUSTON_SOUTH_MIDDAY_LOCAL 상세 분석

| 트리거 | 조건값 | 상태 |
|---|---|---|
| Cap-out 10,000 MW+ 지속 (주 트리거) | HE08-16 최대 9,343 MW (HE11) | **미충족** — 전일 10,493–10,982 MW보다 1,150–1,639 MW 낮음 |
| NL trough (태양광 흡수) | 20,012 MW at HE10 | 전일(27,399 MW)보다 낮음 — 태양광 강하게 흡수 |
| 태양광 피크 | 29,569 MW HE15 (YE) / 30,482 MW HE14 (Enverus) | Enverus 기준 시리즈 최고 수준 |
| 부하 > 75,000 MW (주간) | HE14-18: 79,126–82,122 MW | 충족 |

**평가**: Cap-out이 10,000 MW 임계값 이하(최대 9,343 MW)로 주 트리거 미달. 태양광이 강하게 흡수(NL 20,012 MW 극단적으로 낮음)하는 만큼 West-South 과잉공급 위험은 있으나, 이는 오히려 가격 하락 압력이지 HOUSTON_SOUTH 수입 제약이 아님. LOW-MEDIUM 12-22% 유지.

---

## GKS BESS (Kiskadee 노드) 특이사항

**HOUSTON_IMPORT HIGH(50-68%) 시나리오 영향**:

| 시나리오 | 시간대 | GKS MCC 추정 | 비고 |
|---|---|---|---|
| HOUSTON_IMPORT binding (HIGH) | HE19-21 CT | **+$6 to +$18** | South 공급 제한 → Kiskadee 노드 프리미엄. NL +22,371 MW로 전일 추정치보다 상향. Jun23 실현값 미검증(Tenaska T+2 ~2026-06-25 예정) |
| HOUSTON_SOUTH_MIDDAY_LOCAL (LOW-MEDIUM) | HE10-15 CT | **-$1 to +$3** | Cap-out 낮음 → 과잉공급 오히려 South 가격 억제 가능. 불확실성 큼. |
| WEST_TO_NORTH_345 (LOW-MEDIUM) | HE22-24 CT | **-$2 to -$6** | West 잉여 전송 제한 시 West 가격 하락; GKS(South)는 직접 영향 제한적 |
| 비결합 낮 시간대 | HE01-09 | **-$1 to +$1** | 계절적 평균 수준 |
| 극단 NL 저점 HE10 | Solar 23,771 MW (YE) | **-$2 to -$5** | West-South 공급 과잉 → 일시적 가격 하락 가능 |

**GKS 운영 시사점**:
- HE19-21 CT: HOUSTON_IMPORT binding 확률 사상 최고(50-68%) — DA에서 South 공급 프리미엄 적극 반영 검토.
- HE15-17 CT: 태양광 붕괴 전환 구간. 실제 binding onset은 DA 가격에서 이 구간에 반영될 수 있음. 이전 학습: 태양광 피크 대비 50% 감소 시점(HE17 29,114 → HE18 27,760 → HE19 23,014)이 onset 신호.
- HE10 CT: NL 20,012 MW(역대급 낮음) — 중간정산 관점 West/South 저가 구간. BESS discharge 보류 적합.

---

## Nodal MCC Snapshot (구조적 / 정성적 — Stage 0)

| 노드 | E[MCC, $/MWh] | P50 / P90 | 시간대 | 방향 근거 |
|---|---|---|---|---|
| **GKS** | **+$4 to +$15 (evening)** | P50: +$5 / P90: +$22 | HE19-21 | HOUSTON_IMPORT HIGH 50-68% → South 공급 프리미엄. NL 신기록으로 전일 추정 상향 조정. 신뢰도: 낮음 (PTDF 미적용 — Stage 2 이후) |
| LZ_HOUSTON | +$3 to +$10 | P50: +$3 / P90: +$15 | HE19-22 | 부하 sink 노드; binding 시 LMP 프리미엄. |
| LZ_WEST | -$2 to -$6 | P50: -$2 / P90: -$8 | HE10-15 | GR_WEST 낮 최저 7,413–7,892 MW(HE13-15); 태양광 과잉 → West 저가. |
| LZ_SOUTH | +$3 to +$12 | P50: +$4 / P90: +$18 | HE19-21 | HOUSTON_IMPORT 수혜존 — South gen 노드 강세. |
| HB_NORTH | ~$0 | P50: $0 / P90: +$2 | 전일 | 시스템 참조점. |

**MCC 부호 규칙**: MCC = -(shift_factor × lambda). HOUSTON_IMPORT binding 시, South 발전 노드(음수 SF) → 양의 MCC.
**신뢰도**: 낮음 — hub-pair LMP 앵커 미확보. PTDF projection 미수행 (Stage 2 이후).

---

## Hub-Pair Basis View (구조적 — LMP 히스토리 없음)

| 경로 | E[basis, $/MWh] | 시간대 | 신뢰도 | 코멘트 |
|---|---|---|---|---|
| HB_HOUSTON → HB_NORTH | **+$5 to +$15** | HE19-22 | LOW | HOUSTON_IMPORT HIGH 50-68%; NL +22,371 MW로 전일 대비 추가 우상향 압력. 실증 앵커 없음. |
| HB_WEST → HB_NORTH | **-$2 to -$5** | HE10-16 | LOW | GR_WEST 낮 최저 7,413 MW(HE14); 태양광 강세 → West 저가. GR_WEST 야간 감소로 야간 방향 불확실. |
| HB_SOUTH → HB_NORTH | **+$3 to +$12** | HE19-21 | LOW | South 발전 노드 프리미엄; HOUSTON_IMPORT binding 수혜. |
| HB_WEST → HB_HOUSTON | **-$5 to -$12** | HE19-22 | LOW | 야간 West 잉여(GR_WEST 12,867–14,945 MW) + Houston 부하 프리미엄 → 양방향 압력. |

**Confidence: LOW** — 33번째 연속 hub-pair LMP 부재(W3 item 0.10 미착수). 모든 basis 추정은 구조적 방향성만 제공.

---

## 시간대별 위험 요약

| 구간 | 시간 (CT) | 위험도 | 주요 제약 조건 |
|---|---|---|---|
| 야간 오프피크 | HE01-04 | **LOW** | PANHANDLE_EXPORT (LOW 5-10%); GR_WEST 15,308–15,706 MW |
| 아침 램프 | HE07-09 | **낮음** | 없음 |
| 태양광 최대 / 낮 | HE10-15 | **LOW-MEDIUM** | HOUSTON_SOUTH_MIDDAY_LOCAL (12-22%) |
| 오후 피크 | HE15-18 | **MEDIUM** | HOUSTON_SOUTH 감소 + HOUSTON_IMPORT 준비 구간 |
| **태양광 종료 / 저녁 램프** | **HE19-22** | **HIGH** | **HOUSTON_IMPORT_345 (HIGH 50-68%)** |
| 야간 후반 | HE22-24 | **LOW-MEDIUM** | WEST_TO_NORTH_345 (12-20%) |

---

## 위험 시나리오

**상향 (congestion 증가)**:
- **풍력 -2,000 MW bust**: HE19-21 풍력 미스 시 NL 추가 급등 → HOUSTON_IMPORT P(binding) 50-68% → ~70-85%. NL 이미 사상 최대 — 풍력 miss의 추가 영향은 극단적.
- **부하 >84,000 MW**: 기온 bust 시 가능. HOUSTON_SOUTH_MIDDAY_LOCAL 동시 MEDIUM 이상 진입.
- **Non-Spin DA >$4/MWh 확인 시**: 1.8x right-tail 적용 → P90 lambda $85 → ~$153/MWh.
- **강제 정지 +1,000 MW**: HOUSTON_IMPORT P(binding) +3-5%p 추가.

**하향 (congestion 감소)**:
- **태양광 예측 과대 (Enverus vs YE 격차 주의)**: YE 태양광 HE18 = 27,760 MW vs Enverus 21,372 MW — 실제 태양광이 YE보다 낮을 경우 NL ramp 완화. YE 기반 22,371 MW ramp가 과대 추정 가능성.
- **DC tie import 증가**: SPP/MISO South 수입 증가 시 Houston 공급 여유 증가 → HOUSTON_IMPORT 감소.
- **GR_WEST 야간 예측 하향**: HE22-24 실제 14,000 MW 미만 시 WEST_TO_NORTH LOW 이하.
- **야간 부하 감소 가속**: 냉방 수요 예측 대비 낮을 경우 저녁 ramp 완화.

**YE-Enverus NL 정의 괴리 특이 위험**:
- YE NL HE18 = 30,794 MW (매우 낮음 = VRE 대거 차감)이 실제 SCED 상 공급여유를 과대평가할 경우, 실시간 binding은 예상보다 이른 시간대(HE18-19 CT)에 발생 가능.
- 반대로 실제 태양광이 Enverus(21,372 MW) 수준에 가까울 경우 ramp가 완화되어 binding 확률 하락.

---

## Stage 0 한계 명시

1. **통계 기반 휴리스틱**: 모든 확률값은 NL ramp, cap-out, GR_WEST 풍력의 임계값 규칙에서 도출. 실제 constraint-level binding classifier는 Stage 2에서 구현.
2. **Hub-pair LMP 부재**: W3 item 0.10 (hub/zone 15-min LMP backfill) 미착수 — 33번째 연속 사이클 부재. Basis view는 가격 히스토리 앵커 없음. 평가원(evaluator) W23 improvement plan deadline 2026-06-11 기준 OVERDUE.
3. **PTDF projection 미수행**: MCC는 nodal MCC = -Σ(SF × lambda) 공식으로 계산되지 않음. Stage 2 가동 후 적용.
4. **Settlement validation**: Jun 23 binding 실현 여부는 Tenaska T+2 기준 ~2026-06-25 확인 예정.
5. **Smartbidder Non-Spin DA 부재**: 우측 꼬리 1.8x 스케일링 룰 미적용.
6. **YE vs Enverus NL 구조적 괴리**: HE18 기준 11,413 MW 차이. 어느 정의가 ERCOT SCED 상의 실제 공급-수요 균형에 가까운지 hub-pair LMP 없이는 검증 불가.

---

*Congestion-analyst | D+1 Flowday 2026-06-24 | Issued 2026-06-23 | Stage 0 — provisional | DATA: PRODUCTION (6 files) | Validation: hub-pair LMP absent (W3 item 0.10, 33 cycles); RT nodal prices absent; Non-Spin DA absent; ERCOT 60-day disclosure unavailable until ~2026-08-24*
