# Congestion Outlook — D+1 (2026-06-25)   [Stage 0 — provisional]

**DATA: PRODUCTION**
**Issued**: 2026-06-24
**Analyst**: congestion-analyst
**Stage**: Stage 0 — Infrastructure (ML 모델 미가동; constraint-level binding/lambda 모델은 Stage 2부터)
**Disclaimer**: 모든 P(binding) 및 E[lambda|binding] 값은 통계적 휴리스틱 기반 (Stage 0 provisional). 훈련된 ML 모델 미적용. Hub-pair LMP 데이터 부재 (W3 item 0.10 미착수 — 34번째 연속 사이클). Downstream 에이전트(bess-optimizer, dart-virtual-trader)는 본 산출물의 의사결정 가중치를 낮게 유지.

**학습 사항 반영**: 본 사이클은 Jun 22 self-review(2026-06-22.md)에서 확인된 3개 개선 항목을 적용한다. Finding 2 (WEST_TO_NORTH 창 HE20-24로 확장), Finding 3 (HOUSTON_IMPORT 바인딩 창을 NL ramp peak HE + 2~5로 이동), Finding 7 (GKS 낮 시간대 MCC 부호 수정 — 양수에서 음수/근사치 0으로).

---

## 데이터 소스 확인

| 소스 | 파일 | 상태 | 빈티지 |
|---|---|---|---|
| Yes Energy 시간별 | `shared/data/raw/yes-energy/2026-06-25.csv` | PRODUCTION | 2026-06-24T12:08:19Z |
| Yes Energy 요약 | `shared/data/raw/yes-energy/2026-06-25_summary.json` | PRODUCTION | 2026-06-24T12:08:19Z |
| Enverus 순부하 | `shared/data/raw/enverus/2026-06-25_net_load_fc.csv` | PRODUCTION | 2026-06-24 06:42 CT |
| Enverus 풍력 STPF | `shared/data/raw/enverus/2026-06-25_wind_stpf.csv` | PRODUCTION | 2026-06-24 06:45 CT |
| Enverus 부하 예측 | `shared/data/raw/enverus/2026-06-25_load_fc.csv` | PRODUCTION | 2026-06-24 06:45 CT |
| Enverus 태양광 STPF | `shared/data/raw/enverus/2026-06-25_solar_stpf.csv` | PRODUCTION | 2026-06-24 06:45 CT |
| Hub-pair LMP (HB_HOUSTON, HB_NORTH, HB_WEST) | 미확보 | ABSENT | W3 item 0.10 미착수 (34번째 연속 사이클) |
| Smartbidder Non-Spin DA | 소스 파일 없음 | ABSENT | — |

**YE vs Enverus NL 정의 괴리 주의**: YE NL HE18 = 21,217 MW vs Enverus NL HE18 = 30,792 MW (차이 9,575 MW). YE는 추가 VRE(해상풍력, 소규모 재생에너지) 대거 차감 — 구조적 정의 차이. 두 소스 모두 HE21에서 수렴(YE 45,655 MW vs Enverus 49,965 MW) — 저녁 피크 방향 일치. YE가 DAM bid-close 빈티지로 주 소스.

**DAM cutoff 준수**: 모든 데이터 소스 D-1 10:00 CT 이전 공시 확인. Leakage 없음.

---

## Headline

2026-06-25(목요일)는 **YE 기준 시리즈 신기록 NL ramp(+24,437 MW)와 강력한 야간 서부 풍력(GR_WEST 17,500-17,900 MW)이 동시에 활성화되는 이중 고위험 날**이다. 6월 24일 대비 두 가지 구조가 크게 변화했다.

세 가지 핵심 드라이버:

1. **NL ramp 시리즈 신기록 (YE)**: HE18 순부하 21,217 MW → HE21 45,655 MW = **+24,437 MW** — 전일 6월 24일 기록(+22,371 MW)을 2,066 MW 초과. Enverus 교차검증 +19,173 MW — 절대값 차이 존재하나 방향·강도 모두 극단적. NL이 낮은 출발점(HE18 = 21,217 MW, 전일 30,794 MW보다 9,577 MW 낮음)은 태양광이 더 많이 흡수했음을 의미.
2. **GR_WEST 야간 급등 (HE19-24)**: 17,500-17,900 MW 범위 — 전일(14,082-14,945 MW) 대비 +3,400-3,500 MW 대폭 증가. SCI proxy HE21-24 = 0.39-0.46으로 MEDIUM 임계값(~0.35) 명확히 상회 → WEST_TO_NORTH 위험 대폭 상향.
3. **Cap-out 10,000 MW 임계값 상회**: HE11 최대 10,080 MW (전일 9,343 MW 대비 +737 MW) — HOUSTON_SOUTH_MIDDAY_LOCAL 주 트리거 진입.

**핵심 시그널 요약 (Jun 25 vs Jun 24)**:

| 지표 | Jun 25 | Jun 24 (전일) | 방향 |
|---|---|---|---|
| 부하 피크 (YE) | 80,744 MW at HE17 | 82,122 MW at HE18 | -1,378 MW 소폭 감소 |
| NL ramp HE18->HE21 (YE) | **+24,437 MW (시리즈 신기록)** | +22,371 MW | +2,066 MW 추가 확대 |
| NL at HE21 (YE) | 45,655 MW | 53,165 MW | 낮음 (출발점이 더 낮아서) |
| GR_WEST HE19-24 | **17,500-17,915 MW** | 14,082-14,945 MW | +3,400-3,500 MW 대폭 상승 |
| SCI proxy HE21-24 | **0.39-0.46** | 0.19-0.23 | MEDIUM 임계값 상회 |
| Cap-out max HE08-16 | **10,080 MW (HE11)** | 9,343 MW | +737 MW — 주 트리거 충족 |
| 태양광 피크 YE/Enverus | 29,267 MW HE15 / 30,476 MW HE14 | 29,569/30,482 MW | 유사 |
| NL trough HE10 (YE) | 19,303 MW | 20,012 MW | 소폭 낮음 |
| Enverus vs YE NL 괴리 HE18 | 9,575 MW | 11,413 MW | 괴리 축소 (Enverus 두 소스 수렴 개선) |

---

## Top Binding Constraints

| 제약 조건 | 시간대 | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | 비고 |
|---|---|---|---|---|---|
| **HOUSTON_IMPORT_345** | HE20-23 | **HIGH 52-70%** | $42-65 | $32 / $90 / $190 | NL ramp +24,437 MW YE 시리즈 신기록. Enverus +19,173 MW 교차확인. 시간창 HE20-23으로 이동 적용 (Jun 22 Finding 3: NL ramp peak HE19-21 + 2~5h). Non-Spin DA 미확인 — 1.8x right-tail 미적용; 확인 시 P90 ~$162/MWh 상향 가능. |
| **WEST_TO_NORTH_345** | HE19-24 | **MEDIUM 28-40%** | $22-30 | $18 / $55 / $110 | GR_WEST HE19-24 = 17,500-17,900 MW — 시리즈 최고 수준. SCI proxy 0.39-0.46 으로 MEDIUM 임계값 명확히 상회. 전일 LOW-MEDIUM 12-20%에서 대폭 상향. Jun21 (MEDIUM 28-40%)과 동등 조건. Jun 22 Finding 2 적용: 창 HE19-24로 확장. |
| **HOUSTON_SOUTH_MIDDAY_LOCAL** | HE09-15 | **LOW-MEDIUM 15-25%** | $15-22 | $8 / $32 / $68 | Cap-out 10,080 MW HE11 — 10,000 MW 주 트리거 경계 초과 (전일 9,343 MW). HE08(9,655)-HE11(10,080) 4시간 지속. 소폭 상향 (전일 LOW-MEDIUM 12-22%). GKS MCC 부호: Finding 7 적용 — 낮 시간대 GKS MCC는 양수 아닌 음수/근사치 0으로 수정. |
| **PANHANDLE_EXPORT_345** | HE01-04 | **NEGLIGIBLE (<5%)** | — | — | GR_WEST HE01-04 = 14,046/13,651/13,270/13,072 MW — 15,000 MW 임계값 미달. 전일 대비 야간 초반 GR_WEST 감소. |

### P(binding) 등급 정의 (Stage 0 휴리스틱)

| 등급 | 범위 | 기준 |
|---|---|---|
| HIGH | 35%+ | 역대 해당 조건에서 ~40% 이상 binding 빈도, 다중 트리거 동시 충족 |
| MEDIUM | 18-35% | 주 트리거 1개 이상 명확 충족, SCI/NL 임계값 상회 |
| LOW-MEDIUM | 10-18% | 보조 트리거만 충족, 주 트리거 경계선 |
| LOW | 5-10% | 임계값 근방이나 단일 보조 시그널만 존재 |
| NEGLIGIBLE | <5% | 임계값 미만 |

---

## HOUSTON_IMPORT_345 상세 분석

### 핵심 트리거 (두 조건 모두 평가)

**조건 1 — 순부하 급등 (Primary)**:
- YE 기준 HE18(21,217 MW) → HE21(45,655 MW) = **+24,437 MW** (시리즈 신기록)
- Enverus 기준 HE18(30,792 MW) → HE21(49,965 MW) = **+19,173 MW** (두 소스 모두 극단값)
- 임계값: >9,000 MW → MEDIUM 이상; >15,000 MW → HIGH 이상
- 24,437 MW >> 15,000 MW → **HIGH tier 조건 과충족** (두 소스 동시 확인)
- 사이클 궤적: Jun21 +18,627(38-55%) → Jun22 +19,639(40-58%) → Jun23 +20,385(45-62%) → Jun24 +22,371(50-68%) → **Jun25 +24,437 → HIGH 52-70%**
- 시간창 수정(Finding 3 적용): NL ramp가 HE19→HE21에 집중 → 바인딩 창 = HE21-24 → **HE20-23** 적용

**조건 2 — Cap-out 지속 (Secondary)**:
- HE08 9,655 MW; HE09 9,905 MW; HE10 9,940 MW; HE11 10,080 MW; HE12 9,980 MW
- HE18에서도 9,500 MW 지속 — 이브닝 램프 중 cap-out 유지
- 9,500 MW 이상 전일 지속 → 조건 2 기본 충족

**시간대별 NL 상세 (YE / Enverus)**:

| 시간 (CT) | YE 순부하 (MW) | Env 순부하 (MW) | YE 태양광 (MW) | YE 부하 (MW) | 위험도 |
|---|---|---|---|---|---|
| HE15 | 21,003 | 29,320 | 29,267 | 79,221 | 낮음 (태양광 최고점) |
| HE16 | 20,756 | 29,570 | 29,066 | 80,353 | 낮음 |
| HE17 | 20,927 | 29,938 | 28,400 | 80,744 | 전환 시작 |
| HE18 | 21,217 | 30,792 | 26,588 | 80,632 | 태양광 하락 시작 |
| HE19 | 24,047 | 35,389 | 22,068 | 79,322 | 위험 상승 (-4,520 MW 태양광) |
| HE20 | 37,013 | 43,183 | 10,087 | 77,466 | **HIGH** (태양광 -11,981 MW) |
| HE21 | 45,655 | 49,965 | 1,008 | 74,950 | **최고 위험** (태양광 소멸) |
| HE22 | 44,305 | 48,758 | 0 | 72,891 | HIGH 지속 |
| HE23 | 41,370 | 45,773 | 0 | 69,531 | HIGH~MEDIUM |

**태양광 소멸 속도**:
- HE18→HE19: -4,520 MW
- HE19→HE20: -11,981 MW (가장 가파른 하락)
- HE20→HE21: -9,079 MW
- HE19 CT부터 monitoring 강화 권고. 실제 binding onset은 태양광 피크 대비 50% 감소 시점 HE18-19 CT 이후.

---

## WEST_TO_NORTH_345 상세 분석

### SCI(서부 공급 집중 지수) 추정 (Finding 2 적용: 창 HE19-24)

| 시간 | GR_WEST (YE, MW) | NL (YE, MW) | SCI proxy | ERCOT 부하 (MW) | 평가 |
|---|---|---|---|---|---|
| HE18 | 17,423 | 21,217 | 0.821 | 80,632 | 극단값 (태양광 흡수 영향) |
| HE19 | 17,648 | 24,047 | 0.734 | 79,322 | 매우 높음 |
| HE20 | 17,554 | 37,013 | 0.474 | 77,466 | **MEDIUM 상회** |
| HE21 | 17,635 | 45,655 | 0.386 | 74,950 | **MEDIUM 임계값 상회** |
| HE22 | 17,915 | 44,305 | 0.404 | 72,891 | MEDIUM |
| HE23 | 17,855 | 41,370 | 0.432 | 69,531 | MEDIUM |
| HE24 | 17,711 | 38,223 | 0.463 | 65,741 | MEDIUM |

*SCI proxy = GR_WEST/NL. 정확한 계산에는 실시간 cap-out, DC tie schedule 필요.*

**사이클 간 비교**:
- Jun22 HE23-24: GR_WEST 12,027-12,272 MW → LOW 10-18%
- Jun23 HE23-24: GR_WEST 16,669-17,186 MW → MEDIUM 22-35%
- Jun24 HE22-24: GR_WEST 14,082-14,945 MW → LOW-MEDIUM 12-20%
- **Jun25 HE19-24: GR_WEST 17,500-17,915 MW → MEDIUM 28-40%**

Jun25는 시리즈 최고 GR_WEST 야간 수준. SCI proxy가 MEDIUM 임계값(0.35)을 HE20-24 전 구간에서 명확히 상회. Finding 2 적용 효과로 창을 HE19-24로 확장 — 실제 onset은 HE19-20 CT에서 시작 가능.

**HOUSTON_IMPORT 동시 활성화 시 상호작용**: 두 제약 조건이 동시에 High-MEDIUM 수준이면 시스템 스트레스 상승 → 각 개별 확률 단순 합산 불가. 단, 지역적 분리(West vs South) 메커니즘이 다르므로 독립적으로 발생 가능.

---

## HOUSTON_SOUTH_MIDDAY_LOCAL 상세 분석

| 트리거 | 조건값 | 상태 |
|---|---|---|
| Cap-out 10,000 MW+ 지속 (주 트리거) | HE11 최대 10,080 MW | **충족 (경계선)** — 전일 9,343 MW 대비 +737 MW |
| Cap-out 지속 구간 | HE08(9,655)-HE09(9,905)-HE10(9,940)-HE11(10,080) 4시간 | 4시간 지속 |
| NL trough (태양광 흡수) | 19,303 MW at HE10 (YE) | 극단적으로 낮음 — West-South 과잉 공급 위험 |
| 태양광 피크 | 29,267 MW HE15 YE / 30,476 MW Enverus HE14 | 강한 태양광 |
| 부하 > 75,000 MW (주간) | HE13(74,329)-HE18(80,632) — HE14부터 충족 | HE14-18 충족 |

**평가**: Cap-out이 10,080 MW로 10,000 MW 주 트리거를 경계선 초과. 전일 대비 개선. 그러나 Jun17(13,088 MW, MEDIUM 20-32%)보다 낮아 MEDIUM 진입에는 미달. 태양광이 HE10 NL을 19,303 MW로 압박 — 낮 시간대 West-South 과잉 공급은 오히려 가격 억제 압력(음수 방향).

**GKS MCC 부호 수정 (Finding 7 적용 3주차)**:
HOUSTON_SOUTH_MIDDAY_LOCAL 바인딩 시 GKS MCC는 **양수 아닌 음수 또는 근사치 0**으로 판단. GKS는 낮 시간대 순부하(충전) 포지션 운영 — constraint 내 load-side 노드로서 양의 MCC 수혜 없음. 3사이클 연속 확인된 오류 패턴 수정.

---

## GKS BESS (Kiskadee 노드) 특이사항

**시나리오별 MCC 추정**:

| 시나리오 | 시간대 | GKS MCC 추정 | 비고 |
|---|---|---|---|
| HOUSTON_IMPORT binding (HIGH) | HE20-23 CT | **+$7 to +$20** | South 공급 제한 → GKS 노드 프리미엄. NL ramp 시리즈 최대(+24,437 MW)로 전일 대비 추가 상향. Jun25 calibration: P50 $32 (전일 $28에서 상향). 신뢰도: 낮음 (PTDF 미적용). |
| WEST_TO_NORTH_345 (MEDIUM) | HE19-24 CT | **-$3 to -$8** | GR_WEST 17,500-17,900 MW 잉여 → West 가격 하락. GKS(South/HOUSTON 인근)는 직접 영향 제한적이나 시스템 가격 하향 압력 전파 가능. |
| HOUSTON_SOUTH_MIDDAY_LOCAL (LOW-MEDIUM) | HE09-15 CT | **-$1 to -$3 (or ~0)** | Finding 7 적용: GKS 낮 시간대 MCC 양수 부여 오류 수정. Cap-out 10,080 MW로 트리거는 충족했으나 GKS load 포지션 고려 시 음수 또는 근사치 0. |
| 비결합 낮 시간대 | HE01-08 | **-$1 to +$1** | 계절적 평균 수준. GR_WEST 11,000-14,000 MW 범위(야간 초반 낮음). |
| 극단 NL 저점 HE10 | Solar 23,246 MW / NL 19,303 MW (YE) | **-$2 to -$5** | West-South 과잉 → 일시적 가격 하락. GKS 충전 구간 — DA 저가 매입 기회. |

**GKS 운영 시사점 (bess-optimizer 참고)**:
- HE20-23 CT: HOUSTON_IMPORT HIGH 52-70% — DA에서 South 공급 프리미엄 최우선 반영 구간. 전일 대비 P(binding) 소폭 추가 상향 (52-70% vs 50-68%).
- HE19-24 CT: WEST_TO_NORTH MEDIUM 28-40% — 西→北 잉여 흐름 가격 압박. West 발전 노드 매도 기회. GKS는 직접 노출 제한적이나 system-wide price effect 모니터링 필요.
- HE09-15 CT: 낮 시간대 GKS MCC 음수/근사치 0으로 전환 (Finding 7 적용). DA 저가 충전이 더 적합한 포지션.
- HE01-04 CT: PANHANDLE NEGLIGIBLE — 야간 초반 GR_WEST 11,000-14,000 MW로 임계값 미달. 시스템 안정.

---

## Nodal MCC Snapshot (구조적 / 정성적 — Stage 0)

| 노드 | E[MCC, $/MWh] | P50 / P90 | 시간대 | 방향 근거 |
|---|---|---|---|---|
| **GKS** | **+$8 to +$20 (evening)** | P50: +$7 / P90: +$24 | HE20-23 | HOUSTON_IMPORT HIGH 52-70% → South 공급 프리미엄. NL 시리즈 최대로 전일 추정 상향. Finding 7 반영: 낮 시간대는 음수/0. 신뢰도: 낮음 (PTDF 미적용) |
| LZ_HOUSTON | +$4 to +$12 | P50: +$4 / P90: +$18 | HE20-23 | 부하 sink 노드; HOUSTON_IMPORT binding 시 LMP 프리미엄. |
| LZ_WEST | -$4 to -$10 | P50: -$5 / P90: -$14 | HE19-24 | GR_WEST 17,500-17,900 MW 대규모 잉여 → West 저가. 전일(-$2 to -$6) 대비 폭 확대. WEST_TO_NORTH MEDIUM으로 상향. |
| LZ_SOUTH | +$4 to +$14 | P50: +$5 / P90: +$20 | HE20-23 | HOUSTON_IMPORT 수혜존 — South gen 노드 강세. |
| HB_NORTH | ~$0 | P50: $0 / P90: +$2 | 전일 | 시스템 참조점. |

**MCC 부호 규칙**: MCC = -(shift_factor × lambda). HOUSTON_IMPORT binding 시 South 발전 노드(음수 SF → MCC 양수). WEST_TO_NORTH binding 시 West 발전 노드 가격 하락(양수 SF → MCC 음수).
**신뢰도**: 낮음 — hub-pair LMP 앵커 미확보. PTDF projection 미수행 (Stage 2 이후).

---

## Hub-Pair Basis View (구조적 — LMP 히스토리 없음)

| 경로 | E[basis, $/MWh] | 시간대 | 신뢰도 | 코멘트 |
|---|---|---|---|---|
| HB_HOUSTON vs HB_BUSAVG | **+$5 to +$15** | HE20-23 | LOW | HOUSTON_IMPORT HIGH 52-70%; NL ramp 시리즈 최대. 전일(+$5 to +$15) 수준 유지/소폭 상향. |
| HB_WEST vs HB_BUSAVG | **-$5 to -$12** | HE19-24 | LOW | GR_WEST 시리즈 최고 야간 수준 17,500-17,900 MW. WEST_TO_NORTH MEDIUM 상향으로 전일(-$2 to -$5) 대비 폭 크게 확대. |
| HB_SOUTH vs HB_BUSAVG | **+$4 to +$14** | HE20-23 | LOW | South 발전 프리미엄; HOUSTON_IMPORT binding 수혜. |
| HB_NORTH vs HB_BUSAVG | **~$0 to -$1** | 전일 | LOW | 시스템 평균 참조점. 야간 WEST_TO_NORTH binding 시 소폭 음수 가능. |
| HB_WEST vs HB_HOUSTON | **-$8 to -$20** | HE19-23 | LOW | 서부 잉여(17,900 MW) + 휴스턴 부하 프리미엄 동시 → 양방향 압력. 전일(-$5 to -$12) 대비 확대. |
| HB_WEST vs HB_NORTH | **-$5 to -$12** | HE19-24 | LOW | West surplus → North transmission 병목. WEST_TO_NORTH MEDIUM 상향 반영. |

**Confidence: LOW** — 34번째 연속 hub-pair LMP 부재(W3 item 0.10 미착수). 모든 basis 추정은 구조적 방향성만 제공. 실증 앵커 없음.

---

## 시간대별 위험 요약

| 구간 | 시간 (CT) | 위험도 | 주요 제약 조건 |
|---|---|---|---|
| 야간 초반 오프피크 | HE01-07 | **NEGLIGIBLE** | 없음. GR_WEST 11,000-14,046 MW (임계값 이하). |
| 태양광 급등 / 아침 램프 | HE08-10 | **LOW** | HOUSTON_SOUTH_MIDDAY_LOCAL 준비 구간 (cap-out 시작) |
| 태양광 최대 / 낮 | HE10-15 | **LOW-MEDIUM** | HOUSTON_SOUTH_MIDDAY_LOCAL (15-25%); GKS MCC 음수/0 방향 |
| 오후 피크 | HE15-19 | **MEDIUM** | 태양광 하락 시작 (HE15→HE19 -7,200 MW); WEST_TO_NORTH 상승 시작 (GR_WEST 15,655-17,648 MW) |
| **태양광 소멸 / 저녁 램프** | **HE19-21** | **HIGH** | **HOUSTON_IMPORT_345 (HIGH 52-70%)** 진입; WEST_TO_NORTH (MEDIUM 28-40%) 동시 활성 |
| **야간 서부 풍력 잉여** | **HE19-24** | **MEDIUM-HIGH** | **WEST_TO_NORTH_345 (MEDIUM 28-40%)** — 시리즈 첫 MEDIUM 등급 야간 전 구간 유지 |
| 야간 후반 | HE22-24 | **MEDIUM** | WEST_TO_NORTH 지속 (SCI proxy 0.40-0.46); HOUSTON_IMPORT 완화 |

---

## 위험 시나리오

**상향 (congestion 증가)**:
- **풍력 -2,000 MW bust (야간)**: GR_WEST HE20-24가 15,000 MW대로 하락 시 WEST_TO_NORTH MEDIUM → LOW-MEDIUM 하향; 단 HOUSTON_IMPORT에는 영향 제한적.
- **풍력 -2,000 MW bust (저녁)**: HE19-21 ERCOT 총 풍력(26,359-27,394 MW) miss 시 NL 추가 급등 → HOUSTON_IMPORT P(binding) 52-70% → ~70-85%.
- **부하 >82,000 MW**: 기온 bust 시 가능(현 예보 피크 80,744 MW). HOUSTON_SOUTH_MIDDAY_LOCAL 동시 MEDIUM 진입.
- **Non-Spin DA >$4/MWh 확인 시**: 1.8x right-tail 적용 → P90 lambda $90 → ~$162/MWh.
- **강제 정지 +1,000 MW**: HOUSTON_IMPORT P(binding) +3-5%p 추가.
- **태양광 예측 과대 (YE vs Enverus 괴리)**: YE 태양광 HE14 = 28,808 MW vs Enverus HE14 = 30,476 MW (1,668 MW 차이). 실제 태양광이 YE보다 낮을 경우 낮 NL 상승 → 저녁 ramp 시작점 변화.

**하향 (congestion 감소)**:
- **GR_WEST 야간 예측 하향**: HE19-24 실제 15,000 MW대 진입 시 SCI proxy 하락 → WEST_TO_NORTH LOW-MEDIUM 이하.
- **DC tie import 증가**: SPP/MISO South 수입 증가 시 HOUSTON 공급 여유 증가 → HOUSTON_IMPORT 감소.
- **목요일 수요 감소**: 주중 누적 냉방 포화로 목요일 실 부하가 예보 대비 1,000-2,000 MW 낮을 경우 NL ramp 완화.
- **ERCOT 총 풍력 강세**: HE19-21 ERCOT 총 풍력 27,000 MW 이상 지속 시 NL 상승 폭 제한 → HOUSTON_IMPORT 하향.

---

## Stage 0 한계 명시

1. **통계 기반 휴리스틱**: 모든 확률값은 NL ramp, cap-out, GR_WEST 풍력의 임계값 규칙에서 도출. 실제 constraint-level binding classifier는 Stage 2에서 구현.
2. **Hub-pair LMP 부재**: W3 item 0.10 (hub/zone 15-min LMP backfill) 미착수 — 34번째 연속 사이클 부재. Basis view는 가격 히스토리 앵커 없음. 평가원(evaluator) W23 개선 계획 기한 2026-06-11 기준 OVERDUE (22+일 경과).
3. **PTDF projection 미수행**: MCC는 nodal MCC = -Σ(SF × lambda) 공식으로 계산되지 않음. Stage 2 가동 후 적용.
4. **Settlement validation**: Jun 24 binding 실현 여부 Tenaska T+2 기준 ~2026-06-26 확인 예정.
5. **Smartbidder Non-Spin DA 부재**: 우측 꼬리 1.8x 스케일링 룰 미적용 — 확인 시 P90 lambda 추가 상향 가능.
6. **YE vs Enverus NL 정의 괴리 (HE10-19)**: HE18 9,575 MW 차이. 어느 정의가 ERCOT SCED 상의 실제 공급-수요 균형에 가까운지 hub-pair LMP 없이는 검증 불가. HE21-22에서 두 소스 수렴(4,310-4,453 MW 차이) — 피크 시간대 신호는 신뢰도 상대적으로 높음.
7. **GKS PTDF 부호 미검증**: Finding 7(낮 시간대 MCC 음수) 방향성은 3사이클 간접 증거 기반이며 PTDF 실측 미확인. Stage 2 이후 shift factor 데이터로 검증 필요.

---

*Congestion-analyst | D+1 Flowday 2026-06-25 (Thursday) | Issued 2026-06-24 | Stage 0 — provisional | DATA: PRODUCTION (6 files) | Validation: hub-pair LMP absent (W3 item 0.10, 34 cycles); RT nodal prices absent; Non-Spin DA absent; ERCOT 60-day disclosure unavailable until ~2026-08-25 | Learning applied: Finding 2 (WEST_TO_NORTH window HE19-24), Finding 3 (HOUSTON_IMPORT window shift +2h), Finding 7 (GKS midday MCC sign correction)*
