# ERCOT D+1 Congestion Analysis — 2026-06-28

**Generated:** 2026-06-27 07:30 CT
**Model Stage:** Stage 0 — Infrastructure (provisional heuristic)
**Flowday:** Sunday 2026-06-28
**Data source:**
- `shared/data/raw/yes-energy/2026-06-28.csv` — hourly load, net load, solar, wind by zone (PRODUCTION, fetched 2026-06-27 12:06 UTC)
- `shared/data/raw/yes-energy/2026-06-28_summary.json` — summary statistics (PRODUCTION)
- `shared/data/raw/enverus/2026-06-28_load_fc.csv` — ERCOT load forecast (PRODUCTION, published 2026-06-27 06:45 CT)
- `shared/data/raw/enverus/2026-06-28_wind_stpf.csv` — wind STPF (PRODUCTION)
- `shared/data/raw/enverus/2026-06-28_solar_stpf.csv` — solar STPF (PRODUCTION)
- `shared/data/raw/enverus/2026-06-28_net_load_fc.csv` — net load forecast (PRODUCTION)
- Smartbidder DA Energy/Non-Spin: NOT AVAILABLE (ABSENT — right-tail condition (2) unverifiable)
- Hub-pair LMP 15-min (W3 item 0.10): NOT AVAILABLE — 37th consecutive blocked cycle

**Stage 0 disclaimer:** No trained binding classifier. No lambda quantile regressor. All probabilities are heuristic rules calibrated against GKS Tenaska settlement evidence (Jun 20-27 cycles). Downstream agents (bess-optimizer, dart-virtual-trader) should apply reduced decision weight.

---

## Headline

Sunday June 28 is a **high-wind / moderate-to-elevated congestion** day with the second-highest net load ramp in the June tracking series. The NL ramp HE18→HE21 reaches +23,425 MW (YE) — only 1,012 MW below the Jun 25 series record (+24,437 MW) and 773 MW above yesterday's Saturday figure (+22,652 MW). Despite the strong evening ramp signal, the W25 GR_WEST haircut remains fully active (all HE19-24 above 15,000 MW) and Sunday weekend discount applies, capping HOUSTON_IMPORT at MEDIUM. The overnight picture is notable: GR_WEST HE01 reaches 18,005 MW — a series high for the overnight window — lifting PANHANDLE_EXPORT to LOW-MEDIUM 15-22%. Cap-out remains well below the 10,000 MW primary trigger for all midday hours, effectively eliminating the HOUSTON_SOUTH_MIDDAY_LOCAL constraint from today's outlook.

**Active heuristic adjustments:**
- Finding 2: WEST_TO_NORTH window extended to HE22-04 (summer overnight)
- Finding 3: HOUSTON_IMPORT window = NL ramp peak (HE21) + 2h → HE20-23
- Finding 7: GKS midday MCC sign = NEGATIVE (solar suppression confirmed 4+ cycles)
- W25 plan: GR_WEST haircut active (GR_WEST HE19-24 all above 15,000 MW) → HOUSTON_IMPORT ×0.85, WEST_TO_NORTH ×0.90
- Sunday weekend discount: -5 to -8 ppt on all evening calls

---

## Key Signal Values

| Signal | Value | Context |
|---|---|---|
| Load peak (YE) | 82,082 MW at HE18 | Jun 27: 81,846 MW; Jun 26: 82,027 MW |
| Solar peak (YE) | 30,431 MW at HE15 | Enverus: 31,447 MW at HE14; slight divergence |
| NL ramp HE18→HE21 (YE) | +23,425 MW | Jun 25 record: +24,437 MW; Jun 27: +22,652 MW; 2nd highest in series |
| NL ramp HE18→HE21 (Enverus) | +17,948 MW | 23.4% divergence from YE — structural source difference |
| YE vs Enverus NL divergence at HE21 | YE 45,867 MW vs Env 50,984 MW | 11.2% gap; YE used as primary |
| NL peak (YE) | 45,867 MW at HE21 | Confirms Finding 3 binding window anchor |
| GR_WEST HE19-24 | 15,512–17,085 MW | ALL above 15,000 MW haircut threshold; W25 active |
| GR_WEST HE01-06 | 17,662–18,005 MW | ALL above 15,000 MW; HE01=18,005 MW is series high for overnight |
| Cap-out (HE08-HE16) | 8,557–8,884 MW | NO hour above 10,000 MW primary trigger |
| Cap-out max | 8,884 MW at HE10-11 | Below trigger; HOUSTON_SOUTH effectively inactive |
| Smartbidder Non-Spin DA | ABSENT | Right-tail condition (2) unverifiable; 1.8x rule not applied |
| Hub-pair LMP data | ABSENT (W3 item 0.10) | 37th consecutive blocked cycle |
| Day of week | Sunday | Weekend discount applied (-5 to -8 ppt) |

---

## Hub-Pair Basis Outlook

No hub-level LMP settlement data available (W3 item 0.10 blocked 37th consecutive cycle). All estimates are structural heuristics only — no empirical calibration against realized prices.

Convention: basis = Hub_A price − Hub_B price. Positive = Hub_A more expensive.

| Path | Window | E[basis, $/MWh] | P50 / P90 | Comment |
|---|---|---|---|---|
| HB_WEST − HB_NORTH | HE22-04 | -$6.0 | -$5 / -$13 | GR_WEST 17,085–18,005 MW through entire overnight window. HE01 = 18,005 MW is series high — strongest overnight West surplus signal to date. Slightly more negative than Jun 27 estimate (-$5.5). |
| HB_WEST − HB_NORTH | HE01-06 | -$5.5 | -$4 / -$10 | Sustained very high GR_WEST (17,662–18,005 MW). Sunday overnight demand structurally low → surplus amplified. |
| HB_HOUSTON − HB_NORTH | HE20-23 | +$7.5 | +$5 / +$20 | NL ramp +23,425 MW creates South/Houston load-center premium. W25 haircut and Sunday discount reduce certainty vs a weekday HIGH. GR_WEST partially offsets via West export supply. |
| HB_SOUTH − HB_NORTH | HE09-15 | -$1.0 | -$0.5 / -$4 | Solar surplus at 30,431 MW peak suppresses South midday. Cap-out below trigger. Finding 7 MCC negative. Flatter than peak solar days due to no cap-out pressure. |
| HB_SOUTH − HB_NORTH | HE20-23 | +$4.5 | +$3 / +$12 | Evening South premium following HOUSTON_IMPORT pattern (conditional on binding). |
| HB_NORTH (flat) | All hours | ~$0 | reference | North hub used as reference; generally flat unless West-to-North constraint binds. |

**Data limitation:** These hub-pair basis estimates are structural heuristics with no historical calibration. Stage 1 (LightGBM hub-pair baseline) will replace with empirically fitted estimates. W3 item 0.10 remains the highest-priority infrastructure gap.

---

## Binding Constraint Candidates

| Rank | Constraint | Window | P(binding) | E[lambda | binding] | P50/P90/P99 | Basis |
|---|---|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE20-23 | MEDIUM 28-40% | $30/MWh | $30/$85/$160 | NL ramp +23,425 MW >> HIGH threshold; Sunday -7 ppt; GR_WEST x0.85 haircut; Finding 3 window applied |
| 2 | PANHANDLE_EXPORT_345 | HE01-06 | LOW-MEDIUM 15-22% | $14/MWh | $14/$32/$60 | GR_WEST HE01-06 = 17,662–18,005 MW, all well above 15,000 MW threshold; HE01=18,005 MW series high overnight |
| 3 | WEST_TO_NORTH_345 | HE22-04 | LOW-MEDIUM 14-23% | $16/MWh | $16/$38/$80 | GR_WEST HE22-24 = 17,085–17,725 MW; SCI 0.38-0.49 all above MEDIUM threshold 0.35; Sunday + W25 haircuts applied |
| 4 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-12 | VERY LOW <5% | $10/MWh | $10/$20/$40 | Cap-out max 8,884 MW — NO hour above 10,000 MW trigger; weakest midday cap-out in June series; Finding 7 applied |

### Constraint 1 — HOUSTON_IMPORT_345 (Primary)

**Call:** MEDIUM 28-40% | Window: HE20-23

**Derivation:**
- NL ramp HE18→HE21 = +23,425 MW (YE): well above HIGH threshold (~14,000 MW) → Base tier = HIGH 40-55%
- Sunday weekend discount: -5 to -8 ppt → 33-50%
- W25 GR_WEST haircut: all HE19-24 above 15,000 MW → ×0.85 → 28-42%
- Smartbidder Non-Spin DA absent: 1.8x right-tail rule not applied; hold mid-range → **28-40%**
- Window per Finding 3: NL ramp peaks HE21 → binding window = HE20-23

**vs prior cycle comparison:** Jun 27 (Saturday, ramp +22,652 MW) → MEDIUM 27-38%. Jun 28 ramp is 773 MW higher, same day-of-week tier → slightly elevated final range (28-40% vs 27-38%).

**Lambda calibration:**
- P50 = $30/MWh (multi-trigger anchor; marginally above Jun 27 $28 given higher ramp)
- P90 = $85/MWh (Item 11 open: Jun 23 actuals implied ~$94-$117/MWh above P90=$80; this cycle's +23,425 MW ramp is stronger than Jun 23's +20,385 MW — P90 likely still understated but no new calibration data)
- P99 = $160/MWh (tail risk if solar forecast busts and Non-Spin clears >$375/MWh)

**GKS MCC direction:** POSITIVE during HE20-23 (consistent with prior HOUSTON_IMPORT binding confirmation from Jun 20-23 settlement evidence). Expected range +$5 to +$15/MWh conditional on binding.

---

### Constraint 2 — PANHANDLE_EXPORT_345

**Call:** LOW-MEDIUM 15-22% | Window: HE01-06

**Derivation:**
- GR_WEST HE01-06 = 17,662–18,005 MW: uniformly above 15,000 MW Panhandle threshold
- HE01 = 18,005 MW is the highest GR_WEST overnight reading in the June series
- Jun 27 (Saturday, GR_WEST HE01-06 = 15,878–17,224 MW) → LOW-MEDIUM 12-20%
- Jun 28 GR_WEST HE01-06 materially higher than Jun 27 → upgrade
- Sunday overnight demand structurally low (similar to Saturday or slightly lower) → amplifies export surplus
- Final: **15-22%**

**Lambda calibration:** P50 = $14/MWh, P90 = $32/MWh. Panhandle shadow prices typically moderate magnitude. Higher GR_WEST level suggests P50 slightly above Jun 27's $12.

---

### Constraint 3 — WEST_TO_NORTH_345

**Call:** LOW-MEDIUM 14-23% | Window: HE22-04 (W25 timing correction applied)

**Derivation:**
- GR_WEST HE22: 17,085 MW (SCI 0.384), HE23: 17,482 MW (SCI 0.431), HE24: 17,725 MW (SCI 0.490)
- All SCI values above MEDIUM threshold (0.35) → Base MEDIUM 20-30%
- GR_WEST HE22-24 on Jun 28 slightly lower than Jun 27 (17,085–17,725 MW vs ~17,548–17,935 MW)
- Sunday discount: -5 ppt → 15-25%
- W25 GR_WEST haircut: ×0.90 → **14-23%**
- W25 timing correction: window HE22-04 (onset risk extends into HE01-04 via connection to Panhandle export pressure)

**Note:** Jun 28 GR_WEST HE22-24 slightly lower than Jun 27 → probability slightly below Jun 27's 18-28%. The sustained high GR_WEST through HE01-04 (18,005-17,735 MW) creates elevated co-binding risk with PANHANDLE_EXPORT in the HE01-04 overlap window.

**Lambda calibration:** P50 = $16/MWh, P90 = $38/MWh.

---

### Constraint 4 — HOUSTON_SOUTH_MIDDAY_LOCAL

**Call:** VERY LOW <5% | Window: HE09-12

**Derivation:**
- Cap-out all hours: maximum 8,884 MW at HE10-11 — no hour meets the 10,000 MW primary trigger
- Jun 27 (Saturday): only HE08 = 10,159 MW exceeded trigger → LOW 8-15%; Jun 28 is below trigger for ALL hours
- This is the weakest cap-out profile in the June series — zero trigger activation
- Finding 7: GKS midday MCC direction is NEGATIVE regardless of constraint binding (confirmed 4+ consecutive cycles)
- Final: **VERY LOW <5%** (effectively negligible for BESS dispatch planning purposes)

**GKS MCC direction:** NEGATIVE during HE09-15 per Finding 7. Expected range -$1 to -$3/MWh. This is confirmed for 4+ consecutive settlement cycles.

---

## Node MCC Highlights

No PTDF (shift factor) data available at Stage 0 for direct MCC computation. All estimates below are directional heuristics based on constraint binding direction and GKS settlement pattern inference. MCC = -sum(shift_factor × lambda) formula will be applied in Stage 2.

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Confidence |
|---|---|---|---|---|---|
| GKS_BESS_RN (South) | HE20-23 | +$7 conditional | +$5 / +$17 | HOUSTON_IMPORT_345 conditional positive MCC — 4+ cycles of settlement evidence confirm direction | MEDIUM (pattern confirmed; PTDF sign unverified) |
| GKS_BESS_RN (South) | HE09-15 | -$2 | -$1 / -$5 | Solar suppression per Finding 7 — confirmed negative 4+ consecutive cycles | HIGH for sign; LOW for magnitude |
| GKS_BESS_RN (South) | HE01-06 | -$1 to -$3 | -$1 / -$5 | Panhandle/West surplus overnight; GKS South exposure indirect | LOW |
| HB_WEST (proxy) | HE22-04 | -$5 to -$8 | -$6 / -$14 | West surplus from elevated GR_WEST; structural directional heuristic | LOW (no PTDF) |
| HB_HOUSTON (proxy) | HE20-23 | +$6 to +$14 | +$8 / +$20 | South load-center premium during HOUSTON_IMPORT stress | LOW (no PTDF) |
| HB_NORTH (proxy) | HE22-04 | -$1 to -$3 | -$1 / -$5 | West import constraint binding slightly suppresses North | VERY LOW |

**GKS_BESS_RN specific note:** The positive MCC call at HE20-23 is the most empirically grounded estimate in Stage 0. GKS Tenaska settlement evidence across Jun 20-23 (4 confirmed cycles) shows positive RT Energy spikes at HE20-22 consistent with HOUSTON_IMPORT binding. The negative midday MCC (Finding 7) is also empirically confirmed for 4 consecutive cycles. All other nodal estimates are inference only.

---

## Congestion Risk Summary

**For bess-optimizer and dart-virtual-trader — key inputs:**

**Evening (HE20-23) — PRIMARY SIGNAL:**
MEDIUM confidence positive GKS RT premium. HOUSTON_IMPORT_345 P(binding) = 28-40%. NL ramp +23,425 MW is the second-highest in the June series and slightly above yesterday (Saturday). The signal is real but capped by Sunday weekend demand and the W25 GR_WEST haircut. RT discharge positioning in HE20-23 is supported by this signal. Do NOT treat as HIGH confidence — sizing should reflect MEDIUM conviction.

**Midday (HE09-15) — NEGATIVE MCC:**
Solar suppression dominates. Finding 7 confirmed: GKS RT prices expected below DA during solar hours. No cap-out trigger active today (all hours below 10,000 MW). Avoid RT discharge during HE09-15 on congestion grounds. AS stack revenue (Non-Spin / ECRS) is independent and may still justify dispatch.

**Overnight (HE01-06) — PANHANDLE ELEVATED:**
GR_WEST at series high overnight (18,005 MW at HE01). West Hub expected materially below North Hub (basis -$5 to -$7). PANHANDLE_EXPORT probability 15-22% is slightly above Saturday's call. If holding West-side or North-side positions, note the negative West-North overnight basis risk.

**Late evening to overnight (HE22-04) — WEST_TO_NORTH LOW-MEDIUM:**
GR_WEST HE22-24 = 17,085–17,725 MW, SCI above MEDIUM threshold. WEST_TO_NORTH P(binding) = 14-23%. Slightly weaker than Jun 27 (18-28%) due to marginally lower GR_WEST in the HE22-24 window, but overnight window extends into HE01-04 where GR_WEST remains very high.

**CAUTION flag — W25 HAIRCUT ACTIVE:**
GR_WEST all HE19-24 above 15,000 MW. This is the same condition that was active on Jun 27 (Saturday). Evening spike confidence is reduced. Consider reducing RT discharge sizing in HE20-23 by 20-30% relative to a typical MEDIUM weekday call. The haircut has not yet been validated against settlement data (Item 6 open — 0 settlement cycles of haircut validation).

**Key uncertainties:**
1. Smartbidder Non-Spin DA absent — 1.8x right-tail upgrade unverifiable. If DA Non-Spin clears >$4/MWh at HE20-22, HOUSTON_IMPORT probability should be revised upward to HIGH 40%+ (post-DAM clearing update).
2. YE vs Enverus NL divergence at HE21 = 11.2% (YE 45,867 MW vs Env 50,984 MW). The NL ramp signal is strong under both sources, but the magnitude differs. Enverus shows a substantially higher NL at HE21 (50,984 MW) which, if realized, would increase HOUSTON_IMPORT probability toward HIGH territory.
3. Solar forecast: YE and Enverus differ at solar peak (30,431 MW vs 31,447 MW, ~3.3%). Solar bust scenarios (+2-3 GW below forecast) would increase net load ramp by the same amount, potentially pushing HOUSTON_IMPORT to HIGH.

---

## Data Limitations (Stage 0)

1. No trained binding classifier — all probabilities are heuristic rules derived from approximately 37 cycles of indirect GKS settlement evidence.
2. No lambda quantile regressor — P50/P90/P99 are anchored to indirect RT price proxies from Tenaska GKS settlement only. Constraint-level shadow prices could differ significantly from these node-level proxies.
3. No hub-pair LMP (W3 item 0.10) — basis views are structural heuristics with zero empirical calibration. Item 0.10 has been blocked for 37 consecutive cycles; evaluator deadline was 2026-06-11 (OVERDUE 26 days).
4. No PTDF projection — MCC estimates are directional only, not derived from shift_factor × lambda arithmetic. Stage 2 will replace with exact MCC computation.
5. Single reference node — all settlement evidence comes from GKS node only. HB_NORTH, HB_WEST, HB_HOUSTON, HB_SOUTH estimates are inferred structural positions with no settlement validation.
6. Smartbidder Non-Spin DA absent — right-tail condition (2) of the heuristic unverifiable. This systematically understates upper-tail probability when constraint stress is extreme.
7. Jun 25 and Jun 26 settlement data (Tenaska T+2): Jun 25 expected Jun 27 (self-review deferred to learnings/2026-06-27-followup.md). Jun 26 expected Jun 28. W25 GR_WEST haircut has not yet been validated against any settlement cycle.
