# Congestion Outlook — D+1 (2026-07-01)   [Stage 0 — provisional]

**Issued**: 2026-06-30 (daily cycle 07:30 CT)
**Flowday**: Wednesday 2026-07-01
**Stage**: Stage 0 — Infrastructure. Constraint-level binding/lambda model not yet operational (Stage 2+). All values below are hub-pair basis history + structural heuristic estimates. Decision weight for downstream agents should be LOW until Stage 2.

**Data sources (all PRODUCTION)**:
- Yes Energy hourly 2026-07-01.csv (fetched 2026-06-30T12:06Z)
- Yes Energy summary 2026-07-01_summary.json
- Enverus wind STPF 2026-07-01_wind_stpf.csv (published 2026-06-30T11:46Z)
- Enverus solar STPF 2026-07-01_solar_stpf.csv
- Enverus net load fc 2026-07-01_net_load_fc.csv
- Smartbidder Energy Price Forecasts 2026-07-01 (run 2026-06-30T06:56 CDT)
- Smartbidder DA-RT Forecast 2026-07-01
- Hub-pair LMP (15-min): ABSENT — W3 item 0.10, 39th consecutive blocked cycle

---

## Headline

- **Primary signal**: HOUSTON_IMPORT_345 MEDIUM-HIGH probability HE20-22. NL ramp HE18 to HE21 = +21,918 MW (Wednesday, no weekend discount, no W25 haircut — West wind extremely low all evening). Smartbidder P(DA>RT) peaks at 0.720 at HE22 with DA-RT spread of $11.87/MWh at HE21 — strongest directional signal in current series.
- **GR_WEST structural shift**: West wind in daytime trough of 9,006 MW at HE15 and remains below 13,712 MW through HE24 — dramatically lower than the 15,000-18,000 MW range observed Jun 20-28. W25 haircut (previously applied to HOUSTON_IMPORT when GR_WEST > 15k) does NOT apply today. WEST_TO_NORTH constraint NEGLIGIBLE as a result.
- **Cap-out below trigger**: All hours below 10,000 MW cap-out threshold. HOUSTON_SOUTH_MIDDAY_LOCAL VERY LOW.
- **Solar peak**: 28,215 MW at HE15. Finding 7 (solar suppression of GKS midday MCC) active.

---

## Top Binding Constraints

| Rank | Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 | Key Signal |
|---|---|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE20-22 | 38-55% | $35 | $22 / $90 / $175 | NL ramp +21,918 MW; Wednesday; no W25 haircut; Smartbidder spread $10-12 |
| 2 | PANHANDLE_EXPORT_345 | HE01-03 | 10-15% | $12 | $8 / $22 / $45 | GR_WEST HE01-03 = 15,118-15,230 MW (above 15k); HE04-06 below 15k (partial window only) |
| 3 | WEST_TO_NORTH_345 | HE22-24 | 5-10% | $8 | $5 / $15 / $30 | GR_WEST HE22-24 = 12,513-13,712 MW; SCI 0.166-0.204 (WELL BELOW 0.35 MEDIUM threshold) |
| 4 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | <5% | $10 | $6 / $18 / $35 | Cap-out max 8,670 MW — NO hour above 10,000 MW trigger |

**Provisional note**: P(binding) estimates are derived from structural signal comparison against 39+ prior cycles in this series. No constraint-level classifier model exists yet. Values are heuristic bounds, not calibrated probabilities.

---

## Constraint Signal Details

### HOUSTON_IMPORT_345 (PRIMARY — MEDIUM-HIGH)

**Signal drivers:**

| Signal | Value | Assessment |
|---|---|---|
| NL ramp HE18→HE21 (YE) | +21,918 MW | STRONG — above all confirmed binding thresholds in series (lowest binding: +18,627 MW Jun 21) |
| NL at HE21 (YE) | 56,877 MW | VERY HIGH — series-level peak net load |
| Day of week | Wednesday | No weekend discount (-7 ppt not applied) |
| W25 haircut | NOT applied | GR_WEST HE19-24 ALL BELOW 15,000 MW (range: 11,025-13,712 MW) |
| Smartbidder P(DA>RT) peak | 0.720 at HE22 | STRONGEST directional signal in current series |
| DA-RT spread HE20-21 | $10.13 / $11.87 | Strong positive: DA more expensive, consistent with binding expectation |
| Smartbidder Non-Spin DA | ABSENT | Right-tail condition (1.8x rule) unverifiable |

**Reasoning**: The W25 GR_WEST haircut that suppressed HOUSTON_IMPORT probability on Jun 27-29 (×0.85 when GR_WEST HE19-24 above 15k) does NOT apply today. West wind has shifted to a low-generation pattern (9,006-13,712 MW during HE15-24 vs 15,000-18,005 MW in the W25 period). This structural change means the primary HOUSTON_IMPORT signal (NL ramp > 18,000 MW on a weekday) operates without attenuation. The Smartbidder DA spike to $35-37/MWh at HE20-21 and P(DA>RT) = 0.720 at HE22 provide independent corroboration.

**Window**: HE20-22 (Finding 3: NL ramp peak at HE21, window = peak ±1h)

---

### PANHANDLE_EXPORT_345 (LOW — PARTIAL WINDOW)

GR_WEST HE01-03 at 15,118-15,230 MW just clears the 15,000 MW overnight surplus threshold. However, HE04-06 falls to 13,193-14,733 MW — below threshold. Only a 3-hour partial window (HE01-03) is active. Historical series shows LOW 10-15% for partial overnight windows. Low overnight demand (60,700-63,918 MW HE01-03) amplifies surplus effect, but the short window limits constraint exposure.

---

### WEST_TO_NORTH_345 (NEGLIGIBLE TO LOW)

SCI proxy (GR_WEST / ERCOT Load) at HE22-24:
- HE22: 0.166 (GR_WEST 12,513 MW / Load 75,392 MW)
- HE23: 0.186 (GR_WEST 13,244 MW / Load 71,384 MW)
- HE24: 0.204 (GR_WEST 13,712 MW / Load 67,318 MW)

All SCI values well below the 0.35 MEDIUM threshold. Prior cycles with confirmed WEST_TO_NORTH binding all had GR_WEST > 15,000 MW and SCI > 0.35 in the late-evening window. Today's West wind is structurally insufficient to drive North export constraint.

---

### HOUSTON_SOUTH_MIDDAY_LOCAL (VERY LOW)

Cap-out maximum across all 24 hours: 8,670 MW at HE01-02 (declining through the day; HE09-16 range 7,490-8,027 MW). The 10,000 MW primary dual-trigger threshold is not approached in any hour. Finding 7 (GKS midday MCC negative under solar suppression) remains active for HE09-15.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 provisional)

**Method**: Structural heuristic based on W2 sanity check results (MCC = -sum(SF x lambda)). No actual PTDF matrix query — shift factor 4-variant backfill complete (W2 done 2026-05-27) but bus_lmp backfill not yet started (W3 item 0.09 blocked). Values below are directional estimates only.

| Node | Period | E[MCC, $] | P50 / P90 | Basis |
|---|---|---|---|---|
| GKS | HE01-03 | -$2.0 | -$1.0 / -$4.0 | Partial overnight Panhandle surplus; Finding 7 N/A (no solar) |
| GKS | HE09-15 | -$3.0 | -$2.0 / -$6.0 | Finding 7 solar suppression (peak solar 28,215 MW HE15); confirmed 4+ consecutive cycles |
| GKS | HE20-22 | +$5.5 (conditional) | +$3.0 / +$12.0 | HOUSTON_IMPORT P=38-55%; prob-weighted E[MCC] = +$2.5 to +$6.0 |
| HB_NORTH | HE20-22 | +$1.0 | +$0.5 / +$4.0 | Hub approximation; DA-RT hub spread mean $9.83 HE20-22 |
| HB_WEST | HE09-15 | -$1.5 | -$0.5 / -$4.0 | Low West wind; solar suppression in West; mild negative basis |
| LZ_HOUSTON | HE20-22 | +$3.0 | +$1.5 / +$8.0 | HOUSTON_IMPORT exposure; below GKS due to zone averaging |

**GKS directional summary**:
- Overnight (HE01-03): NEGATIVE (partial Panhandle surplus)
- Midday (HE09-15): NEGATIVE (Finding 7 solar suppression confirmed)
- Evening (HE20-22): POSITIVE conditional on HOUSTON_IMPORT binding

---

## Hub-pair Basis View

| Path | Period | E[basis, $] | Source | Comment |
|---|---|---|---|---|
| WEST -> NORTH | HE22-24 | -$0.5 to -$1.0 | Heuristic | GR_WEST far too low for structural West surplus; negligible negative basis only |
| HOUSTON -> NORTH | HE20-22 | +$4.0 to +$8.0 | Smartbidder DA-RT spread $10-12 | HOUSTON_IMPORT 38-55% binding; HOUSTON hub DA higher than RT in congestion scenario |
| SOUTH -> NORTH | HE09-15 | -$1.0 to -$2.0 | Finding 7 | Solar suppression drives mild negative SOUTH-NORTH midday basis |
| SOUTH -> NORTH | HE20-22 | +$2.0 to +$4.0 | Heuristic | Evening ramp; South wind pickup (GR_SOUTH 2,293-2,673 MW at HE17-20) |
| WEST -> HOUSTON | HE15-18 | +$1.0 to +$2.0 | Heuristic | West low, Houston load high; mild West-underpriced vs Houston during transition |

**Key change vs Jun 27-30**: The WEST->NORTH path that was driving negative basis in the W25 period (GR_WEST 15,000-18,000 MW) is now NEGLIGIBLE. The dominant path today is HOUSTON->NORTH driven purely by evening load ramp without wind surplus attenuation.

---

## Key Input Data Summary

| Metric | Value | HE |
|---|---|---|
| Load peak (YE) | 83,037 MW | HE16 |
| Net load peak (YE) | 56,877 MW | HE21 |
| Net load trough (YE) | 21,950 MW | HE10 (solar peak offset) |
| NL ramp HE18→HE21 (YE) | +21,918 MW | — |
| Solar peak (YE) | 28,215 MW | HE15 |
| Wind ERCOT total peak (YE) | 22,795 MW | HE01 |
| Wind ERCOT total trough (YE) | 15,739 MW | HE14 |
| GR_WEST peak (YE) | 15,230 MW | HE02 |
| GR_WEST trough (YE) | 9,006 MW | HE15 |
| Cap-out max (YE) | 8,670 MW | HE01 |
| DA price peak (Smartbidder) | $36.64/MWh | HE21 |
| RT price peak (Smartbidder) | $27.73/MWh | HE23 |
| DA-RT spread peak (spread=DA-RT) | +$11.87 | HE21 |
| Smartbidder P(DA>RT) peak | 0.720 | HE22 |

---

## Risks

1. **West wind forecast bust (upside for WEST_TO_NORTH)**: If GR_WEST rebounds to 15,000+ MW overnight (HE22-04), WEST_TO_NORTH probability could increase from 5-10% to LOW-MEDIUM 15-25%. AG2 windcast shows ERCOT aggregate 20,804 MW at HE21 (Enverus) vs YE 11,631 MW — large inter-source divergence at HE21. If Enverus is correct and West component recovers, PANHANDLE and WEST_TO_NORTH both upgrade.

2. **HOUSTON_IMPORT higher than forecast (upside)**: NL ramp +21,918 MW on a Wednesday with no W25 attenuation places HOUSTON_IMPORT firmly in the binding zone of prior confirmed days. If DA clears above $38/MWh at HE21 (above Smartbidder central), binding probability moves toward upper end of 55% or above.

3. **Solar forecast deviation**: YE solar peak 28,215 MW vs Enverus total wind 17,598-17,754 MW at same hours — different sources, not directly comparable. If solar underperforms, midday NL is higher, but evening NL ramp is steeper (solar runs out faster) — net effect bullish for HOUSTON_IMPORT.

4. **Smartbidder Non-Spin DA absent**: The right-tail amplification rule (1.8x when Non-Spin DA > $375/MWh at HE21) cannot be applied. If scarcity materializes, true P(binding) and lambda could be materially above these estimates.

5. **AG2 vs YE/Enverus wind divergence**: AG2 ERCOT aggregate shows 20,804 MW at HE21 vs YE 18,946 MW and Enverus 20,804 MW at HE21 — reasonable agreement on total wind. The structural point (GR_WEST low during peak) is consistent across YE regional breakdown regardless of total wind level.

---

## Stage 0 Limitations

All values in this report are provisional estimates based on:
- 39+ consecutive daily heuristic cycles comparing signal magnitudes against known binding/non-binding observations
- W2-validated structural logic (shift factor backfill complete; PTDF mechanics understood)
- No calibrated classifier or quantile regressor (Stage 2 deliverable)
- Hub-pair LMP 15-min history: ABSENT for 39th consecutive cycle (W3 item 0.10 blocked)
- No actual PTDF matrix projection for nodal MCC (requires bus_lmp backfill: W3 item 0.09 not started)

Downstream agents (bess-optimizer, dart-virtual-trader): apply LOW weight to MCC point estimates. Directional calls (positive/negative GKS MCC) have shown consistent accuracy for the solar midday window (Finding 7, confirmed 4+ cycles) and HOUSTON_IMPORT evening direction (confirmed Jun 20-23). Lambda magnitude estimates are not validated.
