# Congestion Outlook — D+1 (2026-07-03)   [Stage 0 — provisional]

**Issued**: 2026-07-02 (DAM cutoff D-1 10:00 CT compliant)
**Flowday**: Friday 2026-07-03
**Calendar note**: July 4 (Independence Day) falls on Saturday 2026. July 3 is a regular workday — YE PEAKTYPE confirms WDPEAK HE07-22. No pre-holiday probability discount applied.
**Data sources**: Yes Energy hourly CSV (pub 2026-07-02 ~06:47 CT) + Enverus load/wind/solar/net_load (pub 2026-07-02 ~06:41-06:47 CT) + GKS PnL 2026-07-01 (T+1 partial settlement)
**Stage note**: Binding probability and shadow price estimates are qualitative heuristics based on net load ramp, GR_WEST wind level, and cap-out signals. Constraint-level ML model activates Stage 2. All values marked provisional.

---

## Headline

- **HOUSTON_IMPORT_345** is the primary risk constraint at HE20-22 (LOW-MEDIUM 20-30%). Evening NL ramp +16,787 MW (YE) is above the Jul 2 threshold (+14,861 MW, P=15-28%) but well below Jul 1 (+21,918 MW, P=38-55%). Friday weekday, no discount.
- **Solar oversupply** reaches ~29-30 GW at HE13 — among the highest in the July series. Deep negative net load at HE10 (24,014 MW net load YE). Finding 7 active: GKS midday MCC negative HE09-15.
- **GR_WEST structural low** continues (Day 3 post-W25): all 24 hours below 15,000 MW. PANHANDLE and WEST_TO_NORTH constraints remain NEGLIGIBLE.

---

## Top Binding Constraints

| Constraint | Hour Range (CT) | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 | HE20-22 | LOW-MEDIUM 20-30% | $14 | 14 / 58 / 125 | NL ramp +16,787 MW (YE); +15,246 MW (Enverus) — between Jul2 and Jul1 levels |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | $6 | 6 / 18 / 35 | Cap-out max 6,863 MW HE09 — well below 10,000 MW dual trigger |
| PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <3% | $4 | 4 / 12 / 25 | GR_WEST HE01-06 = 12,107-13,912 MW; ALL BELOW 15,000 MW threshold |
| WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE <3% | $3 | 3 / 8 / 18 | GR_WEST HE22-24 = 9,508-12,559 MW; structural West wind low Day 3 |

---

## Key Signal Inputs

| Signal | Value | Source | Note |
|---|---|---|---|
| Load peak | 82,689 MW at HE16 | Yes Energy | Enverus: 80,954 MW at HE17 |
| Net load HE21 | 58,121 MW | Yes Energy (NET_LOAD_FORECAST_BID_CLOSE) | Enverus: 58,083 MW |
| Net load HE18 | 41,334 MW | Yes Energy | |
| NL ramp HE18→HE21 | +16,787 MW | Yes Energy | Enverus: +15,246 MW HE19→HE21 |
| Solar peak | 28,963 MW at HE13 | Yes Energy | Enverus: 30,368 MW — strong solar day |
| Solar at HE18 | 24,202 MW | Yes Energy | High residual solar compresses ramp initiation |
| Solar at HE19 | 19,317 MW | Yes Energy | |
| GR_WEST overnight peak | 13,912 MW at HE02 | Yes Energy STWPF | 15,000 MW threshold NOT reached any hour |
| GR_WEST HE22-24 | 9,508 / 11,267 / 12,559 MW | Yes Energy | Recovering but <15k; WEST_TO_NORTH inactive |
| Net load trough | 24,014 MW at HE10 | Yes Energy | Deepest midday trough in July series so far |
| Cap-out maximum | 6,863 MW at HE09 | Yes Energy | 10,000 MW trigger NOT reached any hour |
| Enverus wind peak | 21,387 MW at HE01 | Enverus | Declining through day; trough 10,237 MW HE15 |
| Smartbidder data | ABSENT | — | 41st consecutive cycle |
| Hub-pair LMP 15-min | ABSENT | — | W3 item 0.10; evaluator deadline overdue 51 days |

### NL Ramp Calibration vs Recent Series (YE source, HE18→HE21)

| Flowday | NL Ramp (MW) | HOUSTON_IMPORT Call |
|---|---|---|
| Jun 17 (Wed) | +17,935 | HIGH 35-50% |
| Jun 21 (Sun) | +18,627 | HIGH 38-55% |
| Jun 25 (Thu) | +24,437 | HIGH 52-70% |
| Jul 1 (Wed) | +21,918 | MEDIUM-HIGH 38-55% |
| **Jul 3 (Fri)** | **+16,787** | **LOW-MEDIUM 20-30%** |
| Jul 2 (Thu) | +14,861 | LOW-MEDIUM 15-28% |

Jul 3 sits 27% of the way from Jul 2 to Jul 1 ramp level. Interpolated probability ≈ 20-30%.

---

## Nodal MCC Snapshot — GKS (Great Kiskadee, Kiskadee node)

[Stage 0 note: PTDF/shift-factor model not yet active. MCC estimates are heuristic directional calls derived from constraint binding probability × historical GKS-to-constraint basis ratio. No quantile model. Downstream users assign LOW weight to these values.]

| Hour Block (CT) | E[MCC, $/MWh] | Directional sign | Primary driver |
|---|---|---|---|
| HE01-06 | -$0.5 | Negative (weak) | GR_WEST declining overnight; Panhandle NEGLIGIBLE |
| HE07-08 | ~$0 | Neutral | Solar ramping; no constraint active |
| HE09-15 | -$3.5 to -$4.0 | Negative (moderate) | Finding 7: solar oversupply 29-30 GW; deep NL trough HE10 |
| HE16-19 | ~$0 to -$1 | Neutral to weak negative | Solar waning but still >19 GW at HE19; ramp building |
| HE20-22 | +$1.5 conditional; prob-weighted +$0.3 to +$0.8 | Positive (conditional) | HOUSTON_IMPORT at 20-30%; conditional E[MCC|binding] ~$5-7 |
| HE23-24 | ~$0 | Neutral | GR_WEST recovering; no active constraint |

---

## Hub-Pair Basis View

| Path | Hour Block (CT) | E[basis, $/MWh] | Comment |
|---|---|---|---|
| SOUTH → NORTH | HE09-15 | -$1.5 to -$2.5 | Solar oversupply; strongest solar day in July series |
| HOUSTON → NORTH | HE20-22 | +$1.5 to +$3.0 | HOUSTON_IMPORT at LOW-MEDIUM; lower than Jul1 +$4-$8 |
| SOUTH → NORTH | HE20-22 | +$1.0 to +$2.5 | Partial Houston contagion |
| WEST → NORTH | HE22-24 | -$0.5 to -$1.0 | Near zero; structural West wind low pattern Day 3 |

---

## Active Heuristic Findings

| Finding | Status | Applied this cycle |
|---|---|---|
| Finding 3: HOUSTON_IMPORT window = NL ramp peak ±1h (HE20-22) | ACTIVE | Yes |
| Finding 7: GKS midday MCC sign NEGATIVE HE09-15 (solar suppression) | ACTIVE | Yes |
| W25 GR_WEST haircut (×0.85 if GR_WEST HE19-24 avg ≥15k MW) | NOT ACTIVE | Not applicable — all hours <15k MW (Day 3 post-W25 structural shift) |
| Weekend discount (Saturday/Sunday -5 to -7 ppt) | NOT ACTIVE | Friday weekday |
| Pre-holiday discount | NOT APPLIED | Jul 4 (Sat) is the holiday; Jul 3 (Fri) treated as weekday per YE PEAKTYPE |

---

## Risks

1. **Wind underperformance (downside)**: If GR_WEST arrives -2,000 MW below STWPF at HE19-21 (possible for July SW monsoon pattern), NL ramp increases to ~18-19k MW → P(HOUSTON_IMPORT) increases from 20-30% to 30-40%. GKS MCC HE20-22 direction unchanged but magnitude increases.

2. **Solar overperformance (midday)**: Enverus solar peak 30,368 MW vs YE 28,963 MW — gap of +1,405 MW. If solar comes in at Enverus-level or higher → deeper NL trough → stronger negative MCC signal HE09-15. E[MCC] HE09-15 may reach -$4.5 to -$5.0.

3. **Pre-holiday load reduction**: If actual Jul 3 load comes in 2-3% below forecast (some commercial/industrial users taking long July 4 weekend) → NL ramp decreases → P(HOUSTON_IMPORT) drops to ~15-20%. Forecasts published 2026-07-02 ~06:47 CT should partially account for this; residual uncertainty ~±2%.

4. **RT wind recovery timing**: GR_WEST recovers to 9,508 MW at HE22 and 12,559 MW at HE24. If this recovery is delayed by 1-2 hours → WEST_TO_NORTH could shift from NEGLIGIBLE to LOW (<8%) during HE23-24.

5. **Overnight (HE01-03) spike risk**: Low probability but non-zero — prior series showed PANHANDLE active when GR_WEST HE01-03 crossed 15,000 MW. Jul 3 HE01-03 = 13,813 / 13,912 / 13,681 MW — NOT triggering this cycle, but any +1,100 MW overnight wind surprise could approach threshold.

---

## Data Quality

- YES ENERGY hourly CSV: PRODUCTION (pub 2026-07-02 ~06:47 CT) — all 24 hours present
- Enverus load_fc: PRODUCTION (pub 2026-07-02 06:47 CT) — 24 rows
- Enverus wind_stpf: PRODUCTION (pub 2026-07-02 06:46 CT) — 24 rows
- Enverus solar_stpf: PRODUCTION (pub 2026-07-02 06:46 CT) — 24 rows
- Enverus net_load_fc: PRODUCTION (pub 2026-07-02 06:41 CT) — 24 rows
- GKS PnL 2026-07-01: PRODUCTION (T+1 partial settlement; Tenaska full settlement expected T+2 = 2026-07-03)
- Smartbidder DA/RT: ABSENT (41st consecutive cycle)
- Hub-pair LMP 15-min: ABSENT (W3 item 0.10; evaluator deadline 2026-06-11, OVERDUE 51 days)
