# Congestion Outlook — D+1 (2026-07-04)   [Stage 0 — provisional]

**Issued**: 2026-07-03 07:30 CT (DAM cutoff D-1 10:00 CT compliant)
**Flowday**: Saturday 2026-07-04 — Independence Day (federal holiday)
**Calendar note**: July 4 falls on Saturday this year. Weekend + major US holiday. YE PEAKTYPE = WEPEAK HE07-22 / OFFPEAK HE01-06 and HE23-24. Holiday Saturday discount applied to all evening probability calls.
**Data sources**: Yes Energy hourly CSV (pub 2026-07-03 ~06:47 CT) + Enverus load/wind/solar/net_load (pub 2026-07-03 ~06:45-07:01 CT)
**Stage note**: Binding probability and shadow price estimates are qualitative heuristics based on net load ramp, GR_WEST wind level, and cap-out signals. Constraint-level ML model activates Stage 2. All values provisional. Downstream agents assign LOW weight.

---

## Headline

- **HOUSTON_IMPORT_345** is the primary risk constraint at HE20-22, rated LOW 12-18%. Evening NL ramp (+17,422 MW YE / +15,608 MW Enverus) is above recent Jul 2-3 levels but Saturday holiday discount reduces net probability to LOW from what would be LOW-MEDIUM on a weekday.
- **Solar oversupply** reaches a new July series high of ~30.1 GW (YE) / 30.3 GW (Enverus) at HE13. Net load trough HE10 is the deepest in the July series (YE 23,278 MW / Enverus 22,265 MW). Finding 7 active with strong conviction: GKS midday MCC negative HE09-15, estimated -$4.0 to -$5.0.
- **GR_WEST structural low continues** (Day 4 post-W25): max 14,014 MW at HE03 — all 24 hours below 15,000 MW threshold. PANHANDLE and WEST_TO_NORTH constraints remain NEGLIGIBLE.
- **Cap-out lowest in July series** at 5,711-5,811 MW — fewer units offline means more local supply, further reducing Houston constraint stress vs recent weekdays (6,833-8,670 MW range).

---

## Top Binding Constraints

| Constraint | Hour Range (CT) | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 | HE20-22 | LOW 12-18% | $14 | 14 / 50 / 110 | NL ramp +17,422 MW YE / +15,608 MW Env; Saturday holiday discount -8 to -12 ppt from weekday base |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | $5 | 5 / 15 / 30 | Cap-out max 5,811 MW HE10-24 — well below 10,000 MW dual trigger; lowest cap-out in July series |
| PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <3% | $4 | 4 / 12 / 25 | GR_WEST HE01-06 = 12,873-14,014 MW; ALL BELOW 15,000 MW threshold; Day 4 post-W25 structural low |
| WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE <3% | $3 | 3 / 8 / 18 | GR_WEST HE22-24 = 9,179 / 10,843 / 11,777 MW; structural West wind low Day 4 |

---

## Key Signal Inputs

| Signal | Value | Source | Note |
|---|---|---|---|
| Load peak | 79,646 MW at HE16 | Yes Energy | Enverus: 80,575 MW at HE18 |
| Net load HE21 | 57,598 MW | Yes Energy | Enverus: 59,002 MW |
| Net load HE18 | 40,176 MW | Yes Energy | Enverus: 43,394 MW (3,218 MW gap driven by solar divergence at HE18) |
| NL ramp HE18→HE21 | +17,422 MW | Yes Energy | Enverus: +15,608 MW; cross-source average ~16.5k MW |
| Net load trough | 23,278 MW at HE10 | Yes Energy | Enverus: 22,265 MW — deepest in July series both sources |
| Solar peak | 30,107 MW at HE13 | Yes Energy | Enverus: 30,289 MW — new July series high; cross-source tight |
| Solar at HE18 | 24,425 MW | Yes Energy | Enverus: 27,203 MW (+2,778 MW — primary driver of HE18 NL divergence) |
| Solar at HE19 | 18,947 MW | Yes Energy | High residual solar compresses early evening ramp |
| GR_WEST overnight max | 14,014 MW at HE03 | Yes Energy STWPF | 15,000 MW threshold NOT reached any hour |
| GR_WEST HE22-24 | 9,179 / 10,843 / 11,777 MW | Yes Energy | Recovering overnight but all far below 15k; WEST_TO_NORTH inactive |
| GR_WEST HE01-06 | 12,873-14,014 MW | Yes Energy | Below 15k all hours; PANHANDLE inactive |
| Cap-out maximum | 5,811 MW at HE10-24 | Yes Energy | 10,000 MW trigger NOT reached any hour; lowest in July series |
| ERCOT total wind peak | 21,791 MW at HE02 | Yes Energy | Enverus: 21,974 MW — declining through day; trough ~7,470 MW HE14 |
| Day type | Saturday + Independence Day | — | Weekend discount + holiday discount applied; major US holiday |
| Smartbidder data | ABSENT | — | 42nd consecutive cycle |
| Hub-pair LMP 15-min | ABSENT | — | W3 item 0.10; evaluator deadline overdue 52 days |

### NL Ramp Calibration — Recent Series (YE source, HE18→HE21)

| Flowday | Day Type | NL Ramp (MW) | HOUSTON_IMPORT Call |
|---|---|---|---|
| Jun 17 (Wed) | Weekday | +17,935 | HIGH 35-50% |
| Jun 21 (Sun) | Sunday | +18,627 | HIGH 38-55% |
| Jun 25 (Thu) | Weekday | +24,437 | HIGH 52-70% |
| Jul 1 (Wed) | Weekday | +21,918 | MEDIUM-HIGH 38-55% |
| Jul 3 (Fri) | Weekday | +16,787 | LOW-MEDIUM 20-30% |
| Jul 2 (Thu) | Weekday | +14,861 | LOW-MEDIUM 15-28% |
| **Jul 4 (Sat)** | **Sat + Holiday** | **+17,422** | **LOW 12-18%** |

Jul 4 NL ramp (+17,422 MW YE) sits above Jul 3 (+16,787 MW) but below Jun 17 (+17,935 MW). On a weekday basis this would map to approximately LOW-MEDIUM 20-26%. Saturday holiday discount (-8 to -12 ppt combined) brings the net call to LOW 12-18%.

---

## Nodal MCC Snapshot — GKS (Great Kiskadee, Kiskadee node)

[Stage 0 note: PTDF/shift-factor model not yet active. MCC estimates are heuristic directional calls derived from constraint binding probability x historical GKS-to-constraint basis ratio. No quantile model. Downstream users assign LOW weight.]

| Hour Block (CT) | E[MCC, $/MWh] | Directional sign | Primary driver |
|---|---|---|---|
| HE01-06 | -$0.5 | Negative (weak) | GR_WEST declining overnight (14.0k→12.9k MW); Panhandle NEGLIGIBLE |
| HE07-08 | ~$0 | Neutral | Solar ramping fast (0.3→7.0k MW Enverus); no constraint active |
| HE09-15 | -$4.0 to -$5.0 | Negative (strong) | Finding 7 MAXIMUM: solar 30.1 GW peak; NL trough HE10 = 22,265-23,278 MW — deepest in series; stronger suppression than Jul 3 (-$3.5 to -$4.0) |
| HE16-19 | -$0.5 to -$1.5 | Weak negative | Solar still >19k MW at HE19 (22.8k MW Enverus); ramp building but solar residual suppresses |
| HE20-22 | +$0.3 to +$0.8 (conditional); prob-weighted +$0.05 to +$0.15 | Positive (conditional, weak) | HOUSTON_IMPORT at LOW 12-18%; conditional E[MCC|binding] ~$3-5; holiday reduces expected value |
| HE23-24 | ~$0 | Neutral | GR_WEST recovering to 10.8-11.8k MW; no active constraint |

---

## Hub-Pair Basis View

| Path | Hour Block (CT) | E[basis, $/MWh] | Comment |
|---|---|---|---|
| SOUTH → NORTH | HE09-15 | -$2.0 to -$3.5 | Solar 30+ GW new July series high; strongest solar suppression day in series |
| HOUSTON → NORTH | HE20-22 | +$0.5 to +$2.0 | HOUSTON_IMPORT at LOW; below Jul 3 +$1.5 to +$3.0; holiday Saturday dampens |
| SOUTH → NORTH | HE20-22 | +$0.3 to +$1.5 | Partial Houston contagion if binding; reduced vs recent cycle |
| WEST → NORTH | HE22-24 | -$0.5 | Near zero; structural West wind low pattern Day 4 |

---

## Active Heuristic Findings

| Finding | Status | Applied this cycle |
|---|---|---|
| Finding 3: HOUSTON_IMPORT window = NL ramp peak +/-1h (HE20-22) | ACTIVE | Yes — window HE20-22 |
| Finding 7: GKS midday MCC sign NEGATIVE HE09-15 (solar suppression) | ACTIVE (MAXIMUM STRENGTH) | Yes — solar 30.1 GW, deepest NL trough in series |
| L1 timing offset: binding onset may be HE17+ not HE20 | APPLIED AS RISK NOTE | Noted in Risk section; does not change P(binding) |
| W25 GR_WEST haircut (x0.85 if GR_WEST HE19-24 avg >=15k MW) | NOT ACTIVE | All hours <14.0k MW; Day 4 post-W25 structural shift |
| Weekend discount (Saturday -5 to -7 ppt) | ACTIVE | Applied; combined with holiday discount |
| Independence Day holiday discount (-3 to -5 ppt) | ACTIVE | Applied; first major US holiday in the series |

---

## Risks

1. **Wind underperformance (downside for constraint)**: If GR_WEST arrives -1,500 MW below STWPF at HE19-21 (threshold for note: GR_WEST HE14-15 is the series trough at ~3.4k MW — any recovery delay), NL ramp increases to ~18.5-19.5k MW range. P(HOUSTON_IMPORT) would move from 12-18% to 18-26% even with holiday discount.

2. **Solar overperformance — deepest NL trough risk**: Enverus solar at HE13 (30,289 MW) exceeds YE (30,107 MW) by 182 MW only — tight cross-source alignment. If solar comes in at or above Enverus level → NL trough deepens to 21-22k MW (new series record). E[MCC] HE09-15 may reach -$5.5 to -$6.0. Enverus solar at HE18 (27,203 MW vs YE 24,425 MW) is the larger divergence — if Enverus is right, NL ramp from HE18 starts from a higher base, reducing ramp to +15.6k MW (lower HOUSTON_IMPORT risk).

3. **Holiday load surprise (upside or downside)**: July 4 Texas residential AC load may be unexpectedly high (heat + people home all day) OR lower (travel, outdoor activities with cooler areas). Load uncertainty is higher than typical Saturday. A +3% load surprise pushes NL ramp above the ~18k MW range.

4. **L1 timing offset**: If HOUSTON_IMPORT does activate, prior series evidence (L1 confirmed 4 consecutive cycles) shows binding onset at HE17, not HE20. GKS MCC in the +$0.3 to +$0.8 conditional range would start 2-3 hours earlier. DA position window: HE17-22 rather than HE20-22.

5. **PANHANDLE overnight near-threshold**: GR_WEST HE03 = 14,014 MW is only 986 MW below the 15,000 MW trigger. An overnight wind surge of +1,000 MW (plausible given July SW monsoon pattern uncertainty) could push HE02-04 above threshold → PANHANDLE moves from NEGLIGIBLE to LOW 5-10%. This is the closest any post-W25 overnight has come to the threshold.

6. **Holiday market thin volume**: DA market liquidity may be reduced with fewer commercial participants on Independence Day. Thin markets can produce atypical price spikes. Hub-pair basis may be more volatile than probability estimates suggest; use wider confidence intervals on all basis calls.

---

## Data Quality

- YES ENERGY hourly CSV: PRODUCTION (pub 2026-07-03) — all 24 hours present; WEPEAK confirmed HE07-22
- Enverus load_fc: PRODUCTION (pub 2026-07-03 06:45 CT) — 24 rows
- Enverus wind_stpf: PRODUCTION (pub 2026-07-03 06:46 CT) — 24 rows
- Enverus solar_stpf: PRODUCTION (pub 2026-07-03 06:45 CT) — 24 rows
- Enverus net_load_fc: PRODUCTION (pub 2026-07-03 07:01 CT) — 24 rows
- Smartbidder DA/RT: ABSENT (42nd consecutive cycle)
- Hub-pair LMP 15-min: ABSENT (W3 item 0.10; evaluator deadline 2026-06-11, OVERDUE 52 days)
- GKS PnL Jul 2 T+1: NOT INCLUDED in this cycle's input set; Tenaska Jul 2 T+2 settlement expected 2026-07-05 or 2026-07-06 (delayed by Independence Day)
