# Congestion Outlook — D+1 2026-07-06 (Monday)   [Stage 0 — provisional]

**Issued**: 2026-07-05 07:30 CT
**Flowday**: Monday 2026-07-06
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-05 10:00 CT (DAM cutoff compliant)
**Input files confirmed (PRODUCTION)**:
- `shared/data/raw/yes-energy/2026-07-06.csv` (YE hourly: load, solar, wind, net load)
- `shared/data/raw/yes-energy/2026-07-06_summary.json` (YE summary)
- `shared/data/raw/enverus/2026-07-06_wind_stpf.csv` (Enverus ERCOT wind)
- `shared/data/raw/enverus/2026-07-06_solar_stpf.csv` (Enverus ERCOT solar)
- YE net load / load hourly CSVs: NOT FOUND (paths referenced in summary.json but files absent)
- Smartbidder: NOT CONFIRMED in this cycle's inputs
- Hub-pair LMP 15-min: ABSENT (W3 item 0.10 — 53rd consecutive blocked cycle)

---

## Headline

Monday July 6 is the first full business day after the July 4 holiday weekend. Load is high (83,111 MW peak, YE HE17) but solar is also very strong (29,302 MW YE / 30,349 MW Enverus peak at HE13), keeping the evening net-load ramp at +13,645 MW — the **lowest in the July calibration series and below the established non-binding lower bound (+14,861 MW, Jul 2)**. GR_WEST wind is in a deep structural low (max 6,949 MW at HE24), far below the 15,000 MW threshold for western congestion triggers. All four tracked constraints are NEGLIGIBLE to VERY LOW probability. Finding 7 (GKS midday negative MCC) remains active but at reduced magnitude relative to recent weekend days due to the high weekday load baseline raising the net-load trough to 35,301 MW.

**Net assessment: Low-congestion day. No high-conviction binding constraint call. Congestion-driven DART or CRR opportunities are limited.**

---

## Key Input Signal Table

| Signal | YES Energy | Enverus | Cross-source gap |
|---|---|---|---|
| Load peak | 83,111 MW (HE17) | — | n/a |
| Solar peak | 29,302 MW (HE13) | 30,349 MW (HE13) | 1,047 MW (3.6%) — tight alignment |
| Wind at HE13 (ERCOT) | 1,949 MW | 1,818 MW | 131 MW |
| NL trough (HE10) | 35,301 MW | ~35,300 MW (estimated) | <5 MW — sources agree |
| NL ramp HE18→HE21 | +13,645 MW | ~+11,549 MW (estimated) | ~2,096 MW |
| GR_WEST overnight max | 6,949 MW (HE24) | — | 8,051 MW below 15k threshold |
| GR_WEST HE01-06 | 3,678–5,869 MW | — | All far below 15k threshold |
| GR_WEST HE22-24 | 5,226 / 6,349 / 6,949 MW | — | All far below 15k threshold |
| Cap-out (TOTAL_RESOURCE_CAP_OUT) | 6,721 MW max (HE13-16) | — | 3,279 MW below 10k dual trigger |
| Day type | Monday WDPEAK HE07-22 | — | No holiday discount |

**Note on Enverus NL ramp**: Enverus net load file absent this cycle. Estimated Enverus NL ramp using Enverus solar/wind applied to YE load at HE18/HE21. Both sources confirm ramp is below the +14,861 MW non-binding lower bound established Jul 2.

---

## NL Ramp Calibration Context

The evening NL ramp (HE18→HE21) drives HOUSTON_IMPORT_345 probability calls. Full calibration series as of today:

| Date | Day type | NL ramp (YE) | HOUSTON_IMPORT call | Settlement status |
|---|---|---|---|---|
| Jul 2 | Wednesday | +14,861 MW | LOW-MEDIUM 15-28% | Non-binding (structural HIGH confidence; T+2 settlement due today) |
| Jul 3 | Friday | +16,787 MW | LOW-MEDIUM 20-30% | Non-binding (structural MEDIUM-HIGH; T+2 due Jul 7) |
| Jul 4 | Saturday + holiday | +17,422 MW | LOW 12-18% (-holiday discount) | Settlement due Jul 8 |
| Jul 5 | Saturday | +17,374 MW | LOW-MEDIUM 18-24% | Settlement due Jul 7 |
| **Jul 6** | **Monday** | **+13,645 MW** | **NEGLIGIBLE-VERY LOW <5%** | **Today** |
| Jul 1 (ref) | Wednesday | +21,918 MW | MEDIUM-HIGH 38-55% | CONFIRMED BINDING (DA HE20-22 = $2,046-$2,222) |
| Jun 25 (ref) | Thursday | +24,437 MW | HIGH 52-70% | Confirmed binding |

Jul 6's +13,645 MW sits **2,216 MW below** the lowest non-binding calibration point (+14,861 MW, Jul 2 Wednesday). Both YE and estimated Enverus agree. The call is NEGLIGIBLE to VERY LOW regardless of source uncertainty.

---

## Top Binding Constraints

| Rank | Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Basis |
|---|---|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE19-22 | NEGLIGIBLE–VERY LOW <5% | $10 | $10 / $30 / $65 | NL ramp +13,645 MW — BELOW non-binding lower bound; cap-out 6.7k MW; no secondary trigger |
| 2 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | $5 | $5 / $14 / $28 | Cap-out max 6,721 MW; 3,279 MW below 10k MW dual trigger; solar strong but no supply crunch signal |
| 3 | WEST_TO_NORTH_345 | HE22-04 | NEGLIGIBLE <2% | $3 | $3 / $9 / $18 | GR_WEST HE22-24 = 5.2/6.3/6.9k MW; 8–10k MW below 15k threshold |
| — | PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <2% | $3 | $3 / $9 / $18 | GR_WEST HE01-06 = 3.7–5.9k MW; far below 15k threshold at all overnight hours |

**Shadow price direction:**
- HOUSTON_IMPORT_345: λ would be positive (load relief / import relief direction) if it bound — expected non-binding
- HOUSTON_SOUTH: λ would be positive (local generation relief) — expected non-binding
- WEST_TO_NORTH: λ would be positive (export relief, West surplus pricing) — expected non-binding
- PANHANDLE: λ would be positive — structurally non-binding

---

## Nodal MCC Snapshot (PTDF projection — provisional, Stage 0 rule-based)

All values are estimated directional ranges based on historical patterns and current-day driver signals. No PTDF matrix computation is available at Stage 0. Uncertainty is high.

| Node / Hub | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|
| GKS | HE01-08: ~$0 | 0 / -0.5 | No binding constraint overnight | Neutral |
| GKS | HE09-15: -$1.5 to -$2.5 | -1.5 / -3.0 | Finding 7: solar 29.3-30.3k MW; NL trough 35.3k MW | Negative (ACTIVE, reduced vs weekend) |
| GKS | HE16-19: -$0.5 to -$1.0 | -0.5 / -1.5 | Solar >20k MW through HE19; HOUSTON_IMPORT NEGLIGIBLE | Mild negative |
| GKS | HE19-22: ~$0 to -$0.5 | 0 / -1.0 | No HOUSTON_IMPORT binding; prob-weighted positive MCC ~$0 | Near neutral |
| GKS | HE23-24: ~$0 | 0 / -0.5 | Structural; wind recovering slowly | Neutral |
| HB_NORTH | Midday: reference hub | — | No west/south overgeneration pressure at NORTH | Neutral |
| HB_WEST | HE09-15: mild discount | -0.5 to -1.5 | Some local solar in West, low GR_WEST wind | Mild negative |
| HB_SOUTH | HE09-15: mild discount | -0.5 to -1.5 | Coastal + South solar; low PANHANDLE wind | Mild negative |
| HB_HOUSTON | All hours: near neutral | 0 to +0.5 | HOUSTON_IMPORT NEGLIGIBLE; no congestion premium evening | Near neutral |

**Finding 7 magnitude calibration (NL trough → MCC estimate):**
- Jul 4: NL trough 22–23k MW (weekend) → GKS MCC HE09-15: -$4.0 to -$5.0 (maximum strength)
- Jul 5: NL trough ~28k MW (Sat) → GKS MCC HE09-15: -$2.5 to -$3.5
- **Jul 6: NL trough 35.3k MW (Mon weekday) → GKS MCC HE09-15: -$1.5 to -$2.5 (reduced)**

The higher weekday load baseline (64,354 MW at HE10 vs ~43k MW on Jul 4) absorbs solar surplus more effectively, reducing the negative MCC magnitude.

---

## Hub-Pair Basis View

All values are historical-pattern-based estimates. Hub-pair LMP 15-min data (W3 item 0.10) remains absent (53rd consecutive cycle); no realized basis validation is possible.

| Path | Hour block | E[basis, $/MWh] | Sign convention | Driver | Note |
|---|---|---|---|---|---|
| WEST → NORTH | HE01-06 | -$0.5 to -$1.5 | WEST cheaper than NORTH | Low GR_WEST overnight; mild wind but below W25 regime | Reduced from Jul 5 (-$2.5 to -$4.0) |
| SOUTH → NORTH | HE09-15 | -$1.0 to -$2.0 | SOUTH cheaper than NORTH | Solar surplus in South/Coastal; Finding 7 active | Reduced vs weekend (higher weekday load) |
| HOUSTON → NORTH | HE19-22 | $0 to +$0.5 | Near neutral | HOUSTON_IMPORT NEGLIGIBLE; no congestion premium | Very weak signal |
| SOUTH → NORTH | HE19-22 | $0 to +$0.5 | Near neutral | No HOUSTON_SOUTH binding; solar near zero | Minimal basis |
| WEST → NORTH | HE22-24 | ~$0 | Neutral | GR_WEST 5.2–6.9k MW; no WEST_TO_NORTH binding | No basis signal |

**Hub relative strength (qualitative):**
- HB_NORTH: Strongest during HE09-15 (no overgeneration relative to its load region)
- HB_HOUSTON: Near neutral (slight premium possible from high load HE17 peak, but HOUSTON_IMPORT not binding)
- HB_SOUTH: Mild discount HE09-15 (coastal/south solar overgeneration)
- HB_WEST: Mild discount HE09-15 (some solar; low GR_WEST reduces WEST_TO_NORTH pressure, but West wind capacity factor low)

---

## GKS BESS Position — Congestion Impact

GKS BESS is 100 MW / 200 MWh, located at a node with confirmed negative MCC during solar peak hours (Finding 7 — confirmed repeatedly since Jun 21 series).

| Window | GKS MCC impact | BESS implication |
|---|---|---|
| HE01-06 | ~$0 | No congestion signal; charge window (low load, moderate wind overnight) |
| HE07-08 | ~$0 | Neutral; solar ramp-up begins |
| HE09-15 | -$1.5 to -$2.5 (estimated) | **Negative congestion cost to dispatch**. RT prices at GKS discounted vs hub. Avoid discharging unless DA price is sufficient to cover. Charging during this window has low opportunity cost. |
| HE16-19 | -$0.5 to -$1.0 | Mild negative; solar still >20k MW through HE19. Partial discharge window. |
| HE19-22 | ~$0 to -$0.5 | HOUSTON_IMPORT not binding → no positive MCC premium. DA-RT spread is the primary signal for this window. |
| HE23-24 | ~$0 | Neutral; wind recovering slowly (GR_WEST 5.2–6.9k MW) |

**Key operational note**: The absence of HOUSTON_IMPORT binding removes the strongest positive MCC signal historically observed. Jul 6 is structurally a low-spread congestion day. Bess-optimizer should note the midday negative MCC (-$1.5 to -$2.5) when pricing DA energy offers — the RT price at GKS will likely be below the hub price during HE09-15.

---

## DART Virtual Trading Implications

All signals provisional; hub-pair LMP 15-min absent (no realized basis validation).

| Signal | Hour | Direction | Conviction | Rationale |
|---|---|---|---|---|
| Solar midday suppression | HE09-15 | Short SOUTH or SHORT WEST vs LONG NORTH in DA | LOW | Solar surplus creates mild SOUTH/WEST discount in RT; DA prices may not fully capture this. Magnitude small ($1-2/MWh expected basis). |
| HOUSTON_IMPORT non-binding | HE19-22 | NO position recommended | — | HOUSTON_IMPORT NEGLIGIBLE → no HOUSTON→NORTH spread expected. Any virtual HOUSTON→NORTH long DA position carries negative expected value. |
| Finding 7 at GKS | HE09-15 | GKS node: short DA if DA priced above RT | LOW-MEDIUM | RT price at GKS expected below DA during solar peak. Watch DA clearing vs estimated RT discount. |
| Evening load peak | HE17-21 | System is tight but no constraint trigger | — | No congestion premium available without constraint binding |

**Overall DART conviction: LOW**. Jul 6 is not a high-conviction congestion day. The strongest congestion signals (HOUSTON_IMPORT HIGH, WEST_TO_NORTH MEDIUM) are absent. The residual signal (solar-driven midday basis) is small in magnitude.

---

## Risks

| Risk | Scenario | Constraint impact |
|---|---|---|
| Solar underperformance | If actual solar is 20-25% below forecast (23-24k MW instead of 29-30k MW) | NL ramp HE18→HE21 increases by ~3-4k MW → approaches LOW threshold (~17-18k MW); HOUSTON_IMPORT upgrades to LOW 8-12% |
| Load beats forecast | If Monday post-holiday load ramps 2-3% above YE (85k+ MW) | NL ramp increases by 1.5-2.5k MW → still well below binding threshold |
| Wind overnight surge | If GR_WEST recovers above 15k MW by HE01-06 | PANHANDLE_EXPORT activates; structural: next post-W25 overnight recovery event; very unlikely given current 6.9k MW HE24 trajectory |
| Thermal outage surprise | Unscheduled unit trip HE16-21 in Houston area | Cap-out rises from 6.7k MW toward 10k MW trigger; activates HOUSTON_SOUTH secondary signal |
| Jul 2/3 settlement data arrives | Tenaska T+2 settlement for Jul 2 (expected today) and Jul 3 (expected Jul 7) | Calibration series update; no impact on today's forecast but confirms/updates binding thresholds |

---

## Context: Stage 0 Methodology Notes

- **No ML model**: All calls are rule-based heuristics derived from the NL ramp calibration series, GR_WEST threshold rules, cap-out trigger logic, and Finding 7 solar-MCC relationship.
- **No hub-pair LMP data**: Item 0.10 (W3 hub/zone LMP 15-min) absent for 53rd consecutive cycle. All basis estimates are provisional with high uncertainty.
- **No Smartbidder DA/RT data confirmed**: Smartbidder returned briefly on Jul 4 cycle; availability this cycle unconfirmed. No Non-Spin DA price signal available.
- **Downstream agents** (bess-optimizer, dart-virtual-trader): Weight this input LOW in decision-making per Stage 0 protocol. The directional calls (Finding 7 sign, NEGLIGIBLE constraint probability) are reasonably robust, but magnitude estimates carry ±50% uncertainty.

---

## Self-Review Pending

Self-review (binding hit rate, lambda MAE, MCC dollar-weighted accuracy) for Jul 6 flowday to be written when Tenaska T+2 settlement is available (expected: 2026-07-08).
File path: `memory/congestion-analyst/learnings/2026-07-06.md`

**Pending settlements also arriving today (Jul 6)**:
- Jul 2 T+2 settlement: expected today per L7 (Independence Day settlement delay). Will update `memory/congestion-analyst/learnings/2026-07-02.md` when received.

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-06.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-06.md`
- History log: `memory/congestion-analyst/history/2026-07-06.md`
