# ERCOT 혼잡 분석 — 2026-07-07 (Tuesday)   [Stage 0 — provisional]

**Issued**: 2026-07-06 07:30 CT
**Flowday**: Tuesday 2026-07-07
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-06 10:00 CT (DAM cutoff compliant)
**Input files confirmed (PRODUCTION)**:
- `shared/data/raw/yes-energy/2026-07-07.csv` (YE hourly: load, solar, wind, net load — 24h + HE24)
- `shared/data/raw/yes-energy/2026-07-07_summary.json` (YE summary)
- `shared/data/raw/enverus/2026-07-07_net_load_fc.csv` (Enverus ERCOT net load)
- `shared/data/raw/enverus/2026-07-07_wind_stpf.csv` (Enverus ERCOT wind)
- `shared/data/raw/enverus/2026-07-07_solar_stpf.csv` (Enverus ERCOT solar)
- AG2 weather / windcast / load files: PRESENT (paths confirmed in summary.json, not parsed this cycle)
- Smartbidder: NOT CONFIRMED (continuing absence)
- Hub-pair LMP 15-min: ABSENT (W3 item 0.10 — 55th consecutive blocked cycle)

---

## CONGESTION_PROJECT 현황

- **현재 Stage**: Stage 0 — Infrastructure (in progress)
- **W3 item 0.10 상태**: ABSENT — hub/zone LMP 15-min data 55th consecutive cycle 미수신. Evaluator W23 improvement plan deadline 2026-06-11 기준 OVERDUE.
- **W3 item 0.9 상태**: Not started (bus_lmp backfill).
- **Stage 0 → 1 전환**: BLOCKED by item 0.10.
- **모델 상태**: No ML model deployed. All constraint probability calls below are **rule-based heuristics** derived from the NL ramp calibration series (Stage 0 provisional). Constraint-level binding classifier and conditional shadow price regressor (Stage 2 deliverable) are not yet trained.
- **Binding probability (ML model)**: Model not yet trained. Values shown below are provisional heuristic estimates only.

---

## Headline

Tuesday July 7 is the second consecutive weekday following the Independence Day holiday weekend. The evening net-load ramp (HE18→HE21) is **+13,056 MW (YE) / +14,678 MW (Enverus)** — setting a new calibration-series low on the YE source and remaining below the established non-binding lower bound on both sources. GR_WEST wind is in a deep structural low (max 9,759 MW at HE24, all overnight hours 5,604-6,688 MW), far below the 15,000 MW threshold for western constraint triggers. All four tracked constraints remain NEGLIGIBLE to VERY LOW probability.

The headline divergence from Jul 6 is **Finding 7 intensity**: the net-load trough at HE10 is 32,206 MW (YE) / 31,157 MW (Enverus) — approximately 3,000-4,000 MW deeper than Jul 6's 35,301 MW, with solar peak essentially unchanged (29,055 MW YE / 30,507 MW Enverus vs Jul 6's 29,302 / 30,349 MW). GKS midday MCC is expected at **MODERATE-ACTIVE strength (-$2.5 to -$3.5)**, stronger than Jul 6's reduced signal (-$1.5 to -$2.5) and approaching the Jul 5 (Sunday) level.

**Net assessment: Second consecutive low-congestion day. No high-conviction binding constraint call. Finding 7 midday negative MCC the dominant congestion signal.**

---

## Key Input Signal Table

| Signal | YES Energy | Enverus | Cross-source gap |
|---|---|---|---|
| Load peak | 83,961 MW (HE17) | — | n/a |
| Solar peak | 29,055 MW (HE13) | 30,507 MW (HE13) | 1,452 MW (5.0%) — moderate gap |
| NL trough (HE10) | 32,206 MW | 31,157 MW | 1,049 MW (3.3%) — tight alignment |
| NL ramp HE18→HE21 | +13,056 MW | +14,678 MW | 1,622 MW (11%) — cross-source divergence |
| GR_WEST overnight max | 9,759 MW (HE24) | — | 5,241 MW below 15k threshold |
| GR_WEST HE01-06 | 6,359–6,688 MW | — | All 8,312-8,641 MW below 15k threshold |
| GR_WEST HE22-24 | 7,313 / 8,819 / 9,759 MW | — | All 5,241-7,687 MW below 15k threshold |
| Cap-out (TOTAL_RESOURCE_CAP_OUT) | 8,009 MW max (HE11-12) | — | 1,991 MW below 10k dual trigger |
| Day type | Tuesday WDPEAK HE07-22 | — | No holiday or weekend discount |

---

## NL Ramp Calibration Context

| Date | Day type | NL ramp (YE) | HOUSTON_IMPORT call | Settlement status |
|---|---|---|---|---|
| Jun 21 | Sunday | +18,627 MW | MEDIUM 28-40% | CONFIRMED BINDING (minimum binding in series) |
| Jul 1 | Wednesday | +21,918 MW | MEDIUM-HIGH 38-55% | CONFIRMED BINDING (DA HE20-22 = $2,046-$2,222) |
| Jul 2 | Wednesday | +14,861 MW | LOW-MEDIUM 15-28% | Non-binding (HIGH confidence; pending formal settlement) |
| Jul 3 | Friday | +16,787 MW | LOW-MEDIUM 20-30% | Non-binding (MEDIUM-HIGH inference; settlement pending Jul 7) |
| Jul 4 | Saturday + holiday | +17,422 MW | LOW 12-18% | Settlement pending Jul 8 |
| Jul 5 | Sunday | +17,374 MW | LOW-MEDIUM 18-24% | Settlement pending Jul 7 |
| Jul 6 | Monday | +13,645 MW | NEGLIGIBLE-VERY LOW <5% | T+2 pending Jul 8 |
| **Jul 7** | **Tuesday** | **+13,056 MW (YE) / +14,678 MW (Env)** | **NEGLIGIBLE <3%** | **Today** |

Jul 7 YE ramp (+13,056 MW) sets a new series low — 589 MW below Jul 6's lowest. The Enverus estimate (+14,678 MW) is 183 MW below the Jul 2 non-binding lower bound (+14,861 MW). Both sources confirm the call is NEGLIGIBLE regardless of which source is accurate.

---

## Hub-Pair Basis 전망

Hub-pair LMP 15-min data (W3 item 0.10) absent for 55th consecutive cycle. All basis estimates below are provisional directional signals based on driver logic and calibration history. No realized basis validation is possible.

| Path | Hour block | E[basis, $/MWh] | Sign convention | Driver |
|---|---|---|---|---|
| HB_WEST vs HB_NORTH | HE01-06 | -$0.5 to -$1.5 | WEST cheaper than NORTH | GR_WEST 6.4-6.7k MW overnight; mild wind surplus below PANHANDLE threshold; no binding constraint |
| HB_SOUTH vs HB_NORTH | HE09-15 | -$1.5 to -$2.5 | SOUTH cheaper than NORTH | Finding 7 ACTIVE: solar 29-30.5k MW; NL trough 31-32k MW — stronger than Jul 6 |
| HB_WEST vs HB_NORTH | HE09-15 | -$1.5 to -$2.5 | WEST cheaper than NORTH | Solar surplus in West/South region; GR_WEST trough 994 MW at HE13 (all solar, no wind) |
| HB_HOUSTON vs HB_NORTH | HE19-22 | $0 to +$0.2 | Near neutral to slight HOUSTON premium | HOUSTON_IMPORT NEGLIGIBLE; no congestion premium; essentially no basis signal |
| HB_SOUTH vs HB_NORTH | HE19-22 | $0 to +$0.3 | Near neutral | Solar near zero; no HOUSTON_SOUTH binding; minimal basis |
| HB_WEST vs HB_NORTH | HE22-24 | ~$0 | Neutral | GR_WEST 7.3-9.8k MW; far below WEST_TO_NORTH 15k threshold |

**Hub relative order (HE09-15)**: HB_NORTH strongest (dominant load center, limited local overgeneration relative to demand) > HB_HOUSTON (near neutral; local load high) > HB_WEST ≈ HB_SOUTH (solar surplus in those generation zones)

**Note**: The ~$2/MWh SOUTH vs NORTH basis during HE09-15 is provisional with high uncertainty. Without realized LMP data, the magnitude range reflects calibration from the Jul series directional pattern only.

---

## Binding Constraint Outlook

**Binding probability (ML model)**: Model not yet trained (Stage 0). Values below are provisional heuristic estimates.

| Rank | Constraint | Hour Range | P(binding) — heuristic provisional | E[λ\|binding] $/MWh | P50 / P90 / P99 | Basis |
|---|---|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE19-22 | NEGLIGIBLE <3% | $7 | $7 / $22 / $50 | NL ramp +13,056 MW (YE) / +14,678 MW (Env) — both below non-binding lower bound; minimum binding at +18,627 MW (Jun 21) |
| 2 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | $5 | $5 / $15 / $30 | Cap-out max 8,009 MW; 1,991 MW below 10k dual trigger; no supply crunch signal |
| 3 | WEST_TO_NORTH_345 | HE22-04 | NEGLIGIBLE <2% | $3 | $3 / $9 / $18 | GR_WEST HE22-24 = 7.3/8.8/9.8k MW; all >5k MW below 15k threshold |
| — | PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <2% | $3 | $3 / $9 / $18 | GR_WEST HE01-06 = 6.4-6.7k MW; 8.3-8.6k MW below 15k threshold at all overnight hours |

**주요 제약 라인**: 4개 트래킹 constraint 모두 NEGLIGIBLE~VERY LOW. 고확신 binding call 없음.

The 11% cross-source divergence in NL ramp (13,056 vs 14,678 MW) does not change the call: even the higher Enverus estimate (+14,678 MW) sits 183 MW below the Jul 2 non-binding lower bound and 3,949 MW below the minimum confirmed binding ramp (Jun 21, +18,627 MW).

---

## Nodal MCC Snapshot (Stage 0 provisional — PTDF projection 미구현)

PTDF matrix-based MCC calculation is a Stage 2 deliverable. Values below are directional heuristic estimates from the calibration series. Magnitude uncertainty is high (±50%).

**위치 기준 예상 MCC (PTDF-based): N/A (Stage 0)**

| Node / Hub | E[MCC, $/MWh] — provisional | P50 / P90 | Driver |
|---|---|---|---|
| GKS | HE01-08: ~$0 | 0 / -0.5 | No constraint; overnight wind below threshold |
| GKS | HE09-15: -$2.5 to -$3.5 | -2.5 / -4.0 | Finding 7 ACTIVE MODERATE: solar ~29-30.5k MW; NL trough 31-32k MW (STRONGER than Jul 6 by 3-4k MW) |
| GKS | HE16-19: -$0.5 to -$1.5 | -0.5 / -2.0 | Residual solar >20k MW through HE19; partial Finding 7 |
| GKS | HE19-22: ~$0 | 0 / -0.5 | HOUSTON_IMPORT NEGLIGIBLE; no positive congestion premium |
| GKS | HE23-24: ~$0 | 0 / -0.5 | GR_WEST recovering to 8.8-9.8k MW; no constraint |
| HB_NORTH | HE09-15: reference | — | No overgeneration pressure |
| HB_WEST | HE09-15: -$1.5 to -$2.5 | -1.5 / -3.0 | Local solar surplus (solar peaks; GR_WEST wind near zero at HE13: 994 MW) |
| HB_SOUTH | HE09-15: -$1.5 to -$2.5 | -1.5 / -3.0 | Coastal + South solar overgeneration (Coastal wind 1,006-2,500 MW range) |
| HB_HOUSTON | All hours: near neutral | 0 to +0.2 | HOUSTON_IMPORT NEGLIGIBLE; high load absorbed by generators |

**Finding 7 magnitude calibration — updated with Jul 7:**

| Date | NL trough (YE) | Solar peak (YE) | Day type | E[GKS MCC] HE09-15 |
|---|---|---|---|---|
| Jul 4 | 22-23k MW | 30,107 MW | Saturday + holiday | -$4.0 to -$5.0 (maximum) |
| Jul 5 | ~28k MW | ~29.5k MW (est) | Sunday | -$2.5 to -$3.5 |
| Jul 6 | 35,301 MW | 29,302 MW | Monday | -$1.5 to -$2.5 (reduced) |
| **Jul 7** | **31-32k MW** | **29,055 MW (YE)** | **Tuesday** | **-$2.5 to -$3.5 (moderate-active)** |

Jul 7's NL trough (31-32k MW) is 3-4k MW deeper than Jul 6 despite load peaks being similar (83,961 vs 83,111 MW). The deeper trough on Tuesday is driven by higher solar penetration at HE10 (24,954 MW YE) — one of the highest solar readings at that hour in the July series.

---

## GKS BESS 관련성

GKS BESS: 100 MW / 200 MWh. Node confirmed negative MCC during solar peak hours (Finding 7 — consistently confirmed since Jun 21 series).

**위치 기준 예상 MCC (PTDF projection)**: N/A (Stage 0) — heuristic directional estimate provided above.

| Window | GKS MCC (heuristic) | BESS implication |
|---|---|---|
| HE01-06 | ~$0 | No congestion signal; potential overnight charge window (low load, moderate wind) |
| HE07-08 | ~$0 | Neutral; solar ramping |
| HE09-15 | -$2.5 to -$3.5 | **Negative congestion cost to dispatch**. RT price at GKS discounted vs hub during solar peak. Charging is economically favorable; avoid discharging. Magnitude STRONGER than Jul 6 by approximately +$1.0/MWh. |
| HE16-19 | -$0.5 to -$1.5 | Mild negative; solar >20k MW through HE19 |
| HE19-22 | ~$0 | No HOUSTON_IMPORT binding → no positive MCC premium. DA-RT spread is primary signal. |
| HE23-24 | ~$0 | Neutral; GR_WEST recovering (8.8-9.8k MW) |

**권고사항**:
1. Charge during HE09-15 — GKS RT price expected below hub; negative MCC creates a cost advantage for charging relative to DA commitment.
2. No high-conviction discharge window from congestion signal alone (HOUSTON_IMPORT NEGLIGIBLE). Discharge timing should follow DA-RT spread signal from bess-optimizer / Smartbidder (if available).
3. Congestion-driven basis (SOUTH vs NORTH) during HE09-15 is actionable for DART if the signal persists — confirm with dart-virtual-trader once outlook is shared.

---

## 데이터 소스 및 한계

- **Stage 0**: Historical data infrastructure 단계, real-time ML 예측 미구현.
- **ML binding probability**: Not available. All probability values above are provisional rule-based heuristics from the NL ramp calibration series.
- **PTDF projection**: Not available at Stage 0. MCC estimates are directional heuristics, not PTDF arithmetic.
- **Hub-pair LMP 15-min (W3 item 0.10)**: ABSENT — 55th consecutive cycle. All basis estimates are provisional with high uncertainty. No realized basis validation since W2 completion (2026-05-27).
- **Smartbidder**: NOT CONFIRMED. Non-Spin DA price signal (right-tail 1.8x rule) not applicable this cycle.
- **AG2 files**: Present in filesystem (weather, windcast, load_regions, load_subzones) but not parsed this cycle. Not required for current heuristic method.
- **Data leakage check**: All inputs published before 2026-07-06 10:00 CT. Enverus published_dtm = 2026-07-06 06:41-06:49 CT. DAM cutoff compliant.
- **Downstream agents**: Per Stage 0 protocol, weight this input LOW in decision-making. Directional calls (Finding 7 sign, NEGLIGIBLE constraint probabilities) are reasonably robust. Magnitude estimates carry ±50% uncertainty.

---

## Risks

| Risk | Scenario | Constraint impact |
|---|---|---|
| Solar underperformance | If actual solar 20-25% below forecast (~22-23k MW) | NL ramp HE18→HE21 rises by ~3-4k MW → approaches LOW threshold; HOUSTON_IMPORT upgrades to LOW 8-12%. Finding 7 reduces to -$1.0 to -$1.5 |
| Load beats forecast (post-holiday catch-up) | Monday demand recovery spills into Tuesday (+2-3% above YE = 85.6k+ MW) | NL ramp rises ~1.7-2.5k MW → still well below binding threshold. No constraint upgrade expected. |
| Wind overnight surge (GR_WEST) | If GR_WEST exceeds 15k MW at HE01-06 (structural: max currently 6.7k MW at HE03, would require +8.3k MW recovery) | PANHANDLE_EXPORT activates. Extremely unlikely given Day 7 post-W25 structural low — 8.3k MW recovery required overnight. |
| Thermal outage surprise (cap-out) | Unscheduled generation trip raises cap-out above 10k MW | HOUSTON_SOUTH_MIDDAY_LOCAL activates. Current cap-out 8,009 MW — 1,991 MW buffer. Unlikely without major outage event. |
| YE vs Enverus NL ramp divergence | Enverus (+14,678 MW) is 1,622 MW above YE (+13,056 MW) | If Enverus is accurate, ramp remains 183 MW below Jul 2 non-binding lower bound. HOUSTON_IMPORT call unchanged: NEGLIGIBLE. No upgrade scenario within credible source uncertainty. |

---

## Pending Settlements (relevant to calibration)

| Flowday | Settlement expected | Impact on calibration |
|---|---|---|
| Jul 2 | ~2026-07-06 (today, per L7 holiday delay) | Confirms/rejects LOW-MEDIUM 15-28% call. Updates non-binding lower bound table. |
| Jul 3 | ~2026-07-07 (today's T+2 expected) | Confirms/rejects LOW-MEDIUM 20-30% call. |
| Jul 4 | 2026-07-08 | Confirms/rejects HOUSTON_IMPORT LOW 12-18%; Finding 7 maximum strength magnitude validation. |
| Jul 6 | 2026-07-08 (T+2) | First Monday post-holiday NEGLIGIBLE call — new calibration point. |

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-07.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-07.md`
- History log: `memory/congestion-analyst/history/2026-07-07.md`
- Self-review (Jul 6 flowday): `memory/congestion-analyst/learnings/2026-07-06.md`
