# ERCOT 혼잡 분석 — 2026-07-08 (Wednesday)   [Stage 0 — provisional]

**Issued**: 2026-07-07 07:30 CT
**Flowday**: Wednesday 2026-07-08
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-07 10:00 CT (DAM cutoff compliant)
**Input files confirmed (PRODUCTION)**:
- `shared/data/raw/yes-energy/2026-07-08.csv` (YE hourly: load, solar, wind, net load — fetched 2026-07-07 12:12 UTC = 07:12 CT)
- `shared/data/raw/yes-energy/2026-07-08_summary.json` (YE summary)
- `shared/data/raw/enverus/2026-07-08_net_load_fc.csv` (Enverus NL forecast — published 2026-07-07 06:41 CT)
- `shared/data/raw/enverus/2026-07-08_wind_stpf.csv` (Enverus ERCOT wind — published 2026-07-07 06:45 CT)
- Hub-pair LMP 15-min (W3 item 0.10): ABSENT — 56th consecutive blocked cycle
- Smartbidder DA/RT: NOT CONFIRMED this cycle

---

## Headline

Three interlocking signals make July 8 the most congestion-sensitive weekday in the calibration series:

**Signal 1 — Finding 7 (GKS midday negative MCC): STRONGEST WEEKDAY INSTANCE TO DATE.** NL trough at HE10 = 23,626 MW (YE) / 24,996 MW (Enverus). This is the deepest weekday NL trough observed, nearly matching the Jul 4 holiday Saturday level (23,278 MW YE). Solar peaks at 29,755 MW (HE13 YE), and load at HE10 is only 65,077 MW despite a 85,138 MW daily peak — the midday solar flush overwhelms the thermal stack. Finding 7 signal estimated at **-$3.5 to -$4.5/MWh (HE09-13)**, the largest weekday negative MCC in this series.

**Signal 2 — HOUSTON_IMPORT_345: Upgraded to LOW-MEDIUM (20-28%).** NL ramp HE18→HE21 = +17,684 MW (YE) / +15,467 MW (Enverus). YE ramp matches Jul 5's level (+17,374 MW, non-binding); Enverus ramp is more conservative (+15,467 MW, near the lower bound of +14,861 MW). Cross-source divergence = 2,217 MW (second-largest in July series). No weekend or holiday discount applies (full Wednesday). Cap-out = 7,198 MW (HE10-11) — the highest in the calibration series — provides secondary upside pressure. Load peak of 85,138 MW (HE17) is the highest in the series. Net call: LOW-MEDIUM with **upside tail risk**.

**Signal 3 — WEST_TO_NORTH_345: VERY LOW but narrowest gap to threshold in series.** GR_WEST peaks at 13,641 MW (HE24), only 1,359 MW below the 15,000 MW binding trigger — the closest approach observed since the West Texas wind post-W25 recovery began. If actual GR_WEST beats forecast by more than ~1,400 MW in the late-night hours, WEST_TO_NORTH enters active territory.

---

## Top Binding Constraints (heuristic provisional — ML model not yet trained)

| Rank | Constraint | Window | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Shadow price direction |
|---|---|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE19-22 | LOW-MEDIUM 20-28% | $18 | $18 / $60 / $120 | Positive (load import relief into Houston; injections outside Houston suppressed) |
| 2 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <6% | $6 | $6 / $18 / $35 | Positive (local generation relief) |
| 3 | WEST_TO_NORTH_345 | HE22-04 | VERY LOW 3-8% | $5 | $5 / $15 / $30 | Positive (West surplus export relief) |
| 4 | PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <3% | $4 | $4 / $12 / $22 | Positive (Panhandle wind surplus) |

**Key calibration note**: All confirmed binding dates in the July series (Jul 1: +21,918 MW, BINDING; Jun 25: +24,437 MW, BINDING) are 4,200+ MW above today's YE ramp and 6,500+ MW above today's Enverus ramp. The elevated probability call (LOW-MEDIUM vs recent NEGLIGIBLE/VERY LOW) reflects the higher load context and cap-out, NOT proximity to the binding threshold.

---

## Key Signal Input Table

| Signal | YES Energy | Enverus | Cross-source gap | Note |
|---|---|---|---|---|
| Load peak | 85,138 MW (HE17) | — | n/a | HIGHEST in calibration series; full summer weekday |
| NL trough | 23,626 MW (HE10) | 24,996 MW (HE10) | 1,370 MW | DEEPEST WEEKDAY NL TROUGH in series; comparable to Jul 4 holiday (23,278 MW YE) |
| Solar peak | 29,755 MW (HE13) | — | n/a | Summer peak solar; trough at HE10 = 26,246 MW |
| ERCOT total wind at HE10 | 11,107 MW | 12,739 MW | 1,632 MW | Midday wind low; contributes to NL trough |
| NL ramp HE18→HE21 | +17,684 MW | +15,467 MW | 2,217 MW | NOTABLE divergence; YE is primary reference; average = +16,575 MW |
| NL at HE18 | 41,384 MW | 42,241 MW | 857 MW | — |
| NL at HE21 | 59,069 MW | 57,708 MW | 1,361 MW | — |
| GR_WEST overnight max | 13,641 MW (HE24) | — (ERCOT total only) | n/a | CLOSEST TO 15k THRESHOLD (gap: 1,359 MW) |
| GR_WEST HE01-06 | 9,251–9,901 MW | — | n/a | Elevated vs Jul 6 (3.7–5.9k), Jul 7 (6.4–6.7k) |
| GR_WEST midday trough | 5,436 MW (HE13) | — | n/a | Low during solar peak; no W→N pressure HE09-15 |
| ERCOT total wind HE24 | 21,425 MW (YE) | 22,550 MW (Env) | 1,125 MW | Overnight wind trending up; modest cross-source agreement |
| Cap-out max | 7,198 MW (HE10-11) | — | n/a | HIGHEST IN CALIBRATION SERIES; 2,802 MW below 10k dual trigger |
| Day type | Wednesday WDPEAK | — | — | No discount; full weekday |

---

## NL Ramp Calibration Series (HE18→HE21, YE source)

| Flowday | Day Type | NL Ramp (MW) | Cap-out max | HOUSTON_IMPORT Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 (Wed) | Weekday | +17,935 | — | HIGH 35-50% | Binding (confirmed) |
| Jun 21 (Sun) | Sunday | +18,627 | — | HIGH 38-55% | Binding (confirmed) |
| Jun 25 (Thu) | Weekday | +24,437 | — | HIGH 52-70% | Binding (confirmed) |
| Jul 1 (Wed) | Weekday | +21,918 | — | MEDIUM-HIGH 38-55% | BINDING ($2,046-$2,222/MWh DA) |
| Jul 2 (Thu) | Weekday | +14,861 | ~6.7k | LOW-MEDIUM 15-28% | Non-binding (confirmed) |
| Jul 3 (Fri) | Weekday | +16,787 | ~6.7k | LOW-MEDIUM 20-30% | Non-binding (confirmed) |
| Jul 4 (Sat) | Holiday + Sat | +17,422 | ~5.8k | LOW 12-18% | Non-binding (confirmed) |
| Jul 5 (Sat) | Saturday | +17,374 | ~5.7k | LOW-MEDIUM 18-24% | Non-binding (pending) |
| Jul 6 (Mon) | Monday | +13,645 | 6,721 MW | NEGLIGIBLE <5% | Non-binding |
| Jul 7 (Tue) | Tuesday | +13,056 | — | NEGLIGIBLE <3% | Non-binding |
| **Jul 8 (Wed)** | **Wednesday** | **+17,684 (YE) / +15,467 (Env)** | **7,198 MW** | **LOW-MEDIUM 20-28%** | **Today (forecast)** |

Jul 8 is the first Wednesday since Jul 1 (binding, +21,918 MW). However, the ramp gap vs Jul 1 is 4,234 MW (YE) — sufficient margin that binding is not the base case. The elevated cap-out (7,198 MW vs Jul 1 level TBD) adds modest secondary pressure.

---

## Finding 7 — NL Trough Calibration (GKS Midday MCC)

| Flowday | NL Trough (MW) | Source | E[GKS MCC HE09-13] |
|---|---|---|---|
| Jul 4 (holiday Sat) | 23,278 | YE | -$4.0 to -$5.0 |
| Jul 8 (weekday Wed) | 23,626 | YE | **-$3.5 to -$4.5** (today) |
| Jul 5 (post-holiday Sat) | 28,131 | YE | -$2.5 to -$3.5 |
| Jul 7 (Tuesday) | ~31,000–32,000 | YE | -$2.5 to -$3.5 |
| Jul 6 (Monday) | 35,301 | YE | -$1.5 to -$2.5 |

Jul 8's NL trough (23,626 MW YE / 24,996 MW Enverus) is the deepest weekday value in the series. The cross-source gap (1,370 MW) is modest; both sources agree the trough is near the Jul 4 holiday level. Finding 7 will be ACTIVE STRONG during HE09-13, with peak intensity near HE10.

---

## Nodal MCC Snapshot (Stage 0 heuristic — PTDF projection N/A)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|---|
| GKS_BESS_RN | HE09-13 | -$3.5 to -$4.5 | -3.5 / -5.0 | Finding 7 ACTIVE STRONG — deepest weekday NL trough 23,626 MW | **Primary charge window** |
| GKS_BESS_RN | HE14-18 | -$1.0 to -$2.0 | -1.0 / -2.5 | Partial Finding 7; solar >20k MW through HE18 | Mild negative; monitor |
| GKS_BESS_RN | HE19-22 | $0 to +$4.0 | 0 / +4.0 | Conditional on HOUSTON_IMPORT binding (20-28%); base case $0 | Prob-weighted: ~$0.8 positive |
| GKS_BESS_RN | HE01-08 | ~$0 | 0 / -0.5 | No binding constraint; wind elevated but below threshold | Neutral |
| GKS_BESS_RN | HE23-24 | -$0.5 to -$1.0 | -0.5 / -1.5 | GR_WEST rising toward 13.6k MW; mild oversupply potential, no binding threshold | Mild negative |
| HB_NORTH | All hours | Reference | — | Load center; no overgeneration structural pressure | Benchmark |
| HB_WEST | HE09-15 | -$2.0 to -$3.5 | -2.0 / -4.0 | Solar surplus + GR_WEST midday trough 5.4k MW | Mild-strong discount |
| HB_SOUTH | HE09-15 | -$2.0 to -$3.5 | -2.0 / -4.0 | Coastal + South solar; Finding 7 correlated | Mild-strong discount |
| HB_HOUSTON | HE19-22 | $0 to +$3.0 | 0 / +3.0 | Conditional HOUSTON_IMPORT binding; base case near neutral | Conditional premium |

---

## Hub-Pair Basis 전망 (heuristic provisional)

| Path | Window | E[basis, $/MWh] | Sign convention | Driver | Note |
|---|---|---|---|---|---|
| HB_WEST vs HB_NORTH | HE09-15 | -$2.5 to -$3.5 | WEST cheaper than NORTH | Finding 7 deepest weekday signal; GR_WEST at 5.4k MW midday (no W→N binding, but West surplus pricing) | Strongest weekday midday basis in series |
| HB_SOUTH vs HB_NORTH | HE09-15 | -$2.5 to -$3.5 | SOUTH cheaper than NORTH | Coastal + South solar; NL trough 23.6k MW | Same magnitude as WEST; both driven by Finding 7 |
| HB_HOUSTON vs HB_NORTH | HE19-22 | $0 to +$3.0 | Conditional HOUSTON premium | HOUSTON_IMPORT LOW-MEDIUM 20-28%; base case neutral | Conditional basis; treat as a tail event |
| HB_WEST vs HB_NORTH | HE22-04 | -$0.5 to -$1.5 | WEST modestly cheaper | GR_WEST 9.3-13.6k MW; elevated wind but below binding threshold; mild oversupply toward HE24 | Elevated vs Jul 6/7 (where ~$0); wind rising through night |
| HB_SOUTH vs HB_NORTH | HE01-06 | ~$0 to -$0.5 | Near neutral | GR_SOUTH and GR_COASTAL wind overnight modest (HE01: 2,038 / 1,442 MW) | No material overnight South basis |

**Hub-pair LMP 15-min**: ABSENT (W3 item 0.10 — 56th consecutive cycle). No realized basis validation available. All values provisional.

---

## GKS_BESS_RN — Congestion Impact Summary

GKS BESS is 100 MW / 200 MWh. Congestion impact on node pricing:

| Window | GKS_BESS_RN MCC | BESS implication |
|---|---|---|
| HE01-08 | ~$0 | Neutral congestion impact. Low overnight net load (43.3-57.2k MW Enverus HE01-07); no binding constraint. Standard DA-RT spread governs. |
| HE09-13 | -$3.5 to -$4.5 | **PRIMARY CHARGE WINDOW.** RT price at GKS expected significantly below hub. Deepest weekday Finding 7 instance. Avoid discharging unless DA price premium is $4.5+/MWh above estimated RT. Charging here has very low opportunity cost. |
| HE14-18 | -$1.0 to -$2.0 | Partial Finding 7 active. Solar still >20k MW through HE18 (24,684 MW YE). Mild congestion discount. Partial discharge feasible if DA price supports; RT price at GKS modestly below hub. |
| HE19-22 | $0 to +$4 (conditional) | CONDITIONAL POSITIVE. 20-28% probability HOUSTON_IMPORT binds. If binding, expect $10-30/MWh positive shadow price — GKS receives congestion benefit. Prob-weighted value ~$0.8 to +$2.0/MWh above hub. bess-optimizer should plan a discharge position with a scenario for binding event. |
| HE23-24 | -$0.5 to -$1.0 | GR_WEST rising to 13.6k MW late night. Mild oversupply potential. No binding expected but mild discount. |

**Key operational note for bess-optimizer**: HE09-13 is the strongest charge window seen on a weekday in this series. The NL trough of 23,626 MW matches Jul 4 holiday levels — a -$4/MWh discount at GKS vs hub during this window is plausible. The evening window (HE19-22) has a 20-28% tail probability of positive congestion income — worth incorporating into a scenario-weighted DA offer strategy.

---

## DART Virtual Trading Implications

All signals provisional. Hub-pair LMP 15-min absent (56th cycle); no realized basis validation available.

| Signal | Window | Direction | Conviction | Rationale |
|---|---|---|---|---|
| Finding 7 midday basis | HE09-13 | Short SOUTH or SHORT WEST vs LONG NORTH (DA) | MEDIUM | Solar surplus creates -$2.5 to -$3.5 SOUTH/WEST discount in RT; DA prices may not fully capture this magnitude. Strongest weekday midday signal in series. |
| HOUSTON_IMPORT tail | HE19-22 | LONG HOUSTON vs SHORT NORTH (DA) — conditional only | LOW-MEDIUM | 20-28% probability of binding → conditional basis $5-30. Expected value positive but probability <30%. Size position accordingly. |
| GR_WEST overnight rising | HE22-04 | SHORT WEST vs LONG NORTH — very small | LOW | GR_WEST rising to 13.6k MW; mild overnight West discount possible. Not a high-conviction position given no binding threshold breach. |
| Evening load peak | HE16-19 | No constraint signal | — | Load is high (>84k MW) but no specific binding constraint expected. DA-RT spread framework applies; no congestion alpha. |

**Overall DART conviction: LOW-MEDIUM** for the HE09-13 Finding 7 midday basis signal; LOW for the conditional HOUSTON_IMPORT evening tail. Confirm with dart-virtual-trader before execution.

---

## Risks

| Risk scenario | Congestion impact | Constraint revision |
|---|---|---|
| Solar beats forecast (+5-10%) | NL trough falls toward 21-22k MW → Finding 7 intensifies to -$4.5 to -$5.5 range; midday basis widens | GKS MCC HE09-13 upgrade; SOUTH/WEST basis deepens |
| Solar misses forecast (-15-20%) | NL trough rises toward 27-29k MW → Finding 7 weakens to -$2.5 to -$3.5 range; midday basis compresses | GKS MCC HE09-13 downgrade |
| GR_WEST beats forecast by 1,400+ MW (HE23-24) | GR_WEST exceeds 15,000 MW → WEST_TO_NORTH_345 ACTIVATES | WEST_TO_NORTH upgrade to LOW 8-15%; PANHANDLE_EXPORT_345 upgrade to VERY LOW 5-10%; GKS overnight MCC may go negative |
| Evening load beats forecast (+2-3%) | NL ramp approaches +19,000+ MW → HOUSTON_IMPORT upgrades to LOW-MEDIUM 28-40% | Cap-out already elevated at 7,198 MW; a +500-1,000 MW load beat tightens Houston area significantly |
| Unscheduled thermal outage HE16-21 (Houston area) | Cap-out rises from 7,198 MW toward 10,000 MW → HOUSTON_SOUTH_MIDDAY_LOCAL activates secondary trigger | HOUSTON_SOUTH upgrades to LOW 8-15%; positive MCC during solar decline window |
| Jul 2/3 T+2 settlement data arrives | Calibration series update. Jul 2 settlement expected 2026-07-04 (T+2, possible delay from holiday). Jul 3 settlement expected 2026-07-05. Actual confirmations still pending. If binding was confirmed on either, revises the non-binding lower bound upward. | No impact on today's forecast; updates calibration for future cycles. |
| YE vs Enverus NL ramp divergence resolved | 2,217 MW gap is the second-largest in the July series. If YE is realized (higher ramp +17,684 MW), constraint probability ~22-28%. If Enverus is realized (lower ramp +15,467 MW), constraint probability ~15-20%. | Directional call stays LOW-MEDIUM regardless; magnitude shifts. |

---

## Cross-Source Divergence Summary

| Metric | YES Energy | Enverus | Gap (MW) | Assessment |
|---|---|---|---|---|
| NL trough HE10 | 23,626 MW | 24,996 MW | 1,370 MW (5.8%) | Modest; both sources confirm deepest weekday trough |
| NL at HE21 | 59,069 MW | 57,708 MW | 1,361 MW | Small; sources agree on evening high NL level |
| NL ramp HE18→HE21 | +17,684 MW | +15,467 MW | 2,217 MW | NOTABLE — second-largest July gap. Primary source divergence for HOUSTON_IMPORT call. Use YE as primary, note Enverus as conservative anchor. |
| ERCOT total wind HE01 | 16,384 MW | 19,641 MW | 3,257 MW | LARGEST overnight wind gap in series. Uncertainty in overnight constraint severity. GR_WEST-specific breakdown not available from Enverus wind file (ERCOT aggregate only). |

---

## Data Sources and Limitations

- **Stage 0**: Historical data infrastructure phase. Real-time ML constraint model not yet trained (activates Stage 2).
- **ML binding probability**: No model deployed. All values above are provisional rule-based heuristics derived from NL ramp calibration, GR_WEST threshold logic, cap-out triggers, and Finding 7 NL-trough relationship.
- **PTDF projection**: Not available at Stage 0. MCC estimates are directional heuristics based on the calibrated NL-trough → MCC relationship.
- **Hub-pair LMP 15-min (W3 item 0.10)**: ABSENT — 56th consecutive cycle. No realized basis validation possible. All basis estimates are provisional with ±50% magnitude uncertainty.
- **Smartbidder DA/RT**: NOT CONFIRMED this cycle. Non-Spin DA/RT signal absent.
- **Data leakage check**: Enverus published_dtm 2026-07-07 06:41-06:45 CT. YE fetched 2026-07-07 07:12 CT. Both before DAM cutoff (D-1 10:00 CT). COMPLIANT.
- **Downstream agent guidance**: Weight this input LOW per Stage 0 protocol. Directional calls (Finding 7 negative sign, HOUSTON_IMPORT LOW-MEDIUM range, WEST_TO_NORTH elevated-but-below-threshold) are reasonably robust based on the established calibration series. Magnitude estimates carry ±50% uncertainty. The HOUSTON_IMPORT binding tail (20-28%) is the highest since Jun 17 — this is a real distributional risk, not a point forecast.

---

## Self-Review Pending

Self-review (binding hit rate, lambda MAE, MCC dollar-weighted accuracy) for Jul 8 flowday to be written when Tenaska T+2 settlement is available (expected 2026-07-10).
File path: `memory/congestion-analyst/learnings/2026-07-08.md`

**Pending settlements**:
- Jul 3 T+2 settlement (expected 2026-07-05, possibly delayed): awaiting confirmation of HOUSTON_IMPORT non-binding. Will update `memory/congestion-analyst/learnings/2026-07-03.md`.
- Jul 4 T+2 settlement (expected 2026-07-06, possibly delayed): awaiting confirmation of HOUSTON_IMPORT non-binding. Will update `memory/congestion-analyst/learnings/2026-07-04.md`.

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-08.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-08.md`
- History log: `memory/congestion-analyst/history/2026-07-08.md`
