# ERCOT 혼잡 분석 — 2026-07-09 (Thursday)   [Stage 0 — provisional]

**Issued**: 2026-07-08 07:30 CT
**Flowday**: Thursday 2026-07-09
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-08 10:00 CT (DAM cutoff compliant)
**Input files confirmed (PRODUCTION)**:
- `shared/data/raw/yes-energy/2026-07-09.csv` (YE hourly: load, solar, wind, net load — bidclose vintage)
- `shared/data/raw/smartbidder/2026-07-09_DA_Ancillary_Prices.csv` (Smartbidder DA AS 5-min forecasts — CONFIRMED this cycle)
- `shared/data/raw/smartbidder/2026-07-09_DA-RT_Forecast.csv` (Smartbidder DA-RT hourly probability — CONFIRMED this cycle)
- `shared/data/raw/enverus/2026-07-09_net_load_fc.csv` (Enverus NL forecast — published 2026-07-08 06:41 CT)
- `shared/data/raw/enverus/2026-07-09_solar_stpf.csv` (Enverus solar STPF — published 2026-07-08 06:50 CT)
- `shared/data/raw/enverus/2026-07-09_wind_stpf.csv` (Enverus wind STPF — published 2026-07-08 06:54 CT)
- Hub-pair LMP 15-min (W3 item 0.10): ABSENT — 57th consecutive blocked cycle

**DATA SOURCE**: Yes Energy + Smartbidder + Enverus (production), CONGESTION_PROJECT Stage 0 (qualitative)

---

## Headline

Three escalating signals make July 9 the highest-congestion-risk day in the calibration series since Jun 25 (BINDING). Smartbidder AS data confirmed for the first time this week; AS prices corroborate all three signals independently.

**Signal 1 — Finding 7 ACTIVE EXTREME: DEEPEST NL TROUGH IN CALIBRATION SERIES.** YE NL trough at HE10 = 18,030 MW — 5,596 MW LOWER than Jul 8's 23,626 MW (previous series low) and 5,248 MW below Jul 4 holiday Saturday (23,278 MW). Enverus NL trough at HE10 = 21,619 MW, also the lowest Enverus reading in the series. Cross-source gap at HE10 = 3,589 MW (within range of prior divergences). Solar peak 30,590 MW (YE HE13) / 31,159 MW (Enverus HE13 start). GKS midday MCC estimated at **-$5.0 to -$7.0/MWh (HE09-14)** — a new series record negative. RegDown DA forecast at HE18 = $2.13/MWh, the highest RegDown reading in this cycle, consistent with over-generation risk at the solar-peak-to-ramp transition.

**Signal 2 — HOUSTON_IMPORT_345: MEDIUM-HIGH (35-55%).** YE NL ramp HE18→HE21 = +23,654 MW — SECOND HIGHEST IN SERIES (Jun 25: +24,437 MW BINDING; Jul 1: +21,918 MW BINDING). Every binding event in the series had a YE ramp above +17,900 MW; Jul 9's +23,654 MW is 5,719 MW above that lower bound. Non-Spin DA at HE22 = $6.62/MWh (series high for post-W25 era); ECRS at HE22 = $2.81/MWh. P(DA>RT) at HE23 = 0.714 — day peak. **Cross-source divergence is the largest in the series** (6,480 MW): Enverus ramp = +17,174 MW, which sits at the historical non-binding threshold. Wide uncertainty band (see §Cross-Source Divergence). Base case: binding. Downside scenario (Enverus-realized): LOW-MEDIUM 18-25%.

**Signal 3 — WEST_TO_NORTH_345: FIRST SERIES ACTIVATION (LOW-MEDIUM 25-35%).** GR_WEST HE23 = 15,340 MW, HE24 = 15,716 MW — BOTH above the 15,000 MW binding trigger, the first time in the post-W25 calibration era (prior series high: Jul 8 13,641 MW, 1,359 MW below threshold). During HE1-6, GR_WEST = 13,457-14,366 MW (closest approach 14,366 MW at HE2 — 634 MW below trigger). PANHANDLE_EXPORT_345 co-activates at VERY LOW level for HE1-6. Non-Spin/ECRS elevated through HE22-24 corroborates overnight transmission stress.

---

## Top Binding Constraints (heuristic provisional — ML model not yet trained)

| Rank | Constraint | Window | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Shadow price direction |
|---|---|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE20-22 | MEDIUM-HIGH 35-55% | $28 | $28 / $90 / $160 | Positive (load import relief into Houston load pocket; injections outside Houston suppressed) |
| 2 | WEST_TO_NORTH_345 | HE23-24 | LOW-MEDIUM 25-35% | $15 | $15 / $42 / $85 | Positive (West surplus wind export relief; West-side injections suppressed) |
| 3 | WEST_SOLAR_EXPORT_345 | HE09-14 | VERY LOW–LOW 10-18% | $10 | $10 / $28 / $55 | Positive (West/South solar surplus; broad over-generation below NL 22k MW) |
| 4 | PANHANDLE_EXPORT_345 | HE01-06 | VERY LOW 4-8% | $6 | $6 / $18 / $35 | Positive (GR_WEST 13.5-14.4k MW — below 15k trigger but elevated overnight wind) |

**Constraint naming note (Stage 0)**: Specific ERCOT NMMS constraint names (e.g., exact 345kV element designations) are not resolvable without bus_lmp and DA binding constraint history cross-reference (W3 not yet initiated). Names above are conceptual. Actual constraint IDs will be resolved at Stage 2.

**Simultaneous binding risk (NEW)**: If HOUSTON_IMPORT_345 and WEST_TO_NORTH_345 bind simultaneously (within the HE20-24 window), West generation cannot flow to Houston when Houston import is most needed. This dual-binding scenario would amplify both shadow prices. Estimated joint probability: 10-18%. P99 scenario would see λ exceed $150-200/MWh.

---

## Key Signal Input Table

| Signal | YES Energy | Enverus | Cross-source gap | Note |
|---|---|---|---|---|
| Load peak | 84,706 MW (HE16) | — | n/a | Thursday WDPEAK; similar to Jul 8's 85,138 MW |
| NL trough | 18,030 MW (HE10) | 21,619 MW (HE10) | 3,589 MW | ABSOLUTE SERIES LOW for both sources |
| Solar peak | 30,590 MW (HE13) | 31,159 MW (HE12-13) | 569 MW | Close agreement; strong solar day |
| NL ramp HE18→HE21 | +23,654 MW | +17,174 MW | **6,480 MW** | LARGEST cross-source gap in series; primary uncertainty driver |
| NL at HE18 (ramp start) | 31,359 MW | 37,014 MW | 5,655 MW | YE sees solar suppressing HE18 more aggressively |
| NL at HE21 (ramp end) | 55,013 MW | 54,188 MW | 825 MW | Both sources converge at evening peak |
| GR_WEST overnight max | 15,716 MW (HE24) | — (ERCOT total only) | n/a | ABOVE 15,000 MW THRESHOLD — series first in post-W25 era |
| GR_WEST HE23 | 15,340 MW | — | n/a | Also above 15k threshold |
| GR_WEST HE01-06 | 13,457–14,366 MW | — | n/a | Elevated but below 15k; closest approach 14,366 MW (HE02) |
| ERCOT total wind HE24 | 23,191 MW (YE) | 23,937 MW (Enverus) | 746 MW | Good cross-source agreement on total wind |
| ERCOT total wind HE01 | 22,010 MW (YE) | 23,524 MW (Enverus) | 1,514 MW | Small gap; overnight wind consistency confirmed |
| GR_WEST midday trough | 10,052 MW (HE13) | — | n/a | Combined with solar 30.6k MW → extreme West surplus |
| Cap-out max | 7,270 MW (HE10-14) | — | n/a | Slightly above Jul 8 (7,198 MW); both below 10k dual trigger |
| Non-Spin DA HE22 | 6.62 $/MWh | — | n/a | Series high for post-W25 era; strong evening scarcity signal |
| RegDown DA HE18 | 2.13 $/MWh | — | n/a | Day peak; over-generation signal at solar-to-ramp transition |
| P(DA>RT) HE23 | 0.714 | — | n/a | Day-high; DA expected to price congestion premium |
| Day type | Thursday WDPEAK | — | — | No discount; full weekday |

---

## NL Ramp Calibration Series (HE18→HE21, YE source)

| Flowday | Day Type | NL Ramp (MW) | Cap-out max | HOUSTON_IMPORT Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 (Wed) | Weekday | +17,935 | — | HIGH 35-50% | Binding (confirmed) |
| Jun 21 (Sun) | Sunday | +18,627 | — | HIGH 38-55% | Binding (confirmed) |
| Jun 25 (Thu) | Weekday | +24,437 | — | HIGH 52-70% | Binding (confirmed) |
| Jul 1 (Wed) | Weekday | +21,918 | — | MEDIUM-HIGH 38-55% | BINDING ($2,046-$2,222/MWh DA) |
| Jul 2 (Thu) | Weekday | +14,861 | ~6.7k | LOW-MEDIUM 15-28% | Non-binding (confirmed) |
| Jul 3 (Fri) | Weekday | +16,787 | ~6.7k | LOW-MEDIUM 20-30% | Non-binding (confirmed) |
| Jul 4 (Sat) | Holiday + Sat | +17,422 | ~5.8k | LOW 12-18% | Non-binding (confirmed) |
| Jul 5 (Sat) | Saturday | +17,374 | ~5.7k | LOW-MEDIUM 18-24% | Non-binding (pending settlement) |
| Jul 6 (Mon) | Monday | +13,645 | 6,721 MW | NEGLIGIBLE <5% | Non-binding |
| Jul 7 (Tue) | Tuesday | +13,056 | — | NEGLIGIBLE <3% | Non-binding |
| Jul 8 (Wed) | Wednesday | +17,684 (YE) / +15,467 (Env) | 7,198 MW | LOW-MEDIUM 20-28% | Pending (settlement T+2 = Jul 10) |
| **Jul 9 (Thu)** | **Thursday** | **+23,654 (YE) / +17,174 (Env)** | **7,270 MW** | **MEDIUM-HIGH 35-55%** | **Today (forecast)** |

**Calibration observation**: All 4 confirmed binding events had YE ramps ≥ +17,935 MW. Jul 9's +23,654 MW exceeds this lower bound by 5,719 MW and is the second-highest ramp in the series (6,783 MW below Jun 25 record). The base case is binding. If Enverus-realized (+17,174 MW), the ramp falls 761 MW below the historical binding lower bound — the outcome becomes a coin-flip weighted to non-binding. Cross-source resolution at ~2-3 hours post-DAM clearing would be the earliest confirmation signal.

---

## Finding 7 — NL Trough Calibration (GKS Midday MCC)

| Flowday | NL Trough (MW) | Source | E[GKS MCC HE09-14] |
|---|---|---|---|
| **Jul 9 (Thu)** | **18,030** | **YE** | **-$5.0 to -$7.0 (today — SERIES EXTREME)** |
| **Jul 9 (Thu)** | **21,619** | **Enverus** | **-$4.5 to -$6.0 (Enverus-based)** |
| Jul 4 (holiday Sat) | 23,278 | YE | -$4.0 to -$5.0 |
| Jul 8 (Wed) | 23,626 | YE | -$3.5 to -$4.5 |
| Jul 5 (post-holiday Sat) | 28,131 | YE | -$2.5 to -$3.5 |
| Jul 7 (Tuesday) | ~31,000-32,000 | YE | -$2.5 to -$3.5 |
| Jul 6 (Monday) | 35,301 | YE | -$1.5 to -$2.5 |

Jul 9's NL trough (18,030 MW YE / 21,619 MW Enverus) is the deepest in the calibration series by both sources. The 18,030 MW YE reading is 5,248 MW below the previous record (Jul 4 holiday, 23,278 MW) — a dramatic step down. Even the more conservative Enverus reading (21,619 MW) is 1,659 MW below Jul 4. Finding 7 is ACTIVE EXTREME: both sources independently confirm the most severe midday negative MCC signal in the series.

RegDown DA forecast at HE18 (17:00 CT) = $2.13/MWh is an independent Smartbidder corroboration — the market is pricing in difficulty absorbing solar generation at peak output, consistent with Finding 7 pressure.

---

## Nodal MCC Snapshot (Stage 0 heuristic — PTDF projection N/A)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|---|
| GKS_BESS_RN | HE09-14 | -$5.0 to -$7.0 | -5.5 / -8.0 | Finding 7 ACTIVE EXTREME — NL trough 18,030 MW (YE) deepest in series | **Primary charge window; strongest negative MCC in series** |
| GKS_BESS_RN | HE15-18 | -$1.5 to -$3.0 | -2.0 / -4.0 | Solar still 27-30k MW through HE18 (22,612-27,420 MW Enverus); partial Finding 7 | Elevated negative; avoid discharging into RT |
| GKS_BESS_RN | HE19-22 | $0 to +$7.0 | $0 / +$7.0 | Conditional on HOUSTON_IMPORT binding (35-55%); Non-Spin $3.38-$6.62/MWh corroborates; base case: binding | **Prob-weighted value: +$2.5 to +$4.0/MWh above hub** |
| GKS_BESS_RN | HE23-24 | -$1.0 to -$2.5 | -1.5 / -3.5 | WEST_TO_NORTH_345 binding (25-35%); West wind surplus suppresses adjacent zones | Moderate negative; PTDF proximity to GKS uncertain at Stage 0 |
| GKS_BESS_RN | HE01-06 | -$0.5 to -$1.5 | -1.0 / -2.0 | GR_WEST 13.5-14.4k MW — near but below 15k threshold; mild overnight wind pressure | Slightly negative; monitor for upside GR_WEST beat |
| GKS_BESS_RN | HE07-08 | ~$0 to -$0.5 | 0 / -0.5 | Morning load build; solar starting to surge (HE08: 5,877 MW YE) | Near neutral |
| HB_NORTH | All hours | Reference ($0) | — | Load center; no overgeneration structural pressure | Benchmark node |
| HB_WEST | HE09-14 | -$4.0 to -$6.0 | -4.5 / -7.0 | Solar peak 30.6k MW + GR_WEST midday trough 10.0k MW — extreme West surplus | Most directly impacted by Finding 7 |
| HB_WEST | HE23-24 | -$6.0 to -$14.0 | -8.0 / -16.0 | WEST_TO_NORTH binding; GR_WEST 15.3-15.7k MW → West zone over-supply | Conditional on binding; magnitude uncertain at Stage 0 |
| HB_SOUTH | HE09-14 | -$3.0 to -$5.0 | -3.5 / -6.0 | Coastal + South solar surplus; correlated with Finding 7 | Strong midday South discount |
| HB_HOUSTON | HE20-22 | $0 to +$8.0 | $0 / +$8.0 | Conditional HOUSTON_IMPORT binding (35-55%); Non-Spin $6.62/MWh at HE22 | Prob-weighted: +$1.5 to +$4.5 above NORTH |

---

## Hub-Pair Basis Forecast (heuristic provisional)

| Path | Window | E[basis, $/MWh] | Sign convention | Driver | Note |
|---|---|---|---|---|---|
| HB_WEST vs HB_NORTH | HE09-14 | -$4.5 to -$6.5 | WEST cheaper than NORTH | Finding 7 EXTREME; NL trough 18,030 MW; GR_WEST midday 10.0k MW; solar 30.6k MW | Strongest weekday midday basis in series; WEST_SOLAR_EXPORT constraint possible |
| HB_WEST vs HB_NORTH | HE23-24 | -$6.0 to -$15.0 | WEST cheaper than NORTH | WEST_TO_NORTH_345 binding expected (25-35%); GR_WEST 15.3-15.7k MW | Wide range — Stage 0 unable to bound shadow price without PTDF |
| HB_WEST vs HB_NORTH | HE01-06 | -$1.5 to -$3.0 | WEST modestly cheaper | GR_WEST 13.5-14.4k MW; elevated wind but below binding threshold | Elevated vs Jul 7 (near-$0); partial West surplus pricing |
| HB_SOUTH vs HB_NORTH | HE09-14 | -$3.0 to -$5.0 | SOUTH cheaper than NORTH | Coastal + South solar; Finding 7 correlated; Enverus solar 31.2k MW peak | Second-strongest midday South basis in series |
| HB_SOUTH vs HB_NORTH | HE20-22 | -$0.5 to -$2.0 | SOUTH slightly cheaper | South thermal exports during evening; modest negative or near-neutral | South not a primary load pocket; no import constraint expected |
| HB_HOUSTON vs HB_NORTH | HE20-22 | $0 to +$8.0 | Conditional HOUSTON premium | HOUSTON_IMPORT MEDIUM-HIGH 35-55%; Non-Spin $3.38-$6.62/MWh; P50 = $0, P90 = +$8 | Prob-weighted expected value: +$1.5 to +$4.5/MWh |
| HB_HOUSTON vs HB_NORTH | HE01-19 | ~$0 to -$1.0 | Near neutral to slight HOUSTON discount | No import constraint expected during off-peak and solar peak | Low signal magnitude |
| GKS_BESS_RN vs HB_SOUTH | All day | -$1.0 to -$2.0 | GKS slightly cheaper than SOUTH hub | Local South congestion; direct PTDF position unknown at Stage 0 | Stage 0 estimate: modest GKS-South spread |

**Hub-pair LMP 15-min data**: ABSENT (W3 item 0.10 — 57th consecutive cycle). No realized basis validation available. All values provisional with ±50-60% magnitude uncertainty.

---

## GKS_BESS_RN — Congestion Impact Summary

GKS BESS is 100 MW / 200 MWh located in the GK (Goliad) substation area, South zone.

| Window | GKS_BESS_RN MCC | BESS implication |
|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | Mild overnight negative. GR_WEST 13.5-14.4k MW creates wind surplus, partially transmitted to South zone pricing. Sub-threshold WEST_TO_NORTH scenario: mild shadow, not a hard constraint. Standard DA-RT spread governs primary P&L. |
| HE07-08 | ~$0 to -$0.5 | Near neutral as solar ramps up. Morning load increasing. Transition hour — low congestion alpha. |
| HE09-14 | **-$5.0 to -$7.0** | **PRIMARY CHARGE WINDOW — SERIES RECORD NEGATIVE MCC.** NL trough 18,030 MW is deepest in calibration series, 5,596 MW below Jul 8 (prior record). RT price at GKS expected significantly below hub. Avoid any DA or RT discharge unless DA price premium exceeds $7+/MWh above estimated RT. Charging here is the highest-conviction position in the series. RegDown forecast at HE18 ($2.13/MWh) confirms over-generation anticipation. |
| HE15-18 | -$1.5 to -$3.0 | Partial Finding 7 active — solar still 22.6-27.4k MW (Enverus HE15-18). Mild-to-moderate negative MCC. Partial discharge feasible if DA price supports with ≥$3/MWh above estimated RT; otherwise delay to HE19+. |
| HE19-22 | $0 to +$7.0 (conditional) | **CONDITIONAL POSITIVE — MEDIUM-HIGH probability.** 35-55% probability HOUSTON_IMPORT_345 binds. If binding: expect +$10-30/MWh positive shadow price at HE20-22. Non-Spin $6.62/MWh at HE22 = highest post-W25 AS reading — strongest independent AS corroboration of any evening window in the series. Prob-weighted value: +$2.5 to +$4.0/MWh above hub. Discharge into this window in DA with appropriate scenario weighting. |
| HE23-24 | -$1.0 to -$2.5 | WEST_TO_NORTH_345 activating (GR_WEST 15.3-15.7k MW). West wind suppresses West and potentially adjacent zone pricing. GKS (South zone) impact via PTDF uncertain — will be resolved at Stage 2. Conservative call: mild negative. Non-Spin $3.12-$6.53/MWh suggests overall system tightness remains elevated. |

**Key operational note for bess-optimizer**: HE09-14 is the strongest charge window in the calibration series by a significant margin (NL trough 5,596 MW lower than previous series low). A -$6/MWh discount at GKS vs hub during this window is within the plausible range. The evening window (HE20-22) has MEDIUM-HIGH probability of positive congestion income — the Non-Spin spike at $6.62/MWh at HE22 is independent Smartbidder confirmation. Recommend a scenario-weighted DA offer strategy with explicit positions for the binding and non-binding evening scenarios.

---

## AS Market Signal Summary (Smartbidder DA Forecast — confirmed this cycle)

| Hour (CT) | ERCOT HE | Non-Spin ($/MWh) | RegDown ($/MWh) | ECRS ($/MWh) | Signal interpretation |
|---|---|---|---|---|---|
| 00:00-06:00 | HE1-7 | $1.30-1.78 | $0.44-0.71 | $0.15-0.34 | Elevated overnight Non-Spin reflects overnight wind surplus risk (GR_WEST near 14k MW) |
| 09:00-10:00 | HE10-11 | $0.57 | $0.89-1.01 | $0.17-0.25 | RegDown peak at solar trough — over-generation risk confirmed; HE11 RegDown ($1.01) highest midday |
| 17:00-18:00 | HE18 | $0.40 | **$2.13** | $0.19 | **RegDown day-peak = strongest over-generation signal in dataset** — solar 27.4k MW + ramp transition |
| 18:00-19:00 | HE19 | $0.46 | $1.94 | $0.22 | Still elevated RegDown; solar collapsing (22.6k MW Enverus) — mixed over-gen/scarcity window |
| 20:00-21:00 | HE21 | $3.38 | $1.11 | $1.04 | Non-Spin first material spike — evening scarcity begins |
| 21:00-22:00 | HE22 | **$6.62** | $0.89 | **$2.81** | **Non-Spin + ECRS day-peak — highest post-W25 reading in series; scarcity/congestion dominant** |
| 22:00-23:00 | HE23 | $6.53 | $0.62 | $2.55 | Near-equal to HE22; WEST_TO_NORTH binding overlaps with scarcity — dual risk window |
| 23:00-00:00 | HE24 | $3.12 | $0.56 | $1.25 | Moderating but still elevated; GR_WEST 15.7k MW driving overnight stress |

**AS pattern interpretation**: The RegDown spike at HE18 ($2.13) combined with the Non-Spin/ECRS spike at HE22-23 ($6.62/$2.81) represents a rare "dual-stress" profile — the market simultaneously prices over-generation at solar peak AND scarcity at solar sunset. This is the strongest AS market signal combination observed in the calibration series. The transition between these two extremes occurs across HE19-21 (+23,654 MW YE NL ramp), explaining the abrupt AS regime shift.

---

## DART Virtual Trading Implications

All signals provisional. Hub-pair LMP 15-min absent (57th cycle); no realized basis validation.

| Signal | Window | Direction | Conviction | Rationale |
|---|---|---|---|---|
| Finding 7 EXTREME midday basis | HE09-14 | SHORT WEST or SHORT SOUTH vs LONG NORTH (DA) | MEDIUM-HIGH | Solar surplus creates -$4.5 to -$6.5 WEST discount in RT; strongest weekday midday signal in series. Non-Spin at HE10-11 only $0.57/MWh = not competing with AS revenue during midday. |
| HOUSTON_IMPORT tail | HE20-22 | LONG HOUSTON vs SHORT NORTH (DA) | MEDIUM | 35-55% binding probability; Non-Spin $6.62/MWh at HE22 = highest corroboration. P(DA>RT) = 0.707 at HE22 suggests DA already pricing congestion — sizing position for residual RT spike risk. |
| WEST_TO_NORTH overnight | HE23-24 | SHORT WEST vs LONG NORTH (DA) | LOW-MEDIUM | GR_WEST 15.3-15.7k MW above binding threshold (first series activation). Lambda uncertainty high at Stage 0. Smaller position size warranted. |
| Dual-binding scenario | HE20-24 | SHORT WEST + LONG HOUSTON vs SHORT NORTH | LOW | Joint probability 10-18%; tail event. If both bind simultaneously, West basis widens AND Houston basis widens — maximum P&L window. Contingency position only. |

**Overall DART conviction**: MEDIUM-HIGH for HE09-14 Finding 7 basis. MEDIUM for HE20-22 HOUSTON_IMPORT evening tail. LOW-MEDIUM for HE23-24 WEST_TO_NORTH. Confirm with dart-virtual-trader before execution; calibration series has not yet validated the WEST_TO_NORTH signal (first activation).

---

## Risks

| Risk scenario | Congestion impact | Constraint revision |
|---|---|---|
| Solar beats forecast +5% (→32k MW peak) | NL trough falls toward 16.5k MW → Finding 7 intensifies to -$6.5 to -$8.5/MWh; WEST_SOLAR_EXPORT_345 upgrades to LOW-MEDIUM 18-28% | GKS MCC HE09-14 deepens; WEST/SOUTH midday basis widens further |
| Solar misses forecast -10% (→27k MW peak) | NL trough rises toward 21k MW → Finding 7 moderates to -$3.5 to -$5.0/MWh | GKS MCC HE09-14 partial relief; WEST basis compresses; Enverus scenario realized |
| YE NL ramp realized (+23,654 MW) | HOUSTON_IMPORT_345 likely binds → shadow price $30-100/MWh at HE20-22; Non-Spin spikes consistent with $6.62/MWh AS forecast | HOUSTON_IMPORT upgrades to HIGH 55-70%; GKS HE20-22 MCC +$5 to +$20 |
| Enverus NL ramp realized (+17,174 MW) | HOUSTON_IMPORT_345 likely does not bind (761 MW below historical lower bound +17,935 MW Jun 17) | HOUSTON_IMPORT downgrades to LOW-MEDIUM 18-25%; GKS HE20-22 returns to near-$0 |
| GR_WEST beats forecast overnight (+500-800 MW at HE23-24) | GR_WEST exceeds 16.2-16.5k MW — WEST_TO_NORTH binding probability increases to MEDIUM 35-50%; shadow price amplifies to $20-35/MWh | West overnight basis widens from -$6/-14 to -$10/-20; overnight GKS MCC moderately more negative |
| GR_WEST misses overnight forecast (-1k+ MW at HE23-24) | GR_WEST drops to 14.3-14.7k MW — WEST_TO_NORTH falls back below threshold → VERY LOW <10% | West overnight basis compresses; HE23-24 AS prices may moderate |
| Simultaneous WEST_TO_NORTH + HOUSTON_IMPORT binding (HE22-23) | Dual-binding creates inability to relieve Houston shortage via West wind → combined shadow prices P99 scenario $150-250/MWh | GKS HE22-23 conditional MCC +$8 to +$25; all West nodes depressed simultaneously |
| Unscheduled thermal outage HE18-22 (Houston area, 500+ MW) | Cap-out rises from 7,270 MW toward 8,000-9,000 MW → HOUSTON_IMPORT probability increases 5-10 ppt | HOUSTON_IMPORT upgrades to HIGH 45-65%; secondary activation of HOUSTON_SOUTH_MIDDAY_LOCAL |
| RegDown spike realized at HE18 (over-generation event) | RT price at GKS could go negative briefly near solar peak (NL 18-22k MW range near minimum dispatchable floor) | Finding 7 signal would intensify to extreme values during over-generation window |
| Jul 8 flowday settlement received (T+2 = Jul 10) | First Jul 8 validation cycle available — will update HOUSTON_IMPORT LOW-MEDIUM 20-28% call and Finding 7 -$3.5 to -$4.5 accuracy | Will file learnings/2026-07-08.md on Jul 10 |

---

## Cross-Source Divergence Summary

| Metric | YES Energy | Enverus | Gap (MW) | Assessment |
|---|---|---|---|---|
| NL trough HE10 | 18,030 MW | 21,619 MW | 3,589 MW | Both confirm series lowest; gap similar to prior midday divergences; YE is primary reference |
| NL at HE18 (ramp start) | 31,359 MW | 37,014 MW | 5,655 MW | STRUCTURAL DIVERGENCE — YE methodology includes additional resource subtraction during solar peak; primary driver of ramp gap |
| NL at HE21 (ramp end) | 55,013 MW | 54,188 MW | 825 MW | Sources converge post-solar; high confidence in evening NL level |
| NL ramp HE18→HE21 | +23,654 MW | +17,174 MW | **6,480 MW** | **LARGEST CROSS-SOURCE RAMP GAP IN SERIES** — drives the wide 35-55% uncertainty band. YE → binding territory; Enverus → right at historical threshold |
| Solar peak ERCOT | 30,590 MW (HE13) | 31,159 MW (HE12-13 start) | 569 MW | CLOSE AGREEMENT — solar intensity not a source of major uncertainty |
| ERCOT total wind HE24 | 23,191 MW | 23,937 MW | 746 MW | CLOSE AGREEMENT — overnight wind well-constrained |
| ERCOT total wind HE01 | 22,010 MW | 23,524 MW | 1,514 MW | Modest morning wind gap; GR_WEST (YE only) shows 14,219 MW at HE01, below 15k |

**Divergence interpretation**: The 6,480 MW ramp gap is driven almost entirely by the HE18 starting-point difference (5,655 MW). YE's NET_LOAD_FORECAST_BID_CLOSE appears to subtract additional demand-side resources (storage, DR) that Enverus's net load model does not include, creating a lower YE NL baseline during solar-peak hours. This source difference is a systematic feature, not a one-day anomaly — it has appeared across the entire July calibration series. Using YE as primary has been the established convention; the Enverus reading anchors the conservative scenario.

---

## Data Sources and Limitations

- **Stage**: Stage 0 — Infrastructure phase. CONGESTION_PROJECT ML model not yet trained. Activates at Stage 2.
- **ML binding probability**: No model deployed. All values are provisional rule-based heuristics derived from NL ramp calibration, GR_WEST threshold logic, cap-out triggers, Finding 7 NL-trough relationship, and Smartbidder AS corroboration.
- **PTDF projection**: Not available at Stage 0. MCC estimates are directional heuristics based on calibrated NL-trough → MCC relationship and historical pattern recognition. Bus-level PTDF (W3 item 0.9) and hub-pair LMP (W3 item 0.10) not yet ingested.
- **Hub-pair LMP 15-min (W3 item 0.10)**: ABSENT — 57th consecutive cycle. No realized basis validation. All basis estimates carry ±50-60% magnitude uncertainty.
- **Smartbidder DA AS + DA-RT**: CONFIRMED this cycle — provides independent AS corroboration for all three primary signals. Non-Spin $6.62/MWh at HE22 is the strongest single-AS confirmation of evening scarcity risk in the post-W25 series.
- **Data leakage check**: Enverus published_dtm 2026-07-08 06:41-06:54 CT. YE bidclose vintage for Jul 9 published before 10:00 CT Jul 8 (per standard ERCOT DAM schedule). Smartbidder forecast for Jul 9 DA represents forward-looking model output published pre-DAM. All inputs before DAM cutoff (D-1 10:00 CT). **COMPLIANT**.
- **Downstream agent guidance**: Weight this input MODERATE (elevated from Stage 0 default LOW) for the following reasons: (1) Finding 7 NL trough is far enough below series lower bound that directional call is unambiguous regardless of cross-source methodology differences; (2) NL ramp of +23,654 MW (YE) has high calibration confidence for binding territory; (3) GR_WEST above 15,000 MW is unambiguous in YE data. Magnitude estimates for shadow prices carry ±50% uncertainty. WEST_TO_NORTH call is first-time activation — no settlement validation exists for this constraint.

---

## Self-Review Pending

Self-review (binding hit rate, lambda MAE, MCC dollar-weighted accuracy) for Jul 9 flowday to be filed when Tenaska T+2 settlement is available (expected 2026-07-11).
File path: `memory/congestion-analyst/learnings/2026-07-09.md`

**Pending settlements**:
- Jul 5 T+2 settlement: OVERDUE (holiday delay pattern from Jul 4 Independence Day; expected ~Jul 8-9). Update `memory/congestion-analyst/learnings/2026-07-05.md` when received.
- Jul 8 T+2 settlement: Expected 2026-07-10. Will validate HOUSTON_IMPORT LOW-MEDIUM 20-28% call and Finding 7 -$3.5 to -$4.5 MCC estimate.
- Jul 9 T+2 settlement: Expected 2026-07-11. Will validate this report's MEDIUM-HIGH call.

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-09.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-09.md`
- History log: `memory/congestion-analyst/history/2026-07-09.md`
