# Congestion Outlook — D+1 (2026-07-10)   [Stage 0 — provisional]

**Issued**: 2026-07-09 07:30 CT
**Analyst**: congestion-analyst (Stage 0 heuristic — no formal binding/lambda model)
**DAM cutoff compliance**: All input data published before 2026-07-09 10:00 CT (leakage-free)
**Data sources**: Yes Energy hourly (PRODUCTION, published 12:11 UTC) | Enverus load/wind/solar/net_load (PRODUCTION, published 06:41–06:49 CT) | Smartbidder DA-RT Forecast (PRODUCTION) | Hub-pair LMP 15-min: ABSENT (58th consecutive blocked cycle)

---

## Headline

Three simultaneous congestion windows expected on Friday 2026-07-10:

1. **WEST_TO_NORTH_345 overnight (HE01-02)** — MEDIUM-HIGH probability. GR_WEST forecast at 16,272 MW (HE01) and 16,110 MW (HE02), both above the 15,000 MW binding threshold. This is the highest overnight West wind forecast in the post-W25 era (post-Jul 1 structural regime). Primary risk window for GKS BESS overnight dispatch.

2. **HOUSTON_IMPORT_345 evening (HE19-22)** — LOW-MEDIUM probability. Yes Energy NL ramp HE18→HE21 of +18,760 MW exceeds the Jul 8 non-binding case (+17,684 MW). However, Enverus shows only +12,249 MW (below confirmed non-binding threshold). Large cross-source gap = high forecast uncertainty.

3. **Finding 7 / WEST_SOLAR_EXPORT midday (HE09-14)** — ACTIVE STRONG. NL trough at HE10 = 23,269 MW (YE) / 23,926 MW (Enverus), essentially identical to the Jul 8 STRONG case (23,626 MW). GKS MCC strongly negative in this window.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-02 | MEDIUM-HIGH 40-55% | $25 | $25 / $65 / $130 | GR_WEST 16,272 MW HE01 and 16,110 MW HE02 — both above 15k threshold; cap-out 8,805 MW (series max) |
| HOUSTON_IMPORT_345 | HE19-22 | LOW-MEDIUM 22-32% | $28 | $28 / $90 / $160 | YE NL ramp +18,760 MW; Enverus +12,249 MW (6,511 MW cross-source gap — largest ambiguity in series); Smartbidder P(DA>RT) HE20-22 = 0.70-0.72 |
| WEST_SOLAR_EXPORT_345 (Finding 7) | HE09-14 | LOW-MEDIUM 18-28% | $15 | $15 / $35 / $70 | NL trough 23,269 MW (YE) / 23,926 MW (Enverus) — comparable to Jul 8 STRONG case; solar peak 28,708 MW (YE HE13) / 29,796 MW (Enverus HE12-13) |
| PANHANDLE_EXPORT_345 | HE01-02 | LOW-MEDIUM 15-25% | $12 | $12 / $30 / $65 | Partially co-incident with WEST_TO_NORTH window; GR_WEST HE01-02 above 15k threshold; partially independent path |

### Constraint Probability Rationale

**WEST_TO_NORTH_345 (40-55%):**
- Calibration anchor: Jul 9 forecast had GR_WEST 15,340/15,716 MW (HE23-24) → called LOW-MEDIUM 25-35%
- Jul 10 has GR_WEST 16,272/16,110 MW (HE01-02) — 932-394 MW higher, warranting +15 ppt upgrade
- Cap-out 8,805 MW (HE01-07) is the maximum in the series — elevated thermal outage profile amplifies surplus pressure
- GR_NORTH HE01 = 2,381 MW (elevated) adds system-wide surplus context
- Shadow price direction: POSITIVE (constrains West → North export; West hub prices drop, North hub prices mildly elevated)

**HOUSTON_IMPORT_345 (22-32%):**
- Calibration anchors: Jul 7 +13,056 MW (confirmed non-binding); Jul 8 +17,684 MW (settlement pending); Jul 9 +23,654 MW (MEDIUM-HIGH 35-55%); Jun 25 +24,437 MW (CONFIRMED BINDING)
- YE ramp +18,760 MW: above Jul 8 non-binding candidate → slight upward shift from Jul 8's 20-28% call
- Enverus ramp +12,249 MW: below Jul 7 confirmed non-binding floor → if Enverus is correct, non-binding baseline
- Smartbidder P(DA>RT) = 0.70-0.72 at HE20-22: elevated, consistent with market-implied congestion risk
- Shadow price direction: POSITIVE (Houston deficit; Houston LMPs rise relative to hub)

**WEST_SOLAR_EXPORT_345 / Finding 7 (18-28%):**
- NL trough comparison: Jul 4 (-$4 to -$5 MCC, MAXIMUM STRENGTH, 23,278 MW YE) vs Jul 10 23,269 MW (essentially identical)
- Jul 8 STRONG case: 23,626 MW → GKS MCC -$3.5 to -$4.5 (actual likely -$5 to -$6 per L22)
- Jul 10 NL trough 357 MW deeper than Jul 8 → strength at least equivalent to Jul 8 STRONG
- Cross-source alignment: YE 23,269 vs Enverus 23,926 (657 MW gap — excellent alignment, highest confidence among all signals today)
- Shadow price direction: NEGATIVE at GKS (surplus West generation pushes export constraint; GKS LMP below hub)

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic, no formal shift-factor model)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|---|
| GKS | HE01-02 | -$3 to -$8 | -$4 / -$12 | WEST_TO_NORTH binding (P=47.5%); GKS positive shift factor on constraint → negative MCC when λ>0 |
| GKS | HE09-14 | -$3.5 to -$5.5 | -$4 / -$8 | Finding 7 ACTIVE STRONG; NL trough 23,269 MW comparable to Jul 8 STRONG |
| GKS | HE15-18 | -$1 to -$2 | -$1 / -$4 | Partial solar persistence; GR_WEST at 10-11k MW |
| GKS | HE19-22 | $0 to +$2 | $0 / +$4 | HOUSTON_IMPORT LOW-MEDIUM; GKS shift factor on Houston constraint is structurally small |
| GKS | HE23-24 | -$0.5 to -$1.5 | -$1 / -$3 | GR_WEST 13,528-13,735 MW (below 15k, mild surplus signal) |
| HB_BUSAVG | HE09-14 | -$0.5 to +$0.5 | $0 / -$1 | System-level solar/wind averaging |
| LZ_HOUSTON | HE19-22 | $0 to +$1.5 | $0 / +$5 | Conditional on HOUSTON_IMPORT (P=27%); prob-weighted near flat |
| LZ_WEST | HE01-02 | -$5 to -$15 | -$8 / -$20 | Direct zone of WEST_TO_NORTH constraint; deep suppression if binding |
| LZ_WEST | HE09-14 | -$3 to -$5 | -$4 / -$8 | Finding 7; solar-suppressed midday prices |

---

## Hub-Pair Basis View

| Path | Hour Range | E[basis, $/MWh] | Conditional (binding) | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | HE01-02 | -$5 to -$10 | -$15 to -$25 | WEST_TO_NORTH P=47.5%; prob-weighted basis most negative of any window in series |
| HB_WEST → HB_NORTH | HE09-14 | -$3 to -$5 | -$6 to -$10 | Finding 7 ACTIVE STRONG; solar suppression at West zone |
| HB_WEST → HB_NORTH | HE22-24 | -$1 to -$3 | -$3 to -$8 | GR_WEST 13-14k MW — below threshold but elevated; structural mild negative |
| HB_HOUSTON → HB_NORTH | HE19-22 | +$2 to +$5 | +$10 to +$25 | HOUSTON_IMPORT P=27%; large conditional upside; non-binding baseline near $0 |
| HB_HOUSTON → HB_NORTH | HE01-08 | $0 to +$0.5 | N/A | No Houston constraint expected overnight |
| HB_SOUTH → HB_NORTH | HE09-14 | -$2 to -$4 | -$4 to -$8 | Solar-rich South zone; Enverus solar peak 29,796 MW suppresses South zone prices |
| HB_SOUTH → HB_NORTH | HE19-22 | $0 to +$1 | N/A | Evening load recovery; partial offset |

---

## Input Data Summary

| Series | Value | Source | Note |
|---|---|---|---|
| Peak load | 82,482 MW (HE16) / 81,890 MW (HE16) | YE / Enverus | Friday summer peak; high but below Jul 9 record potential |
| NL trough | 23,269 MW (HE10) / 23,926 MW (HE10) | YE / Enverus | STRONG; comparable to Jul 8 STRONG case (23,626 MW); 657 MW cross-source gap |
| NL ramp HE18→HE21 | +18,760 MW (YE) / +12,249 MW (Enverus) | YE / Enverus | 6,511 MW cross-source gap — primary source of HOUSTON_IMPORT uncertainty |
| Solar peak | 28,708 MW (HE13) / 29,796 MW (HE12-13) | YE / Enverus | High but below Jul 4 series high 30,107-30,289 MW |
| GR_WEST HE01 | 16,272 MW | YE | ABOVE 15k threshold — primary binding signal today |
| GR_WEST HE02 | 16,110 MW | YE | ABOVE 15k threshold |
| GR_WEST HE10-12 | 9,637-9,997 MW | YE | Midday trough — structural low due to solar compression |
| GR_WEST HE23-24 | 13,528-13,735 MW | YE | Below threshold; mild overnight buildup |
| Cap-out | 8,805 MW (HE01-07) | YE | Series maximum; elevated thermal outage profile |
| Smartbidder P(DA>RT) max | 0.717 (HE22) | Smartbidder | Evening congestion signal — consistent with HOUSTON_IMPORT risk |
| Smartbidder P(DA<RT) max | 0.654 (HE02) | Smartbidder | Overnight RT > DA signal — partially consistent with L24 pattern; WEST_TO_NORTH binding would complicate this (depressing West RT) |

---

## Risks

1. **GR_WEST upside bust at HE01-02** (PRIMARY TAIL RISK): Forecast 16,272/16,110 MW — if actual GR_WEST reaches 17,000+ MW (plausible given forecast uncertainty), WEST_TO_NORTH binding probability rises from 40-55% to 65-75%. GKS MCC could reach -$15 to -$25/MWh in these two hours.

2. **HOUSTON_IMPORT cross-source gap** (PRIMARY UNCERTAINTY): Yes Energy shows +18,760 MW NL ramp vs Enverus +12,249 MW — the largest cross-source gap in absolute MW in today's dataset. If Enverus is the more accurate source for this window (as it has been on some prior cycles), HOUSTON_IMPORT probability falls to <10%. If Yes Energy is correct, probability rises to 30-40%. Downstream agents should treat the HOUSTON_IMPORT call with WIDE confidence bands.

3. **L24 overnight RT > DA persistence** (OPERATIONAL RISK): Three consecutive days of overnight GKS RTSPP running $6-10/MWh above DASPP (HE01-07). If WEST_TO_NORTH binds, West zone RT prices would DROP (oversupply), which would REVERSE the L24 pattern for GKS specifically. Net effect is uncertain — the overnight operating window has competing signals and bess-optimizer should review overnight DA sell positions carefully.

4. **PANHANDLE vs WEST_TO_NORTH co-binding** (TAIL RISK): If both constraints bind simultaneously in HE01-02, the combined shadow price effect could produce deeper negative MCC at GKS than the single-constraint model assumes. Estimated probability: 10-18% (partial overlap with WEST_TO_NORTH probability).

5. **Friday load factor** (UPSIDE risk for HOUSTON_IMPORT): July Fridays historically see demand slightly below corresponding Thursdays. If load comes in 500-800 MW below forecast at HE19-21, NL ramp would be lower and HOUSTON_IMPORT less likely to bind.

---

## Downstream Agent Notes

**For bess-optimizer**:
- HE01-02 is HIGH-RISK for GKS: if WEST_TO_NORTH binds, GKS RT prices may be significantly depressed (LZ_WEST drop). Consider limiting RT charge scheduling in HE01-02.
- HE09-14 Finding 7 ACTIVE STRONG: GKS RT charging opportunity window is valid and well-supported by cross-source data; use with confidence.
- HE19-22 HOUSTON_IMPORT: bid with LOW-MEDIUM weight given cross-source divergence.

**For dart-virtual-trader**:
- HB_WEST → HB_NORTH spread: negative basis expected particularly at HE01-02 and HE09-14.
- HB_HOUSTON → HB_NORTH: conditional positive basis at HE19-22 but high uncertainty.
- Overnight (HE01-06): competing L24 RT-premium pattern vs WEST_TO_NORTH binding suppression — AVOID initiating new overnight DART positions until L24 vs WEST_TO_NORTH interaction is understood.

**For crr-trader**:
- WEST → NORTH path: strong structural signal for 1-month CRR long position given elevated overnight wind pattern. Probability has increased materially vs prior week (post-W25 structural shift showing first >16k MW overnight readings).

---

## Self-Review Reference

Previous day (Jul 9 flowday) binding outcomes: PENDING — Tenaska T+2 settlement for Jul 8 expected today; Jul 9 settlement expected 2026-07-11. Update `learnings/2026-07-09.md` when Jul 8 settlement confirms HOUSTON_IMPORT outcome (20-28% call).

W3 item 0.10 (hub-pair LMP 15-min): **60-DAY OVERDUE MILESTONE TODAY** (2026-07-10). Formal escalation note required. See `plans/2026-07-10-w3-item010-escalation.md` (to be filed by end of day).
