# ERCOT 혼잡 분석 — 2026-07-11 (Saturday)   [Stage 0 — provisional]

**Issued**: 2026-07-10 07:30 CT
**Flowday**: Saturday 2026-07-11
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-10 10:00 CT (DAM cutoff compliant)
**Input files confirmed (PRODUCTION)**:
- `shared/data/raw/yes-energy/2026-07-11.csv` (YE hourly: load, solar, wind, net load, GR regional wind — bidclose vintage, published 2026-07-10 12:23 UTC)
- `shared/data/raw/yes-energy/2026-07-11_summary.json` (YE summary stats — same vintage)
- `shared/data/raw/enverus/2026-07-11_net_load_fc.csv` (Enverus NL forecast — published 2026-07-10 06:49 CT)
- `shared/data/raw/enverus/2026-07-11_solar_stpf.csv` (Enverus solar STPF — published 2026-07-10 06:49 CT)
- `shared/data/raw/enverus/2026-07-11_wind_stpf.csv` (Enverus wind STPF — published 2026-07-10 06:57 CT)
- `shared/data/raw/enverus/2026-07-11_load_fc.csv` (Enverus load forecast — published 2026-07-10 06:49 CT)
- `shared/data/raw/smartbidder/2026-07-11_Energy_Price_Forecasts.csv` (Smartbidder DA/RT hourly LMP)
- `shared/data/raw/smartbidder/2026-07-11_DA_Ancillary_Prices.csv` (Smartbidder DA AS 5-min forecasts)
- Hub-pair LMP 15-min (W3 item 0.10): ABSENT — 58th consecutive blocked cycle

**DATA SOURCE**: Yes Energy + Smartbidder + Enverus (production), CONGESTION_PROJECT Stage 0 (qualitative heuristic)

---

## Headline

Saturday July 11 presents the **lowest congestion risk day in the post-W25 calibration series**. Both NL ramp and GR_WEST sit at new series lows relative to binding thresholds. The primary alert is a **Smartbidder Non-Spin spike at HE23 of $8.12/MWh** — a new calibration series high — but this is driven by system-wide capacity stress (high cap-out + peak summer load), NOT nodal constraint binding. The signal is AS market, not congestion.

**Signal 1 — HOUSTON_IMPORT: NEGLIGIBLE.** YE NL ramp HE18→HE21 = +12,858 MW — the LOWEST reading in the post-W25 calibration series, 5,077 MW below the confirmed non-binding lower bound of +17,422 MW (Jul 4). Enverus ramp = +15,887 MW (cross-source ramp divergence: 3,029 MW, with Enverus HIGHER than YE this time — opposite of the Jul 9 pattern). Both sources are well below any binding territory. HOUSTON_IMPORT constraint binding probability: NEGLIGIBLE (<5%).

**Signal 2 — WEST_TO_NORTH: NEGLIGIBLE.** GR_WEST peaks at 13,138 MW (HE1), declining throughout the day to 1,784 MW at HE13. The 15,000 MW binding threshold is never approached — gap at peak = 1,862 MW. Only 3 hours exceed 10,000 MW (HE1-3). No overnight wind surge risk.

**Signal 3 — Finding 7 ACTIVE-MODERATE (GKS midday MCC HE09-13).** YE NL trough = 30,639 MW (HE10). Enverus NL trough = 29,618 MW (HE10). Cross-source gap: 1,021 MW — the TIGHTEST cross-source agreement in the calibration series, giving high confidence in this reading. Calibration analogy: Jul 7 (Tue, ~31k MW NL trough) → GKS MCC -$2.5 to -$3.5/MWh. Jul 11 at 30,639 MW is slightly deeper but Saturday load patterns reduce some over-generation pressure. E[GKS MCC HE09-13]: **-$2.0 to -$3.5/MWh** — MODERATE charge window.

**Signal 4 — AS spike HE22-23: SYSTEM CAPACITY, NOT CONGESTION.** Non-Spin HE23 = $8.12/MWh, HE22 = $6.94/MWh — both exceed Jul 9's series high ($6.62 at HE22). ECRS HE23 = $2.08/MWh. These reflect cap-out (~7,239 MW at HE21-22) combined with peak system load (73,701 MW at HE21), reducing spinning reserve availability. No nodal constraint is driving this signal. This is a **BESS AS participation opportunity, not a congestion-premium discharge window**.

---

## Top Binding Constraints (heuristic provisional — ML model not yet trained)

| Rank | Constraint | Window | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Shadow price direction |
|---|---|---|---|---|---|---|
| 1 | WEST_SOLAR_EXPORT_345 | HE09-13 | LOW 8-15% | $8 | $8 / $20 / $40 | Positive (West/South solar surplus; NL trough 30,639 MW) |
| 2 | HOUSTON_IMPORT_345 | HE21-23 | NEGLIGIBLE <5% | $12 | $12 / $30 / $60 | Positive (load import into Houston) — near-zero probability |
| 3 | WEST_TO_NORTH_345 | HE01-03 | NEGLIGIBLE <3% | $5 | $5 / $12 / $25 | Positive (West wind surplus) — GR_WEST 1,862 MW below 15k trigger |
| — | PANHANDLE_EXPORT_345 | HE01-02 | NEGLIGIBLE <2% | $3 | $3 / $8 / $15 | Positive (overnight West wind) |

**Constraint naming note (Stage 0)**: Specific ERCOT NMMS constraint IDs are not resolvable without bus_lmp and DA binding constraint history cross-reference (W3 items 0.09, 0.10 not yet initiated). Constraint names are conceptual. Actual IDs will be resolved at Stage 2.

**Key observation — lowest probability day in calibration series**: Jul 11 is structurally the lowest-congestion Saturday in the post-W25 period (excluding Jul 4 holiday, where load was also suppressed). The NL ramp of +12,858 MW (YE) is LOWER than Jul 7 Tuesday (+13,056 MW), which itself had NEGLIGIBLE HOUSTON_IMPORT probability. This day's congestion risk is dominated by Finding 7 (midday solar surplus) rather than any evening ramp or overnight wind constraint.

---

## Key Signal Input Table

| Signal | YES Energy | Enverus | Cross-source gap | Note |
|---|---|---|---|---|
| Load peak | 80,488 MW (HE17) | 78,015 MW (HE18) | 2,473 MW | High summer Saturday; comparable to recent weekdays |
| NL trough | 30,639 MW (HE10) | 29,618 MW (HE10) | **1,021 MW — SERIES TIGHTEST** | Closest cross-source agreement in series; high confidence |
| Solar peak | 27,351 MW (HE13) | 30,026 MW (HE12) | 2,675 MW | Enverus sees stronger solar; YE conservative. Gap matters less given NL trough is already ~30k MW |
| NL ramp HE18→HE21 | **+12,858 MW — SERIES LOWEST** | +15,887 MW | 3,029 MW (Enverus HIGHER) | BOTH below +17,422 MW non-binding lower bound; NEGLIGIBLE HOUSTON_IMPORT |
| NL at HE18 (ramp start) | 45,512 MW | 42,417 MW | 3,095 MW | YE sees more solar suppression at HE18; consistent with YE methodology |
| NL at HE21 (ramp end) | 58,370 MW | 58,304 MW | 66 MW | Near-perfect cross-source convergence at NL peak — HIGH CONFIDENCE |
| GR_WEST peak | 13,138 MW (HE1) | — (ERCOT total only) | — | 1,862 MW below 15k binding trigger; declines to 1,784 MW midday |
| ERCOT total wind HE1 | 20,284 MW (YE) | 20,946 MW (Enverus) | 662 MW | Close agreement on overnight wind total |
| ERCOT total wind HE13 | 5,110 MW (YE) | 5,358 MW (Enverus) | 248 MW | Good agreement at midday wind trough |
| Cap-out max | 8,707 MW (HE1-2) | — | — | Declining to 5,720 MW by HE24; high morning outages |
| Cap-out HE21-22 | 7,239 MW | — | — | ~9.8% of load — elevated; primary driver of AS spike |
| Non-Spin HE23 (22:00 CT) | $8.12/MWh | — | — | **NEW SERIES HIGH** — AS capacity signal, NOT congestion |
| ECRS HE23 (22:00 CT) | $2.08/MWh | — | — | Elevated AS; co-movement with Non-Spin confirms capacity risk |
| RegDown HE15-18 | $1.54-1.76/MWh | — | — | Moderate afternoon over-generation signal; lower than Jul 9's HE18 $2.13 |
| RegDown HE11 (10:00 CT) | $1.09/MWh | — | — | Moderate midday over-gen; less extreme than Jul 9 regime |
| DA energy peak | $38.79/MWh (HE21) | — | — | Moderate; not pricing extreme congestion |
| DA-RT spread HE21 | +$6.63 (= $38.79 DA - $32.16 RT) | — | — | Positive spread: DA pricing AS scarcity premium vs expected RT; SHORT DA signal |
| Day type | Saturday WEPEAK | — | — | Weekend demand; lower commercial/industrial base; reduced Houston load pocket stress |

---

## NL Ramp Calibration Series (HE18→HE21, YE source)

| Flowday | Day Type | NL Ramp (MW) | GR_WEST max | HOUSTON_IMPORT Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 (Wed) | Weekday | +17,935 | — | HIGH 35-50% | Binding (confirmed) |
| Jun 21 (Sun) | Sunday | +18,627 | — | HIGH 38-55% | Binding (confirmed) |
| Jun 25 (Thu) | Weekday | +24,437 | — | HIGH 52-70% | Binding (confirmed) |
| Jul 1 (Wed) | Weekday | +21,918 | — | MEDIUM-HIGH 38-55% | BINDING ($2,046-$2,222/MWh DA) |
| Jul 2 (Thu) | Weekday | +14,861 | ~6.7k | LOW-MEDIUM 15-28% | Non-binding (confirmed) |
| Jul 3 (Fri) | Weekday | +16,787 | ~6.7k | LOW-MEDIUM 20-30% | Non-binding (confirmed) |
| Jul 4 (Sat) | Holiday + Sat | +17,422 | ~5.8k | LOW 12-18% | Non-binding (confirmed) |
| Jul 5 (Sat) | Saturday | +17,374 | ~5.7k | LOW-MEDIUM 18-24% | Non-binding (confirmed) |
| Jul 6 (Mon) | Monday | +13,645 | 6,721 MW | NEGLIGIBLE <5% | Non-binding (confirmed) |
| Jul 7 (Tue) | Tuesday | +13,056 | 9,759 MW | NEGLIGIBLE <3% | Non-binding (confirmed) |
| Jul 8 (Wed) | Wednesday | +17,684 | 13,641 MW | LOW-MEDIUM 20-28% | Settlement due TODAY (Jul 10) |
| Jul 9 (Thu) | Thursday | +23,654 | 15,340 MW (HE23) | MEDIUM-HIGH 35-55% | Settlement due Jul 11 |
| **Jul 11 (Sat)** | **Saturday** | **+12,858 — SERIES LOWEST** | **13,138 MW (HE1)** | **NEGLIGIBLE <5%** | **Today (forecast)** |

**Calibration observation for Jul 11**: The +12,858 MW YE ramp is the LOWEST reading in the post-W25 calibration series, undercutting Jul 7's +13,056 MW (previous series low at NEGLIGIBLE <3%). The Enverus ramp (+15,887 MW) is also well below the confirmed non-binding lower bound (+17,422 MW from Jul 4). Both sources agree on the sub-threshold nature of this day's ramp profile. HOUSTON_IMPORT binding on Jul 11 would require a realized ramp 5,077 MW (YE) or 1,535 MW (Enverus) above the respective forecasts — an extreme upside scenario with very low probability on a summer Saturday.

**Cross-source ramp reversal note**: On Jul 9, YE showed HIGHER ramp than Enverus (+6,480 MW gap). On Jul 11, Enverus shows HIGHER ramp than YE (+3,029 MW gap). This reversal is explained by the HE18 starting point: YE NL at HE18 = 45,512 MW vs Enverus = 42,417 MW. YE methodology apparently captures more solar suppression at the HE18 starting point for Jul 11. Neither approach changes the outcome: both ramps are in non-binding territory.

---

## Finding 7 — NL Trough Calibration (GKS Midday MCC)

| Flowday | NL Trough (MW) | Source | E[GKS MCC HE09-13] | Cross-source gap |
|---|---|---|---|---|
| **Jul 11 (Sat)** | **30,639** | **YE** | **-$2.0 to -$3.5 (today — MODERATE)** | **1,021 MW — TIGHTEST IN SERIES** |
| **Jul 11 (Sat)** | **29,618** | **Enverus** | **-$2.0 to -$3.5 (Enverus-consistent)** | |
| Jul 7 (Tue) | ~31,000-32,000 | YE | -$2.5 to -$3.5 (confirmed dir.) | |
| Jul 6 (Mon) | 35,301 | YE | -$1.5 to -$2.5 | |
| Jul 5 (Sat) | 28,131 | YE | -$2.5 to -$3.5 | |
| Jul 4 (holiday Sat) | 23,278 | YE | -$4.0 to -$5.0 | |
| Jul 8 (Wed) | 23,626 | YE | -$3.5 to -$4.5 | |
| Jul 9 (Thu) | 18,030 | YE | -$5.0 to -$7.0 (ACTIVE EXTREME) | |

Jul 11's NL trough (30,639 MW YE / 29,618 MW Enverus) falls between the Jul 5 Saturday (28,131 MW) and Jul 7 Tuesday (~31-32k MW) data points. Both those days showed MCC estimates of -$2.5 to -$3.5. A modest Saturday-effect discount (weekend reduced base load diminishes some structural pressure) shifts the range to -$2.0 to -$3.5/MWh for Jul 11. Cross-source trough agreement is the tightest in the series (1,021 MW gap vs Jul 9's 3,589 MW), providing higher confidence in this estimate.

RegDown at HE11 ($1.09/MWh) provides independent Smartbidder corroboration of midday over-generation pressure, though at a lower level than Jul 9's HE18 spike ($2.13). This is consistent with MODERATE rather than EXTREME Finding 7.

---

## Nodal MCC Snapshot (Stage 0 heuristic — PTDF projection N/A)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|---|
| GKS_BESS_RN | HE09-13 | -$2.0 to -$3.5 | -2.5 / -4.5 | Finding 7 ACTIVE-MODERATE — NL trough 30,639 MW (YE); cross-source tightest agreement | **Primary charge window; moderate negative MCC. Weaker than Jul 9 but directionally clear** |
| GKS_BESS_RN | HE14-18 | -$0.5 to -$1.5 | -0.8 / -2.0 | Solar declining from 25k MW; mild partial Finding 7 tail | Mild negative; standard summer afternoon pattern |
| GKS_BESS_RN | HE19-23 | ~$0 to -$0.5 | 0 / -1.0 | No HOUSTON_IMPORT binding expected (NEGLIGIBLE). AS prices elevated ($6.94-8.12 Non-Spin) but these are ECRS/AS procurement, not MCC-driven | Near neutral. AS participation revenue opportunity; no congestion premium |
| GKS_BESS_RN | HE01-07 | -$0.5 to -$1.5 | -0.8 / -2.0 | GR_WEST 6.5-13.1k MW — moderate overnight wind. Below 15k threshold by 1.9k+ MW | Modest overnight negative; standard wind-hour depression |
| HB_NORTH | All hours | Reference ($0) | — | Load center | Benchmark |
| HB_WEST | HE09-13 | -$2.0 to -$3.5 | -2.5 / -4.5 | Solar 27.4k MW (YE) / 30.0k MW (Enverus) + GR_WEST midday trough 1.8-3.6k MW | Correlated with GKS Finding 7; primary West surplus window |
| HB_WEST | HE01-03 | -$0.5 to -$1.5 | -0.8 / -2.0 | GR_WEST 10.7-13.1k MW — below binding threshold | Mild overnight discount; no WEST_TO_NORTH binding |
| HB_SOUTH | HE09-13 | -$1.5 to -$2.5 | -1.8 / -3.0 | Coastal + South solar surplus; correlated with Finding 7 | Moderate midday South discount; less severe than West |
| HB_HOUSTON | All hours | -$0.5 to +$0.5 | 0 / +0.5 | No HOUSTON_IMPORT binding (NEGLIGIBLE); Saturday load pocket less stressed | Near neutral all day; AS price spikes HE21-23 are AS-layer, not nodal LMP premium |

---

## Hub-Pair Basis Forecast (heuristic provisional)

| Path | Window | E[basis, $/MWh] | Sign convention | Driver | Note |
|---|---|---|---|---|---|
| HB_WEST vs HB_NORTH | HE09-13 | -$2.0 to -$3.5 | WEST cheaper than NORTH | Finding 7 MODERATE; NL trough 30,639 MW; solar 27.4k (YE) / 30.0k (Enverus); wind trough 1.8-3.6k MW | Weakest midday West discount in recent calibration series (vs Jul 9: -$4.5 to -$6.5, Jul 4: -$4.0 to -$5.0) |
| HB_WEST vs HB_NORTH | HE01-03 | -$0.5 to -$1.5 | WEST modestly cheaper | GR_WEST 10.7-13.1k MW; below binding threshold by 2-4k MW | Mild overnight discount; no binding risk |
| HB_WEST vs HB_NORTH | HE20-23 | -$0.5 to -$1.5 | WEST modestly cheaper | Wind rebuilding (GR_WEST 7.1-9.7k MW); no binding expected. AS spike is system-wide | Mild; no constraint premium |
| HB_SOUTH vs HB_NORTH | HE09-13 | -$1.5 to -$2.5 | SOUTH cheaper than NORTH | Coastal + South solar surplus; Finding 7 correlation | Moderate midday South basis; second-weakest in series |
| HB_HOUSTON vs HB_NORTH | All hours | -$0.5 to +$0.5 | Near neutral | HOUSTON_IMPORT NEGLIGIBLE; Saturday reduces load pocket stress | Near flat all day |
| GKS_BESS_RN vs HB_SOUTH | HE09-13 | -$0.5 to -$1.5 | GKS slightly cheaper than SOUTH hub | Local South congestion; GKS PTDF proximity to South hub unknown at Stage 0 | Stage 0 heuristic estimate |

**Hub-pair LMP 15-min data**: ABSENT (W3 item 0.10 — 58th consecutive cycle). All values provisional with ±50-60% magnitude uncertainty.

---

## GKS_BESS_RN — Congestion Impact Summary

GKS BESS is 100 MW / 200 MWh located in the GK (Goliad) substation area, South zone. Saturday July 11 is a **low-congestion, high-AS** day: the primary revenue opportunity is AS market participation at HE21-23, not congestion-premium discharge.

| Window | GKS_BESS_RN MCC | BESS implication |
|---|---|---|
| HE01-07 | -$0.5 to -$1.5 | Mild overnight wind negative. GR_WEST 6.5-13.1k MW creates some West surplus, partially transmitted to South zone. No constraint binding. Overnight DA-RT spread pattern (L24: RT > DA by $6-10/MWh on recent high-solar eves) warrants caution on overnight DA sell positions — consistent with recent pattern. |
| HE08 | ~$0 to -$0.5 | Morning solar ramp (4,657 MW YE / 6,939 MW Enverus). Transition hour — low congestion alpha. |
| HE09-13 | **-$2.0 to -$3.5** | **PRIMARY CHARGE WINDOW — MODERATE Finding 7.** NL trough 30,639 MW (YE) / 29,618 MW (Enverus); cross-source tightest in series. Weaker than recent deep-trough days but directionally clear. Recommended DA charge bid window; avoid RT discharge unless DA price premium exceeds $3.5+/MWh above estimated RT. RegDown $0.88-1.09/MWh at HE10-11 = market confirming over-generation concern, though below extreme levels. |
| HE14-18 | -$0.5 to -$1.5 | Partial Finding 7 tail — solar 20.5-25.9k MW through HE18. Mild negative. Afternoon RegDown $1.54-1.76/MWh (14:00-18:00 CT) is elevated, confirming mild solar surplus through late afternoon. |
| HE19-23 | ~$0 to -$0.5 (MCC) | **AS PARTICIPATION PRIMARY.** HOUSTON_IMPORT NEGLIGIBLE — no congestion premium expected. However: Non-Spin $5.96-8.12/MWh (HE21-23), ECRS $1.02-2.08/MWh — these are the highest AS prices in the calibration series. Cap-out 7,239 MW at HE21-22 depletes spinning reserves. BESS AS dispatch (Non-Spin/ECRS) is the primary value driver in this window. DA energy HE21 = $38.79/MWh at moderate spread (+$6.63 vs RT) — Short DA / Long RT positioning may add incremental value. |
| HE24 | -$0.5 to -$1.0 | Wind rebuilding (GR_WEST 9.9k MW); mild overnight transition. Non-Spin $4.20/MWh still elevated. |

**Key operational note for bess-optimizer**: Jul 11 is the LOWEST-CONGESTION day in the post-W25 calibration series for traditional constraint-based MCC. GKS congestion income opportunity is limited to the moderate -$2 to -$3.5 MCC at HE09-13 (charge window). The primary P&L lever is **AS participation at HE21-23** (Non-Spin $6.94-8.12/MWh NEW SERIES HIGH; ECRS $1.49-2.08/MWh). This AS spike does NOT represent a congestion discharge window — it is capacity-driven. Recommend: charge DA during HE09-13 (moderate congestion support), participate in Non-Spin/ECRS at HE21-23 (primary revenue), minimize overnight DA sell position risk (L24 overnight RT > DA pattern ongoing).

---

## AS Market Signal Summary (Smartbidder DA Forecast)

| CT Start | ERCOT HE | Non-Spin ($/MWh) | RegDown ($/MWh) | RegUp ($/MWh) | ECRS ($/MWh) | Signal interpretation |
|---|---|---|---|---|---|---|
| 00:00-06:00 | HE1-7 | $2.01-2.23 | $0.48-0.85 | $0.40-0.55 | $0.19-0.31 | Moderately elevated overnight Non-Spin ($2.01-2.23); reflects wind surplus (GR_WEST 7.7-13.1k MW) and high morning cap-out ($8,707 MW at HE1-2) |
| 09:00-10:00 | HE10-11 | $0.74-0.64 | $0.88-1.09 | $0.39-0.38 | $0.25-0.19 | RegDown elevated at HE11 ($1.09) — midday over-gen signal at NL trough; less extreme than Jul 9's $2.13 at HE18 |
| 14:00-18:00 | HE15-19 | $0.54-0.63 | $1.54-1.76 | $0.64-0.85 | $0.20-0.21 | Afternoon RegDown elevated ($1.54-1.76) — sustained solar surplus signal through late afternoon; distributed profile vs Jul 9's concentrated spike |
| 19:00-20:00 | HE20 | $1.69 | $1.03 | $1.12 | $0.31 | Transition to evening AS tightness; NL rising rapidly (47,247 → 53,949 MW) |
| 20:00-21:00 | HE21 | $5.96 | $0.37 | $1.96 | $1.02 | Non-Spin + ECRS first spike; solar collapsing (7,681 MW); NL near day-peak (53,949 MW) |
| 21:00-22:00 | HE22 | **$6.94** | $0.98 | $2.46 | **$1.49** | Non-Spin + ECRS elevated; NL at 58,370 MW day-peak. Cap-out 7,239 MW = reserve depletion risk |
| 22:00-23:00 | **HE23** | **$8.12 — SERIES HIGH** | $0.82 | $1.79 | **$2.08** | **NEW SERIES HIGH Non-Spin** ($8.12 vs Jul 9's prior high $6.62). ECRS also elevated. Post-NL-peak; reserve adequacy concern persists with high cap-out. NOT a congestion signal. |
| 23:00-00:00 | HE24 | $4.20 | $0.82 | $0.86 | $0.58 | Moderating; wind rebuilding (GR_WEST 9.9k MW) helps reserves |

**AS pattern interpretation**: Jul 11 shows a "late-night AS spike" profile (HE23 $8.12/MWh) rather than a "dual-stress over-gen + scarcity" profile seen on Jul 9 (HE18 RegDown $2.13 + HE22 Non-Spin $6.62). The Jul 11 pattern reflects capacity adequacy stress post-NL-peak rather than a constraint-driven event. The afternoon RegDown elevation ($1.54-1.76 at HE15-19) is notable but moderate. BESS should plan AS participation (Non-Spin / ECRS) at HE21-23 for the primary revenue window.

**Overnight Non-Spin note**: HE1-7 Non-Spin = $2.01-2.23/MWh is moderately elevated vs daytime. This reflects wind surplus (GR_WEST 6.5-13.1k MW) and high morning outages (cap-out 7,852-8,707 MW), creating overnight reserve stress. This is consistent with the L24 overnight RT > DA pattern — if bess-optimizer holds overnight DA sell positions (HE01-07), the RT > DA risk from recent cycles (3+ consecutive days, +$6-10/MWh premium) likely persists.

---

## DART Virtual Trading Implications

All signals provisional. Hub-pair LMP 15-min absent (58th cycle); no realized basis validation.

| Signal | Window | Direction | Conviction | Rationale |
|---|---|---|---|---|
| Finding 7 moderate basis | HE09-13 | SHORT WEST or SHORT SOUTH vs LONG NORTH (DA) | LOW-MEDIUM | NL trough 30,639 MW → expected -$2.0 to -$3.5 WEST discount. Weaker than recent cycles (Jul 9: -$4.5 to -$6.5). Position sizing: smaller than recent cycles accordingly |
| Afternoon DA premium | HE14-18 | SHORT DA (SOUTH or WEST) vs LONG RT | LOW-MEDIUM | DA-RT spread +$3.26 to +$4.16 at HE15-19 → DA pricing in risk that may not fully materialize in RT given low HOUSTON_IMPORT probability. Spread signal = SHORT DA / LONG RT |
| Evening DA premium | HE20-22 | SHORT DA vs LONG RT (cautious) | LOW | DA-RT spread +$4.50 to +$6.63 at HE21-22 → DA pricing in AS scarcity that will clear in AS layer, not necessarily as RT energy premium. Spread = $6.63 at HE21 is sizable but offset by legitimate capacity scarcity priced into AS. Sizing: small |
| HOUSTON_IMPORT tail | HE21-23 | LONG HOUSTON vs SHORT NORTH (DA) | NEGLIGIBLE | <5% binding probability; no signal |
| WEST_TO_NORTH overnight | HE01-03 | — | NEGLIGIBLE | GR_WEST 1,862 MW below threshold |

**Overall DART conviction**: LOW-MEDIUM for HE09-13 Finding 7 basis (weaker than recent cycles). LOW for HE14-22 DA premium compression. All positions should be smaller than recent high-conviction cycles (Jul 9, Jul 1). Confirm positioning sizes with dart-virtual-trader.

---

## Risks

| Risk scenario | Congestion impact | Constraint revision |
|---|---|---|
| Solar beats forecast +10% (→30-33k MW Enverus range already) | NL trough falls toward 27k MW → Finding 7 upgrades from MODERATE to STRONG; GKS MCC HE09-13 deepens to -$3.0 to -$4.5/MWh; WEST basis widens | WEST_SOLAR_EXPORT LOW-15% upgrades to LOW-MEDIUM 18-25% |
| Solar misses forecast -15% (→23k MW YE) | NL trough rises toward 37k MW → Finding 7 collapses to INACTIVE; GKS MCC HE09-13 near flat | Moderate charge opportunity eliminated; prioritize AS participation only |
| GR_WEST beats forecast overnight (+2k MW at HE1-3) | GR_WEST rises to 15.1-15.4k MW → WEST_TO_NORTH binding becomes LOW (10-18%); West overnight basis widens from -$1 to -$4/MWh | Upgrade WEST_TO_NORTH from NEGLIGIBLE to LOW; overnight GKS MCC modestly more negative |
| Unscheduled thermal outage HE19-23 (+500+ MW in Houston area) | Cap-out rises from 7,239 MW toward 8,000-9,000 MW → Non-Spin spikes further beyond $8.12/MWh; HOUSTON_IMPORT probability rises from NEGLIGIBLE to VERY LOW-LOW (5-12%) | Reserve adequacy concern escalates; AS value rises; no nodal congestion premium expected |
| NL ramp beat (realized +17k MW vs +12.9k MW YE) | Still below +17,422 MW non-binding lower bound; HOUSTON_IMPORT remains NEGLIGIBLE unless +17,422 MW is exceeded | No revision below +17,422 MW |
| Extreme heat (load peaks above 85k MW) | No historical precedent for Saturday 85k MW in calibration series; HOUSTON_IMPORT could breach NEGLIGIBLE floor → VERY LOW 5-12% | Non-Spin would likely spike further; AS market would reprice |

---

## Cross-Source Divergence Summary

| Metric | YES Energy | Enverus | Gap (MW) | Assessment |
|---|---|---|---|---|
| NL trough HE10 | 30,639 MW | 29,618 MW | **1,021 MW — TIGHTEST IN SERIES** | High confidence in NL trough level; directional call robust to source choice |
| NL at HE18 (ramp start) | 45,512 MW | 42,417 MW | 3,095 MW | YE sees more solar subtraction at HE18; consistent with YE methodology (L22) |
| NL at HE21 (ramp end) | 58,370 MW | 58,304 MW | **66 MW — NEAR-PERFECT** | Exceptional cross-source convergence at evening NL peak |
| NL ramp HE18→HE21 | +12,858 MW | +15,887 MW | 3,029 MW (Enverus HIGHER) | **Cross-source ramp sign reversal vs Jul 9** (where YE was higher). Driven by HE18 starting-point difference. Both sub-threshold — call is robust |
| Solar peak ERCOT | 27,351 MW (HE13) | 30,026 MW (HE12) | 2,675 MW | Enverus sees stronger solar. Both consistent with moderate Finding 7 at NL trough levels observed |
| ERCOT total wind HE1 | 20,284 MW | 20,946 MW | 662 MW | Close overnight agreement |
| GR_WEST HE1 | 13,138 MW | — (ERCOT total only) | — | Below 15k threshold; no binding risk |

**Divergence interpretation**: The NL ramp reversal (Enverus HIGHER than YE for Jul 11, vs YE HIGHER than Enverus on Jul 9) is explained by the HE18 starting point methodology difference (YE subtracts more demand-side resources during peak-solar hours). This is a known systematic bias (see L22). For Jul 11, the reversal has no practical consequence: BOTH sources confirm NEGLIGIBLE HOUSTON_IMPORT territory. The tightest-in-series NL trough agreement (1,021 MW gap) is the most important cross-source finding for this day.

---

## Data Sources and Limitations

- **Stage**: Stage 0 — Infrastructure phase. CONGESTION_PROJECT ML model not yet trained. Activates at Stage 2.
- **ML binding probability**: No model deployed. All values are provisional rule-based heuristics derived from NL ramp calibration, GR_WEST threshold logic, cap-out triggers, Finding 7 NL-trough relationship, and Smartbidder AS corroboration.
- **PTDF projection**: Not available at Stage 0. MCC estimates are directional heuristics based on calibrated NL-trough → MCC relationship and historical pattern recognition.
- **Hub-pair LMP 15-min (W3 item 0.10)**: ABSENT — **58th consecutive blocked cycle**. No realized basis validation. All basis estimates carry ±50-60% magnitude uncertainty. W3 item 0.10 was 60-day overdue as of 2026-07-10 (yesterday); formal escalation note should be active.
- **Data leakage check**: Enverus published_dtm 2026-07-10 06:49-06:57 CT. YE bidclose vintage for Jul 11 published 2026-07-10 12:23 UTC (before DAM cutoff). Smartbidder DA forecast represents forward-looking model output for Jul 11. All inputs before DAM cutoff (D-1 10:00 CT). **COMPLIANT**.
- **Downstream agent guidance**: Weight this input LOW (Stage 0 default) for congestion-specific MCC calls. The Finding 7 call (-$2 to -$3.5 GKS MCC HE09-13) has moderate confidence due to tight cross-source NL trough agreement. The HOUSTON_IMPORT NEGLIGIBLE call is HIGH confidence — both sources confirm +12-15k MW ramp, far below +17,422 MW lower bound. The AS spike at HE22-23 (Non-Spin $6.94-8.12) is a CAPACITY signal: weight this HIGH for bess-optimizer AS participation decision, LOW for congestion MCC estimation.

---

## Self-Review Pending

Self-review for Jul 11 flowday to be filed when Tenaska T+2 settlement is available (expected 2026-07-13, as T+2 from Saturday = Monday).
File path: `memory/congestion-analyst/learnings/2026-07-11.md`

**Pending settlements**:
- Jul 8 T+2 settlement: Due today (2026-07-10). Validate HOUSTON_IMPORT LOW-MEDIUM 20-28% call; validate Finding 7 -$3.5 to -$4.5 MCC; check GR_WEST actuals for WEST_TO_NORTH tail.
- Jul 9 T+2 settlement: Due tomorrow (2026-07-11). Validate HOUSTON_IMPORT MEDIUM-HIGH 35-55%; validate Finding 7 ACTIVE EXTREME -$5.0 to -$7.0. Write `memory/congestion-analyst/learnings/2026-07-09.md`.
- Jul 11 T+2 settlement: Expected 2026-07-13. Will validate this report's NEGLIGIBLE constraint calls and moderate Finding 7.

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-11.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-11.md`
- History log: `memory/congestion-analyst/history/2026-07-11.md`
