# Congestion Outlook — D+1 (2026-07-15)   [Stage 0 — provisional]

**Issued**: 2026-07-14 07:30 CT
**Flowday**: Wednesday 2026-07-15
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-14 10:00 CT (DAM cutoff compliant)
**Leakage check**: PASS
**Input files confirmed (PRODUCTION)**:
- `shared/data/raw/yes-energy/2026-07-15.csv` — PRODUCTION (published 2026-07-14T12:11:54Z = 07:11 CT; YE Datalake; pre-cutoff)
- `shared/data/raw/yes-energy/2026-07-15_summary.json` — PRODUCTION (same vintage)
- `shared/data/raw/enverus/2026-07-15_net_load_fc.csv` — PRODUCTION (published 2026-07-14 06:41 CT)
- `shared/data/raw/enverus/2026-07-15_load_fc.csv` — PRODUCTION (published 2026-07-14 06:47 CT)

**DATA SOURCE STATUS**: YES Energy PRODUCTION + Enverus PRODUCTION — cross-source validation active. Key difference vs Jul 14: YE is available today (Jul 14 YE was throttled). Smartbidder: NOT CONFIRMED (no file in provided input set). Hub-pair LMP 15-min (W3 item 0.10): ABSENT — consecutive blocked cycles. AS price signal unavailable.

**Cross-source note**: YE NET_LOAD_FORECAST_BID_CLOSE uses ERCOT COPHSL bid-close solar. Enverus net_load_fc uses Enverus STPPF methodology. Primary divergence at HE18: YE NL = 44,123 MW vs Enverus NL = 36,404 MW (gap = 7,719 MW), driven by solar methodology difference (YE solar 14,171 MW vs estimated Enverus solar ~21–24 GW at HE18). Both sources converge at HE21 (52,219 vs 50,919 MW; gap 1,300 MW when solar near zero). YE is primary reference for HOUSTON_IMPORT ramp assessment.

---

## Headline

Wednesday July 15 is the **lowest-congestion day in the calibration series** by the YE NL ramp metric. All major thermal transmission constraints are NEGLIGIBLE probability. The solar duck curve (Finding 7) is ACTIVE LOW-MODERATE, providing the primary DA charge signal for GKS. With both YES Energy and Enverus available (unlike Jul 14 where YE was throttled), cross-source validation raises confidence in all calls to MODERATE-HIGH.

**Three signals for Jul 15:**
1. **HOUSTON_IMPORT NEGLIGIBLE (<3%)** — YE NL ramp +8,096 MW is the LOWEST in the entire calibration history, 6,765 MW below the confirmed non-binding floor (+14,861 MW Jul 2). Enverus ramp +14,515 MW is 346 MW below the floor. Both sources independently confirm NEGLIGIBLE. Even extreme load / wind surprise scenarios cannot reach the binding threshold on YE basis.
2. **Finding 7 ACTIVE LOW-MODERATE** — NL trough 37,081 MW (YE) / 34,171 MW (Enverus). Solar peak 20,464 MW at HE14 (YE). E[GKS MCC HE10–14] = −$1.5 to −$2.5/MWh. Weaker than Jul 9–11 weekend peak but stronger than Jul 13 (43,899 MW trough). Standard mid-July Wednesday duck curve.
3. **West wind VERY LOW overnight** — GR_WEST only 1,672–3,083 MW in HE01–06 (new low in calibration series). No WEST_TO_NORTH or PANHANDLE_EXPORT constraint risk at any hour. Low overnight West wind implies near-neutral HB_WEST basis overnight (no surplus pressure).

---

## Binding Constraint Outlook (시간대별)

| HE | Constraint | Bind Prob | Shadow Price Est | Direction |
|---|---|---|---|---|
| HE10–14 | GTC / Solar export nodal (Finding 7) | VERY LOW 3–7% | $5–10/MWh | Solar surplus West-South creates nodal price divergence. Not a named thermal constraint; proxy for over-generation duck-curve binding. Primary GKS MCC signal. |
| HE19–22 | HOUSTON_IMPORT_345 | **NEGLIGIBLE <3%** | — | YE ramp +8,096 MW (6,765 MW below non-binding floor). Enverus ramp +14,515 MW (346 MW below floor). Series lowest HOUSTON_IMPORT risk. |
| HE22–24 | WEST_TO_NORTH_345 | NEGLIGIBLE <2% | — | GR_WEST max 7,013 MW at HE22 — 7,987 MW below 15k threshold. No hour within 8k MW of threshold. |
| HE01–06 | PANHANDLE_EXPORT_345 | NEGLIGIBLE <2% | — | GR_WEST overnight 1,672–3,083 MW — new series minimum; >12k MW below 15k threshold. |
| HE07–08 | NORTH_CENTRAL_IMPORT_345 | NEGLIGIBLE <2% | — | ERCOT wind minimum 5,388 MW at HE08 — well above Jul 14 morning minimum (3,661 MW) which itself was only VERY LOW 3–8%. |
| HE12–13 | HOUSTON_SOUTH_MIDDAY | NEGLIGIBLE <2% | — | Cap-out 6,151 MW — 3,849 MW below 10k MW dual trigger. No dual-trigger activation. |

**Constraint naming note (Stage 0)**: ERCOT NMMS constraint IDs not resolvable without bus_lmp + DA binding constraint history cross-reference (W3 items 0.09–0.10 not yet initiated). Names are conceptual proxies.

---

## Key Input Data Table

| Signal | Source | HE (CT) | Value | Note |
|---|---|---|---|---|
| Gross load peak | YE | HE17 (16:00) | 72,280 MW | WDPEAK Wednesday. Below recent extremes (Jul 9–10 ~82–84k MW). |
| Gross load peak | Enverus | HE18 (17:00) | 71,044 MW | 1,236 MW gap vs YE — good cross-source agreement; 1-hour peak offset typical. |
| Daily load avg | YE | — | 62,113 MW | Typical July weekday profile |
| NL trough (duck depth) | YE | HE12 (11:00) | **37,081 MW** | Between Jul 6 (35,301 MW) and Jul 13 (43,899 MW) in calibration. Finding 7 LOW-MOD. |
| NL trough | Enverus | HE12 (11:00) | **34,171 MW** | 2,910 MW deeper than YE; Enverus subtracts more solar at midday peak. |
| Cross-source trough gap | Both | HE12 | 2,910 MW | Smaller than Jul 13 gap (4,598 MW); consistent with lower solar peak day. |
| NL at HE18 (ramp start) | YE | HE18 (17:00) | 44,123 MW | YE solar still 14,171 MW at 5 PM CT. Relatively high NL start = small ramp. |
| NL at HE18 | Enverus | HE18 (17:00) | 36,404 MW | **7,719 MW below YE** — Enverus projects ~21–24 GW solar at HE18; lower NL base = larger ramp. |
| NL at HE21 (ramp end) | YE | HE21 (20:00) | 52,219 MW | Solar near zero (635 MW at HE21). Pure thermal + wind demand. |
| NL at HE21 | Enverus | HE21 (20:00) | 50,919 MW | 1,300 MW gap vs YE — GOOD convergence when solar near zero; confirms end-state. |
| **YE NL ramp HE18→HE21** | **YE** | — | **+8,096 MW** | **SERIES LOWEST in calibration history. 6,765 MW below confirmed non-binding floor (+14,861 MW Jul 2). NEGLIGIBLE HOUSTON_IMPORT.** |
| **Enverus NL ramp HE18→HE21** | **Enverus** | — | **+14,515 MW** | **346 MW below confirmed non-binding floor. NEGLIGIBLE.** |
| Solar peak | YE | HE14 (13:00) | 20,464 MW | Moderate July solar. Below Jul 14 Enverus estimate (27,867 MW) — a less solar-intense day. |
| Solar at HE18 | YE | HE18 (17:00) | 14,171 MW | Still significant at 5 PM CT; primary driver of YE vs Enverus NL divergence. |
| Solar at HE21 | YE | HE21 (20:00) | 635 MW | Near-zero. Solar-thermal transition complete. |
| Solar collapse HE18→HE21 | YE | — | −13,536 MW | Physical ramp driver. Load declines −5,006 MW concurrently. Wind offsets +3,374 MW. Net: +8,096 MW. |
| ERCOT total wind min | YE | HE08 (07:00) | 5,388 MW | Above Jul 14 morning min (3,661 MW). No morning supply tightness risk. |
| ERCOT total wind peak | YE | HE22 (21:00) | 13,832 MW | Strong late-evening wind; well below any constraint threshold. |
| GR_WEST wind overnight | YE | HE01–06 | 1,672–3,083 MW | New series minimum for overnight West wind; >12k MW below 15k threshold all hours. |
| GR_WEST wind daily peak | YE | HE22 (21:00) | 7,013 MW | 7,987 MW below WEST_TO_NORTH 15k threshold. |
| Cap-out peak | YE | HE12–13 | 6,151 MW | Moderate. Below recent series highs (Jul 13: 6,992 MW; Jul 12: 7,304 MW). |
| Cap-out evening | YE | HE19–24 | 5,774–6,019 MW | Declining toward midnight; no evening scarcity signal from outage side. |

---

## NL Ramp Calibration Series — HOUSTON_IMPORT (HE18→HE21, Primary = YE)

| Flowday | Day | YE Ramp (MW) | Env Ramp (MW) | Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 (Wed) | Weekday | +17,935 | — | HIGH 35–50% | BINDING — lowest confirmed binding ramp |
| Jun 21 (Sun) | Sunday | +18,627 | — | HIGH 38–55% | BINDING |
| Jun 25 (Thu) | Weekday | +24,437 | +19,173 | HIGH 52–70% | BINDING |
| Jul 1 (Wed) | Weekday | +21,918 | — | MED-HIGH 38–55% | BINDING ($2,046–$2,222/MWh) |
| Jul 4 (Sat) | Holiday | +17,422 | +15,608 | LOW 12–18% | Non-binding — highest confirmed non-binding |
| Jul 5 (Sat) | Saturday | +17,374 | — | LOW-MED 18–24% | Non-binding |
| Jul 6 (Mon) | Monday | +13,645 | — | NEGLIGIBLE <5% | Non-binding |
| Jul 7 (Tue) | Tuesday | +13,056 | — | NEGLIGIBLE <3% | Non-binding |
| Jul 8 (Wed) | Wednesday | +17,684 | — | LOW-MED 20–28% | Non-binding |
| Jul 9 (Thu) | Thursday | +23,654 | — | MED-HIGH 35–55% | Pending settlement |
| Jul 10 (Fri) | Friday | +18,760 | — | LOW-MED 22–32% | Pending settlement |
| Jul 11 (Sat) | Saturday | +12,858 | — | NEGLIGIBLE <5% | Non-binding |
| Jul 12 (Sun) | Sunday | — (absent) | — | S_HOUSTON 30–45% | T+2 due Jul 14; awaiting confirmation |
| Jul 13 (Mon) | Monday | +8,812 | +16,889 | NEGLIGIBLE-VL 3–8% | T+2 due today (Jul 15) — check Tenaska |
| Jul 14 (Tue) | Tuesday | N/A (throttled) | +18,717 | LOW 10–20% | Not yet settled (T+2 ~Jul 16) |
| **Jul 15 (Wed)** | **Wednesday** | **+8,096** | **+14,515** | **NEGLIGIBLE <3%** | **Today's forecast — SERIES LOWEST YE RAMP** |

**Calibration notes**:
- Non-binding floor: +14,861 MW (Jul 2, confirmed). Confirmed binding floor: +17,935 MW (Jun 17).
- Gap to non-binding floor: YE −6,765 MW | Enverus −346 MW.
- Wednesday analog series: Jul 1 (+21,918 MW BINDING) → Jul 8 (+17,684 MW non-binding) → Jul 15 (+8,096 MW NEGLIGIBLE). Week-over-week decline in Wednesday congestion risk is dramatic.
- Both YE and Enverus independently place Jul 15 below or at the non-binding floor. No load / wind surprise plausible enough to breach binding threshold on YE basis.

---

## Finding 7 — NL Trough Calibration (GKS Midday MCC)

| Flowday | NL Trough YE (MW) | NL Trough Env (MW) | E[GKS MCC HE10–14] | Finding 7 Status |
|---|---|---|---|---|
| Jul 9 (Thu) | 18,030 | — | −$5.0 to −$7.0 | EXTREME |
| Jul 8 (Wed) | 23,626 | — | −$3.5 to −$4.5 | DEEP |
| Jul 4 (Sat) | 23,278 | — | −$4.0 to −$5.0 | DEEP-MAXIMUM |
| Jul 5 (Sat) | 28,131 | — | −$2.5 to −$3.5 | MODERATE |
| Jul 7 (Tue) | ~31–32k | — | −$2.5 to −$3.5 (confirmed dir.) | MODERATE |
| Jul 11 (Sat) | 30,639 | — | −$2.0 to −$3.5 | MODERATE |
| Jul 14 (Tue) | N/A (throttled) | 30,029 | −$1.5 to −$3.5 | MODERATE (Enverus-only) |
| Jul 6 (Mon) | 35,301 | 39,301 | −$1.5 to −$2.5 | LOW-MODERATE |
| **Jul 15 (Wed)** | **37,081** | **34,171** | **−$1.5 to −$2.5** | **LOW-MODERATE (both sources)** |
| Jul 13 (Mon) | 43,899 | 39,301 | −$0.5 to −$1.5 | WEAK |

**Jul 15 assessment**: YE trough 37,081 MW places Jul 15 between Jul 6 (35,301 MW → −$1.5 to −$2.5) and Jul 13 (43,899 MW → −$0.5 to −$1.5). Enverus trough 34,171 MW is deeper, closer to Jul 6-range. Cross-source estimate: **E[GKS MCC HE10–14] = −$1.5 to −$2.5/MWh (LOW-MODERATE)**. Solar peak 20,464 MW (YE) — materially lower than Jul 9 or weekend peaks, consistent with shallower duck curve. Finding 7 direction well-calibrated from Jun 26 onwards; HIGH confidence in negative sign.

---

## Hub-Pair Basis Outlook

All values are **provisional heuristic estimates** — hub-pair LMP 15-min (W3 item 0.10) absent. Uncertainty ±40–60% on magnitude. Direction HIGH confidence.

| Path | Window | E[basis, $/MWh] | Sign | Driver |
|---|---|---|---|---|
| HB_WEST vs HB_NORTH | HE10–14 | **−$1.5 to −$2.5** | WEST cheaper | Finding 7 LOW-MODERATE; solar surplus West-South; NL trough 37k/34k MW |
| HB_SOUTH vs HB_NORTH | HE10–14 | −$1.0 to −$2.0 | SOUTH cheaper | Same Finding 7 driver; secondary to West zone; GKS in South → direct impact |
| HB_WEST vs HB_NORTH | HE01–06 | ~$0 to −$0.5 | Near neutral | GR_WEST only 1,672–3,083 MW overnight; no surplus pressure; near-neutral |
| HB_WEST vs HB_NORTH | HE19–22 | ~$0 to −$0.5 | Near neutral | Wind building to 7,013 MW (HE22) but WEST_TO_NORTH not binding; no constraint premium |
| HB_HOUSTON vs HB_NORTH | HE19–22 | ~$0 to +$0.5 | Near neutral | HOUSTON_IMPORT NEGLIGIBLE; no congestion premium in Houston corridor |
| HB_SOUTH vs HB_NORTH | HE19–22 | ~$0 to +$0.5 | Near neutral | Same; NEGLIGIBLE constraint |

**Hub-pair summary**: Only actionable signal is Finding 7 midday discount (HB_WEST vs HB_NORTH HE10–14: −$1.5 to −$2.5/MWh). No evening basis trade signal given NEGLIGIBLE HOUSTON_IMPORT.

---

## Nodal MCC Snapshot (Stage 0 heuristic — PTDF projection N/A)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|---|
| GKS_BESS_RN | HE01–07 | ~$0 to −$0.5 | 0 / −0.8 | GR_WEST 1,672–3,083 MW; no overnight wind surplus | Near-neutral overnight. No congestion signal. |
| GKS_BESS_RN | HE07–09 | ~$0 | 0 / +0.3 | Wind 5,388–5,664 MW (moderate); solar ramping 81→8,444 MW HE07→HE09 | Near-neutral; no morning constraint risk. |
| GKS_BESS_RN | **HE10–14** | **−$1.5 to −$2.5** | **−1.8 / −3.5** | **Finding 7 LOW-MOD; NL trough 37k(YE)/34k(Env); solar 13–20 GW; GKS South zone directly affected** | **Primary DA charge window. GKS node depressed vs hub.** |
| GKS_BESS_RN | HE15–18 | ~$0 to −$0.5 | 0 / −0.8 | Solar declining (20,464→14,171 MW); NL rising (38,572→44,123 MW). Transition. | Near-neutral. Reduce charge exposure by HE16. |
| GKS_BESS_RN | HE19–22 | ~$0 to +$0.5 | 0 / +0.8 | HOUSTON_IMPORT NEGLIGIBLE. Solar near zero (635 MW). No congestion premium. | Standard discharge; no congestion upsize warranted. |
| GKS_BESS_RN | HE23–24 | ~$0 to −$0.5 | 0 / −0.8 | Wind building (GR_WEST 6,351–6,563 MW); moderate overnight | Near-neutral overnight transition. |
| HB_NORTH | All | Reference ($0) | — | Load center benchmark | — |
| HB_WEST | HE10–14 | −$1.5 to −$2.5 | −1.8 / −3.5 | Finding 7; solar surplus West zone | DART SHORT WEST / LONG NORTH HE10–14 |
| HB_SOUTH | HE10–14 | −$1.0 to −$2.0 | −1.5 / −3.0 | Same Finding 7 driver; slightly shallower | DART SHORT SOUTH / LONG NORTH HE10–14 |
| HB_HOUSTON | HE19–22 | ~$0 to +$0.5 | 0 / +0.8 | No HOUSTON_IMPORT; NEGLIGIBLE congestion premium | Near-flat; no position recommended. |

---

## BESS Implication Summary (GKS 100 MW / 200 MWh)

| Window | GKS MCC | BESS Implication |
|---|---|---|
| HE01–07 | ~$0 to −$0.5 | Overnight: no congestion signal. GR_WEST very low wind — no West surplus, no constraint. Standard low-activity overnight; light charge or standby. |
| HE07–09 | ~$0 | Morning: wind at 5,388 MW minimum (HE08) but solar already ramping aggressively (8,444 MW by HE09). No constraint risk. Near-neutral; no action from congestion signal. |
| **HE10–14** | **−$1.5 to −$2.5** | **PRIMARY DA CHARGE WINDOW.** Finding 7 LOW-MODERATE. Solar 13–20 GW depresses GKS node below hub. NL trough 37k(YE)/34k(Env) MW. Recommended: MEDIUM charge position (moderate conviction). GKS charges at $1.5–$2.5/MWh below hub price. Key hours: HE11–13 (deepest duck trough). Both sources confirm direction. |
| HE15–18 | ~$0 to −$0.5 | Transition: solar declining (20→14 GW), NL rising. Reduce charge exposure by HE16. Prepare for evening discharge cycle. Near-neutral MCC. |
| HE19–22 | ~$0 to +$0.5 | Standard evening discharge. HOUSTON_IMPORT NEGLIGIBLE. Energy sell at hub price; NO congestion premium. Position: routine discharge. No congestion-driven upsize warranted. |
| HE23–24 | ~$0 to −$0.5 | Wind building. Near-neutral. Standby / light charge if needed for next cycle. |

**Day characterization**: LOW congestion day. Primary revenue driver is **energy price spread** (DA charge cheap midday, DA sell evening) rather than congestion premium. AS opportunity from cap-out (6,151 MW moderate) exists but without Smartbidder AS price data the Non-Spin/ECRS signal cannot be quantified this cycle.

**Comparison to recent Wednesday analogs**:
- vs Jul 8 (Wed): Jul 15 has WEAKER Finding 7 (37k vs 23.6k NL trough) AND far lower HOUSTON_IMPORT risk (8k vs 17.7k ramp). Jul 15 is the less congested Wednesday.
- vs Jul 1 (Wed): Jul 15 has MUCH lower ramp (+8k vs +21.9k MW). HOUSTON_IMPORT went from BINDING on Jul 1 to NEGLIGIBLE today — week-over-week improvement driven by lower solar-driven ramp and different load trajectory.
- vs Jul 14 (Tue): Jul 15 has WEAKER Finding 7 (37k vs Env 30k NL trough) and FAR lower HOUSTON_IMPORT risk. Jul 15 is a calmer day overall.

---

## DA-RT Virtual Trading Implications (congestion MCC component only)

Smartbidder unavailable this cycle. Congestion component signals only:

| Signal | Window | Direction | Conviction | Rationale |
|---|---|---|---|---|
| Finding 7 West basis | HE10–14 | SHORT HB_WEST (DA) / LONG HB_NORTH (DA) | LOW-MEDIUM | NL trough 37k(YE)/34k(Env); E[basis] −$1.5 to −$2.5/MWh. Both sources confirm direction. Magnitude uncertainty ±50%. |
| Finding 7 South basis | HE10–14 | SHORT HB_SOUTH (DA) / LONG HB_NORTH (DA) | LOW | Same Finding 7 driver; secondary. Magnitude shallower (−$1.0 to −$2.0). Do not compound with GKS long discharge position. |
| HOUSTON_IMPORT basis | HE19–22 | NO TRADE | NEGLIGIBLE | NEGLIGIBLE binding probability. E[basis HB_HOUSTON vs HB_NORTH] ~$0. No position. |
| WEST_TO_NORTH basis | HE22–24 | NO TRADE | NEGLIGIBLE | GR_WEST max 7,013 MW. No constraint. No position. |

**Hub-pair LMP 15-min data**: ABSENT (W3 item 0.10 — consecutive blocked cycles). All magnitude estimates carry ±40–60% uncertainty.

---

## Risks

| Risk Scenario | Congestion Impact | Call Revision |
|---|---|---|
| Actual solar at HE18 splits YE-Enverus gap (say 17–19 GW actual) | NL ramp ~10–12k MW YE-equivalent — still NEGLIGIBLE HOUSTON_IMPORT. Finding 7 near unchanged. | No revision required. |
| Solar beats YE by +5 GW (25k MW peak; deeper trough) | NL trough falls to ~32k MW; Finding 7 upgrades to MODERATE (−$2.0 to −$3.0 MCC). HOUSTON_IMPORT ramp rises ~12k MW — still NEGLIGIBLE. | Upside: stronger midday charge signal only. |
| Load exceeds forecast by +5,000 MW (→77k MW peak) | NL at HE21 rises to ~57k MW; YE ramp +13k MW, Enverus ~+19.5k MW — Enverus breaches non-binding floor. HOUSTON_IMPORT upgrades to VERY LOW-LOW (5–12%). | Monitor load day-of. YE basis still non-binding even in this scenario. |
| Wind afternoon disappoints by −3,000 MW at HE21 (→10.8k MW) | NL at HE21 rises ~3k MW. YE ramp +11k MW — still NEGLIGIBLE. Enverus ramp +17.5k MW — near binding boundary. Net: VERY LOW (3–8%). | Upgrade only if Enverus wind divergence is confirmed AND load also above forecast. |
| Unscheduled thermal outage +2,000 MW forced HE17–22 | Even with +2k MW effective load increase, YE ramp ~10k MW — still sub-floor by 4.8k MW. | NEGLIGIBLE impact on constraint call. |
| GR_WEST overnight surge (actual 5k+ MW) | No constraint risk (still 10k+ MW below threshold). West overnight basis becomes slightly more negative. | Finding 7 direction unchanged; no PANHANDLE constraint activation. |
| Most likely (near-certain): No binding | Finding 7 moderate midday MCC −$1.5 to −$2.5; all evening near-neutral | DA charge HE10–14; standard discharge HE19–22. |

---

## Stage 0 Note

현재 CONGESTION_PROJECT Stage 0 — Infrastructure 구축 단계. 본 분석은 Yes Energy + Enverus 데이터 기반 rule-based heuristic이며 ML 모델 없음. PTDF projection, constraint-level binding probability 정량 모델, shadow price quantile regression은 Stage 2 이후 가용.

**W3 status**: Item 0.10 (hub/zone LMP 15-min) ABSENT — consecutive blocked cycles, W23 improvement plan OVERDUE. Item 0.09 (bus_lmp backfill) not yet initiated.

---

## Data Sources and Limitations

- **Stage**: Stage 0 — no ML model. Rule-based heuristics calibrated from daily NL ramp / trough series.
- **YES Energy** (`2026-07-15.csv`): PRODUCTION. Published 2026-07-14T12:11:54Z (07:11 CT). Contains load forecast, NL (COPHSL bid-close), solar (COPHSL), wind (COPHSL / STWPF by zone), cap-out. No hub/zone LMP columns — separate subscription required (W3 item 0.10).
- **Enverus net_load_fc**: PRODUCTION (06:41 CT). **Enverus load_fc**: PRODUCTION (06:47 CT). Cross-source NL validation active.
- **Smartbidder**: NOT CONFIRMED this cycle. AS price signal (Non-Spin DA / ECRS) unavailable. Evening scarcity assessment incomplete.
- **Hub-pair LMP 15-min (W3 item 0.10)**: ABSENT — consecutive blocked cycles. All basis estimates carry ±40–60% magnitude uncertainty.
- **Leakage check**: YE 07:11 CT < 10:00 CT cutoff COMPLIANT. Enverus 06:41–06:47 CT COMPLIANT.
- **Downstream agent guidance**: HOUSTON_IMPORT call is near-certain NEGLIGIBLE (both sources cross-validate; unprecedented low YE ramp). Finding 7 is LOW-MODERATE (both sources confirm direction, HIGH confidence). Primary congestion-driven input to bess-optimizer: DA charge HE10–14. No evening congestion premium expected. Weight all calls MODERATE-HIGH confidence (above typical Stage 0 single-source days).

---

## Self-Review Pending

Self-review for Jul 15 flowday to be filed when Tenaska T+2 settlement is available (expected ~2026-07-17).
File path: `memory/congestion-analyst/learnings/2026-07-15.md`

**Pending settlements queue**:
- Jul 12 (Sun): T+2 due Jul 14. Check Tenaska. `memory/congestion-analyst/learnings/2026-07-12.md` filed pre-settlement — update required.
- Jul 13 (Mon): T+2 due today (Jul 15). Check Tenaska for Jul 13 binding outcome — critical for calibration series update.
- Jul 14 (Tue): T+2 due ~Jul 16.
- Jul 15 (Wed): T+2 due ~Jul 17.

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-15.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-15.md`
- History log: `memory/congestion-analyst/history/2026-07-15.md`
