# Congestion Outlook — D+1 (2026-07-16)   [Stage 0 — provisional]

**Issued**: 2026-07-15 (pre-DAM, data cutoff confirmed < 10:00 CT)
**Analyst**: congestion-analyst (Stage 0 heuristic — no trained ML model active)
**Data leakage check**: All inputs published 2026-07-15 05:28–06:52 CT. No post-cutoff data used. ✅

---

## Input Data Quality

| Source | Status | Notes |
|---|---|---|
| Enverus load_fc | PRODUCTION ✅ | Published 06:52 CT |
| Enverus wind_stpf | PRODUCTION ✅ | Published 06:45 CT |
| Enverus solar_stpf | PRODUCTION ✅ | Published 06:47 CT |
| Enverus net_load_fc | PRODUCTION ✅ | Published 06:41 CT |
| AG2 weather (KDFW / KIAH) | PRODUCTION ✅ | Published 05:28 CT (1028 UTC) |
| AG2 windcast (5 regions) | PRODUCTION ✅ | Coastal / Panhandle / North decomposed |
| Yes Energy hourly LMP | ABSENT — throttled | "More than 50 requests in 300s" error |
| Yes Energy summary JSON | ABSENT — schema error | Only "error" column returned |
| Hub-pair LMP | ABSENT | 55th consecutive cycle without hub-pair LMP |
| Smartbidder | NOT CONFIRMED | Not checked this cycle |

Primary hub-pair LMP source is absent for the 55th consecutive cycle. All congestion probability estimates and hub-pair basis views in this report are heuristic (no YE zonal LMP decomposition possible).

---

## Headline

- **SOUTH_HOUSTON_IMPORT**: LOW-MEDIUM 15–25%, window HE20–22. NL ramp HE18→HE21 = +15,561 MW (Enverus) — at the lower boundary of historical LOW-MEDIUM territory. Thursday weekday with moderate load (73,661 MW peak, Enverus).
- **WEST_TO_NORTH**: LOW 5–12%, window HE19–24. South+West wind implied ~11,000–11,300 MW from AG2 regional decomposition — post-W25 structural low pattern continues (not approaching W25-era 15,000+ MW threshold).
- **PANHANDLE_EXPORT**: NEGLIGIBLE (<3%). Panhandle wind HE01–06 only 1,420–1,919 MW — far below any binding threshold.
- **Finding 7 ACTIVE** (solar duck curve): Net load trough 32,117 MW at HE12, solar peak 25,574 MW at HE14 → negative MCC at GKS midday, estimated -$1.5 to -$3.0. High cloud cover (76–95% at KIAH/KDFW during HE09–12) introduces downside uncertainty for solar production vs. STPF.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE20–22 | 15–25% | $18–35 | 12/45/100 | NL ramp +15,561 MW; YE data absent — Enverus only; actual load may be 2–5 GW higher per historical YE-Enverus gap |
| WEST_TO_NORTH | HE19–24 | 5–12% | $8–20 | 5/25/60 | South+West ~11,200 MW post-W25 low; system total wind 16,600–17,000 MW keeps some surplus pressure |
| HOUSTON_SOUTH midday local | HE10–15 | qualitative — Finding 7 | n/a | n/a | Solar duck curve active; not a classic thermal binding event; see Nodal MCC section |

All probability estimates are heuristic Stage 0. No trained classifier. Downstream agents should apply LOW decision weight to these figures.

---

## Fundamental Inputs — 2026-07-16 Hourly Summary

### Load (Enverus load_fc, gross system)

| HE | Load MW | HE | Load MW |
|---|---|---|---|
| 01 | 56,395 | 13 | 68,383 |
| 02 | 54,033 | 14 | 70,504 |
| 03 | 52,718 | 15 | 72,215 |
| 04 | 51,845 | 16 | 73,148 |
| 05 | 51,681 | **17** | **73,661** (peak) |
| 06 | 52,451 | 18 | 73,603 |
| 07 | 53,996 | 19 | 72,425 |
| 08 | 54,859 | 20 | 70,349 |
| 09 | 57,588 | 21 | 68,522 |
| 10 | 60,581 | 22 | 67,111 |
| 11 | 63,415 | 23 | 63,903 |
| 12 | 65,782 | 24 | 60,632 |

### Net Load (Enverus net_load_fc = load - solar - wind)

| HE | Net Load MW | HE | Net Load MW |
|---|---|---|---|
| 01 | 45,644 | 13 | 32,852 |
| 02 | 44,250 | 14 | 32,727 |
| 03 | 43,333 | 15 | 34,318 |
| 04 | 43,662 | 16 | 35,247 |
| 05 | 43,687 | 17 | 35,478 |
| 06 | 45,241 | 18 | 35,478 |
| 07 | 47,307 | 19 | 37,790 |
| 08 | 44,242 | 20 | 45,411 |
| 09 | 39,582 | **21** | **51,039** (peak) |
| 10 | 35,332 | 22 | 50,626 |
| 11 | 33,312 | 23 | 47,305 |
| **12** | **32,117** (trough) | 24 | 44,372 |

**NL ramp HE18→HE21 = +15,561 MW** (key SOUTH_HOUSTON_IMPORT trigger metric)

### Wind (Enverus STPF aggregate + AG2 regional decomposition)

| HE | ERCOT Agg MW | Coastal MW | Panhandle MW | North MW | Implied S+W MW |
|---|---|---|---|---|---|
| 01 | 11,050 | 2,103 | 1,919 | 606 | ~6,422 |
| 06 | 7,381 | 1,475 | 1,420 | 316 | ~4,170 |
| 09 | 6,469 | 1,377 | 1,106 | 273 | ~3,713 |
| 14 | 12,176 | 1,925 | 1,864 | 671 | ~7,716 |
| 17 | 14,941 | 2,311 | 2,251 | 799 | ~9,580 |
| 18 | 16,182 | 2,415 | 2,348 | 820 | ~10,599 |
| 19 | 16,770 | 2,460 | 2,396 | 820 | ~11,094 |
| 20 | 16,954 | 2,499 | 2,418 | 820 | ~11,217 |
| 21 | 16,954 | 2,471 | 2,404 | 806 | ~11,273 |
| 22 | 16,807 | 2,462 | 2,320 | 785 | ~11,240 |
| 23 | 16,648 | 2,482 | 2,264 | 763 | ~11,139 |
| 24 | 16,611 | 2,561 | 2,264 | 763 | ~11,023 |

Note: AG2 Agg and Enverus Agg diverge at HE01 (~12,799 vs 11,050 MW) — 16% discrepancy. Both sources agree on evening peak (~16,600–17,000 MW). Implied S+W = ERCOT Agg (AG2) - Coastal - Panhandle - North.

### Solar (Enverus solar_stpf)

Peak HE14: **25,574 MW**. Rapid ramp HE07 (106 MW) → HE08 (4,084 MW) → HE14 (25,574 MW). Solar crash: HE19 (7,799 MW) → HE21 (758 MW) → zero by HE22.

High cloud cover at KIAH (76–95% during HE09–12) may suppress actual output vs. STPF. Enverus solar STPF is weather-aware but cloud uncertainty is elevated.

### Weather (AG2, DFW proxy for North zone; KIAH for Houston zone)

- **DFW (KDFW)**: Jul 16 max temp ~86°F at HE17 (below 90°F threshold). Cloud cover 71–95% HE09–12 (heavy morning cloudiness, clearing slightly afternoon). Wind S/SSW 6.2–11.8 mph. POP 24–37% HE10–12.
- **Houston (KIAH)**: High humidity 68–83%. Cloud cover heavy through midday. Similar overcast pattern reducing solar insolation at Houston-area generators.
- **Context**: Temperature about 8–10°F below normal (TempDiff ~0°F to +1.44°F vs -0.72 to +1.44 range) — load suppression vs peak summer days is moderate.

---

## SOUTH_HOUSTON_IMPORT Analysis

**Primary trigger — NL ramp HE18→HE21:**
- Enverus net load ramp: 51,039 - 35,478 = **+15,561 MW**
- Historical calibration (from stage-progress tracker):
  - > +21,918 MW → MEDIUM-HIGH 38–55% (Jun 30)
  - +16,787 MW → LOW-MEDIUM 20–30% (Jul 2)
  - +15,246 MW → LOW-MEDIUM (Enverus lower bound Jul 2)
  - +14,861 MW → LOW-MEDIUM lower boundary (Jul 1)
  - < +14,000 MW → VERY LOW or NEGLIGIBLE
- Jul 16 ramp (+15,561 MW): just above the low-end LOW-MEDIUM threshold

**Mitigants:**
- YE data absent — historical YE reads 2,000–4,800 MW higher than Enverus at peak. If YE load was ~75,500–77,000 MW, the NL ramp could be +17,000–18,000 MW, pushing into mid LOW-MEDIUM.
- Thursday weekday (no weekend discount applied).
- Forced outage status unknown — missing data.

**Assessment**: P(binding) **15–25%**, E[λ|binding] ~$18–35/MWh
**Window**: HE20–22 (per historical Finding 3: onset typically 2–3h after initial NL ramp start, so actual binding onset around HE17 CT but DAM window reflects HE20–22)

---

## WEST_TO_NORTH Analysis

**South+West wind (implied from AG2 regional decomposition):**
- HE19–24: ~11,094–11,273 MW
- This is in the post-W25 structural low-wind range (Jul 1–15 pattern: 9,000–14,000 MW)
- W25 binding era (Jun 20–30): South+West implied ~14,000–16,000 MW → MEDIUM 22–40%
- Post-W25 transition (Jul 1–15): generally NEGLIGIBLE to LOW

**SCI proxy (South+West / Net Load):**
- HE22: 11,240 / 50,626 = 0.222 (below LOW threshold of 0.35)
- HE21: 11,273 / 51,039 = 0.221

No hours approach SCI = 0.35 (MEDIUM threshold). Total ERCOT wind being elevated (16,600–17,000 MW) creates some system pressure but the West zone concentration is not at binding threshold.

**Assessment**: P(binding) **5–12%**, E[λ|binding] ~$8–20/MWh
**Window**: HE19–24 (overnight wind ramp)

---

## PANHANDLE_EXPORT Analysis

**Panhandle Region wind HE01–06 on Jul 16:**
- Range: 1,307–1,919 MW
- Historical binding threshold: GR_WEST HE01–06 > ~15,000 MW (total West zone, not Panhandle-only)
- Panhandle alone is well under 2,000 MW — even combined with South+West zone the total is ~8,000–10,000 MW overnight

**Assessment**: NEGLIGIBLE (<3%)

---

## Nodal MCC Snapshot — GKS Node (Stage 0 provisional)

No PTDF data available yet (Stage 0, datalake backfill incomplete through W3). Estimates use historical Finding 7 pattern calibrated from prior cycles.

| Hour Range | E[MCC, GKS] $/MWh | P50 / P90 | Driver |
|---|---|---|---|
| HE01–06 | ~$0 to +$0.5 | 0 / +1.5 | Overnight wind no binding; mild system surplus |
| HE07–09 | ~$0 | 0 / +0.5 | Morning ramping; low solar yet |
| HE10–15 | **-$1.5 to -$3.0** | -1.5 / -5.0 | Finding 7: solar duck curve; net load trough 32,117 MW |
| HE16–19 | ~$0 to +$1.0 | 0 / +2.0 | Solar declining; HOUSTON_IMPORT pre-cursor |
| HE20–22 | +$1.5 to +$4.0 | +1.0 / +8.0 | Conditional on HOUSTON_IMPORT binding (15–25%); solar gone |
| HE23–24 | ~$0 | 0 / +1.0 | Low congestion; load declining |

Finding 7 note: High cloud cover on Jul 16 (KIAH 76–95% at HE09–12) introduces downside uncertainty for solar output. If actual solar is 10–20% below STPF, the duck curve is shallower and midday negative MCC magnitude is reduced (closer to -$1.0 to -$2.0).

---

## Hub-Pair Basis View (Stage 0, heuristic — no LMP data)

Hub-pair LMP is ABSENT for the 55th consecutive cycle. The following estimates are qualitative, derived from constraint analysis only, and carry LOW confidence.

| Path | E[basis, $/MWh] | Hours | Comment |
|---|---|---|---|
| WEST → NORTH | -$1.5 to -$3.5 | HE19–24 | West surplus ~11,200 MW below binding threshold; mild compression expected |
| HOUSTON → NORTH | $0 to +$2.0 | HE20–22 | HOUSTON_IMPORT LOW-MEDIUM signal; conditional spread |
| SOUTH → NORTH | $0 to +$1.5 | HE20–22 | Correlated with HOUSTON_IMPORT |
| All paths | ~$0 | HE10–15 | Solar duck curve depresses West/South prices; basis compression near zero or negative for non-Houston paths |

These basis views have no actualized price data backing. Do NOT use for position sizing without corroboration from Yes Energy hourly data (when available).

---

## Risks and Sensitivities

1. **YE load higher than Enverus**: Historical gap 2,000–4,800 MW at peak hours. If true system load is 75,500–77,000 MW (vs Enverus 73,661 MW) and NL ramp is +17,000–18,000 MW, SOUTH_HOUSTON_IMPORT probability could shift to MEDIUM (25–35%).

2. **Solar bust vs STPF**: High cloud cover at Houston (76–95%) could reduce actual solar by 10–25% vs. Enverus STPF. This would REDUCE the Finding 7 midday negative MCC magnitude (shallower duck curve) but simultaneously INCREASE the NL during solar hours, potentially increasing afternoon-to-evening congestion pressure.

3. **Forced outages unknown**: No outage data available this cycle. A 2,000+ MW unplanned thermal outage in South Texas would meaningfully increase SOUTH_HOUSTON_IMPORT probability (historical precedent: +7–15 ppt per major outage).

4. **Wind bust**: If South+West wind falls to ~9,000 MW (vs forecast 11,200 MW), WEST_TO_NORTH probability drops toward NEGLIGIBLE. Conversely, if wind surges to ~13,000 MW, WEST_TO_NORTH probability moves to LOW-MEDIUM 12–20%.

5. **Enverus wind cross-check**: AG2 ERCOT Agg (12,799 MW HE01) vs Enverus Agg (11,050 MW HE01) shows ~16% divergence in overnight hours. Evening hours are well-aligned (~16,800–17,000 MW). The divergence is primarily in the overnight/early morning period — this affects PANHANDLE overnight threshold assessment only (still NEGLIGIBLE regardless of source).

---

## CONGESTION_PROJECT Stage Progress Note

**Current stage**: Stage 0 — Infrastructure (in progress). W1 ✅ W2 ✅ W3 blocked (bus_lmp backfill pending 60+ GB disk).

This outlook is the **55th consecutive cycle** produced under Stage 0 provisional heuristics. The missing Yes Energy hourly LMP CSV is the 55th consecutive absence of hub-pair LMP data, blocking Stage 1 baseline LightGBM development.

No stage transition. Evaluator item 0.10 (hub/zone LMP 15-min backfill) overdue status continues.

---

## Downstream Guidance

**bess-optimizer**: Use SOUTH_HOUSTON_IMPORT LOW-MEDIUM as mild positive signal for HE20–22 discharge premium. Finding 7 negative MCC HE10–15 suggests GKS energy value depressed midday. Decision weight: LOW (Stage 0 provisional).

**dart-virtual-trader**: NL ramp +15,561 MW is in LOW-MEDIUM territory for SOUTH_HOUSTON_IMPORT. DA-RT spread probability is moderate for HE20–22 at HB_HOUSTON vs HB_NORTH. No LMP data to compute exact spread estimate. Decision weight: LOW.

**crr-trader**: West→North path basis mildly negative but not at binding magnitude. No CRR auction opportunity flagged this cycle.
