# Congestion Outlook — D+1 (2026-07-19)   [Stage 0 — provisional]

**Produced**: 2026-07-18 07:10 CT  
**Data cutoff**: 2026-07-18T12:10:36Z (07:10 CT) — BEFORE DAM bid cutoff 10:00 CT ✅ (leakage-compliant)  
**Sources**: 7 PRODUCTION files (YE hourly CSV + YE summary JSON + AG2 weather + AG2 windcast + Enverus net_load_fc + Enverus wind_stpf + Enverus load_fc)  
**Missing**: Hub-pair LMP (ABSENT — 58th consecutive cycle), Smartbidder (ABSENT this cycle), Transmission outages (ABSENT)  
**Stage note**: Stage 0 — heuristic-only. No ML model. Downstream agents (bess-optimizer / dart-virtual-trader) should apply LOW decision weight to constraint probability estimates and MODERATE-HIGH weight to directional MCC signals only.

---

## Headline

- **Finding 7 is the dominant midday signal**: NL trough 27,418 MW (YE) / 26,727 MW (Enverus) at HE10 — third-deepest duck curve in Stage 0 series. GKS MCC estimated -$2.5 to -$4.5/MWh at HE10-12. Direction HIGH confidence, magnitude LOW confidence.
- **SOUTH_HOUSTON_IMPORT is the primary evening constraint risk**: Sunday peak load ~82,000 MW; NL ramp HE18→HE21 = +18,538 MW (YE primary) / +12,136 MW (Enverus secondary). YE-Enverus divergence (+6,402 MW) EXCEEDS established 2,000-4,800 MW historical range — solar forecast uncertainty is the primary driver (YE 23,942 MW vs estimated Enverus ~17,783 MW at HE18). Probability LOW-MEDIUM 18-28%.
- **WEST_TO_NORTH and PANHANDLE_EXPORT are structurally absent**: GR_WEST 3,172-6,424 MW across all 24 hours — lowest in Stage 0 series record. No meaningful overnight or afternoon West wind constraint risk.

---

## Key Data Summary

| Metric | YE | Enverus | AG2 | Note |
|---|---|---|---|---|
| Gross load peak | 81,978 MW HE18 | 81,160 MW HE18 | — | Summer Sunday extreme heat |
| NL trough | 27,418 MW HE10 | 26,727 MW HE10 | — | Deep duck curve |
| NL at HE18 | 41,783 MW | 48,429 MW | — | Large divergence — solar driven |
| NL at HE21 | 60,321 MW | 60,565 MW | — | Sources converge at HE21 |
| NL ramp HE18→HE21 | +18,538 MW | +12,136 MW | — | +6,402 MW gap (outside hist. range) |
| Solar peak | 28,410 MW HE14 | — | — | Strong; uncertainty from cloud cover |
| GR_WEST wind | 3,172-6,424 MW | — | — | Record structural low |
| ERCOT total wind peak | 13,930 MW HE21 | 14,576 MW HE20 | 16,786 MW HE21 | AG2 consistently high vs others |
| Cap-out (max outages) | 8,244 MW HE1-18 | — | — | Below 10,000 MW dual-trigger |
| Dallas temp (KDFW) | — | — | 96.3°F HE18 | Above 90°F threshold |
| Day type | WEPEAK (YE) | — | — | Sunday — weekend discount applies |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE20-22 | **18-28%** | ~$30/MWh | 20/60/115 | Sunday weekend discount -5 to -7 ppt applied; YE ramp +18,538 MW primary; Enverus +12,136 MW secondary (lower bound); cap-out 8,126 MW (below 10k trigger) |
| HOUSTON_SOUTH_MIDDAY_LOCAL (Finding 7) | HE9-15 | **Active — not a binding constraint per se; see MCC section** | MCC effect | — | Direction HIGH confidence; magnitude -$2.5 to -$4.5/MWh |
| WEST_TO_NORTH | ALL HOURS | **<2%** | negligible | — | GR_WEST 3,172-6,424 MW — structural absent; lowest in Stage 0 series |
| PANHANDLE_EXPORT | HE1-6 | **<1%** | negligible | — | GR_NORTH 450-1,413 MW; GR_WEST <5,627 MW overnight |

---

## NL Ramp Calibration — SOUTH_HOUSTON_IMPORT

Historical calibration table (YE NL ramp HE18→HE21 → binding probability range, WEEKDAY baseline):

| Date | Day Type | YE NL Ramp | Call | Binding Status |
|---|---|---|---|---|
| 2026-06-25 | Thursday | +24,437 MW | HIGH 52-70% | Confirmed binding |
| 2026-07-01 | Wednesday | +21,918 MW | MEDIUM-HIGH 38-55% | Confirmed binding |
| 2026-07-03 | Friday | +16,787 MW | LOW-MEDIUM 20-30% | Pre-settlement |
| 2026-07-17 (Jul 18 outlk) | Saturday | +16,310 MW | LOW-MEDIUM 18-27% | Pre-settlement T+2 Jul 20 |
| 2026-07-15 (Jul 16 outlk) | Thursday | +15,561 MW (Enverus-only) | LOW-MEDIUM 15-25% | T+2 due Jul 18 |
| 2026-07-01 (Jul 2 outlk) | Wednesday | +14,861 MW | LOW-MEDIUM 15-28% | Confirmed non-binding or mild |
| **2026-07-19** | **Sunday** | **+18,538 MW (YE)** | **LOW-MEDIUM 18-28%** | **D+1 forecast** |

**Today's ramp (+18,538 MW YE)** sits between the LOW-MEDIUM and MEDIUM-HIGH zones on a weekday basis. Sunday discount of -5 to -7 ppt pulls the final call into the LOW-MEDIUM range. Note the large YE-Enverus divergence (+6,402 MW ramp gap) introduces additional downside uncertainty — if Enverus solar at HE18 is correct (lower solar → higher NL at HE18 → smaller ramp), probability compresses to LOW 10-15%.

---

## Nodal MCC Snapshot — PTDF Projection (Stage 0 Heuristic)

> No actual PTDF matrix available (W3 item 0.09 bus_lmp not initiated). Estimates use historical binding pattern analogies and direction from shift-factor sign knowledge. MCC = −Σ(shift_factor × λ). Magnitude confidence: LOW.

| Node | E[MCC, $/MWh] | P50 / P90 | Hours | Basis |
|---|---|---|---|---|
| GKS (primary) | **-$3.0 to -$4.5** | -$3.0 / -$4.5 | HE10-12 | Finding 7; NL trough 27,418 MW; solar peak 28.4 GW; scaled from -$3 to -$5 (HE10-12 Jul 18 record trough); today is 1,756 MW shallower → slight reduction |
| GKS (primary) | **-$1.5 to -$2.5** | -$1.5 / -$2.5 | HE13-15 | Solar ramping down; reduced but still active; duck curve shoulder |
| GKS (conditional) | **+$1.5 to +$4.0** | +$2.0 / +$4.0 | HE20-22 | SOUTH_HOUSTON_IMPORT binding (P=18-28%); if non-binding, ~$0 |
| GKS (other hours) | **-$0.5 to +$0.5** | 0 / +$0.5 | HE1-9, HE16-19 | Near-flat congestion; no structural signal |
| HB_BUSAVG | **-$0.5 to +$0.5** | 0 / +$0.5 | all | Hub average near-zero; no dominant direction |
| LZ_HOUSTON | **+$0.5 to +$2.0** | +$0.5 / +$2.0 | HE20-22 | Conditional on SOUTH_HOUSTON_IMPORT (P=18-28%) |
| LZ_WEST | **-$1.0 to -$2.5** | -$1.0 / -$2.5 | HE10-15 | Solar spillover in West; no wind surplus but solar-driven |
| LZ_SOUTH | **-$0.5 to -$1.5** | -$0.5 / -$1.5 | HE9-15 | Duck curve; less exposed than West |
| LZ_NORTH | **+$0.5 to +$1.5** | +$0.5 / +$1.5 | HE20-22 | Load center; evening premium conditional |

---

## Hub-Pair Basis View

| Path (DA basis = DA_A − DA_B) | E[basis, $/MWh] | Confidence | Note |
|---|---|---|---|
| HB_WEST → HB_NORTH | **-$0.5 to -$2.0** (HE10-15) | LOW | Solar-driven West suppression midday; no West wind surplus today so effect is mild vs W25 period |
| HB_WEST → HB_NORTH | **near-zero (-$0.5 to +$0.5)** (HE1-9, HE16-24) | LOW | WEST_TO_NORTH NEGLIGIBLE; no structural driver |
| HB_HOUSTON → HB_NORTH | **+$1.0 to +$3.0** (HE20-22) | LOW | Conditional on SOUTH_HOUSTON_IMPORT binding (P=18-28%); if non-binding, near-zero |
| HB_SOUTH → HB_NORTH | **-$1.0 to -$2.5** (HE9-15) | LOW | Duck curve; South zone solar-heavy suppression |
| HB_NORTH (EW) | **+$0 to +$1.0** | LOW | North load center; slight premium vs West during solar peak |

---

## DA/RT Spread Implications (Downstream Input)

**Midday HE9-15 (Finding 7 active):**
- DA likely at discounted price due to solar surplus → RT could be lower still if solar overperforms. Upside risk if cloud cover causes solar miss (Dallas cloud cover 8-25% at HE10-15 per AG2 — generally clear; low miss risk).
- GKS effective charge price window: apply MCC of -$2.5 to -$4.5/MWh adjustment to hub DA price. If hub DA clears ~$15-20/MWh, effective GKS nodal charge = ~$11-17/MWh.
- If solar overperforms forecast (low cloud cover today): RT could dip lower than DA at midday → DA > RT → positive spread for DA-side positions.

**Evening HE20-22 (SOUTH_HOUSTON_IMPORT window):**
- If binding (P=18-28%): Houston DA > RT → positive DA-RT spread in Houston zone. Supportive for INC positions at Houston nodes.
- If non-binding (P=72-82%): near-flat spreads; no congestion-driven uplift.
- P(DA>RT) at Houston HE21: heuristic estimate 55-65% (binding probability + structural summer Sunday load).

**Overnight HE1-8:**
- WEST_TO_NORTH NEGLIGIBLE → no overnight congestion premium in West zone.
- Wind uncertainty: AG2 total ERCOT wind (15,349 MW HE1) is 3,602 MW above YE (11,747 MW). If AG2 is correct, overnight generation surplus is larger → RT may be softer than DA → negative overnight DA-RT spread. However, no WEST_TO_NORTH binding signal to confirm mechanism.

---

## Risks

1. **YE solar over-forecast at HE18**: Dallas cloud cover 17-34% at HE13-18 (AG2), KIAH similar. If actual solar at HE18 is 18-20 GW (Enverus range) rather than 23.9 GW (YE), NL ramp compresses to +12-14 GW → SOUTH_HOUSTON_IMPORT probability drops to 10-15%.

2. **WEST_TO_NORTH false negative**: GR_WEST is extremely low (3-6 GW). However, AG2 shows significantly higher total ERCOT wind (16,786 MW HE21 vs YE 13,930 MW). If the additional AG2 wind is concentrated in West (which seems unlikely given the YE regional breakdown), the constraint risk would increase. Assessment: NEGLIGIBLE with HIGH confidence given YE regional data.

3. **Finding 7 magnitude underestimate**: The -$2.5 to -$4.5/MWh estimate assumes linear scaling from the Jul 18 record trough. If there are additional forced outages (cap-out 8,244 MW = some generation offline) affecting South/West PTDF, MCC could be deeper. Upside risk: if cap-out increases at HE10-12, could push MCC toward -$5 to -$7.

4. **Unmodeled constraints**: No outage feed available. Any unscheduled thermal or transmission outage could materially shift binding probability. Historical precedent: Jul 11 had 7,304 MW cap-out and SOUTH_HOUSTON_IMPORT HIGH 30-45%. Today's cap-out (8,244 MW) is comparable but not at that extreme.

5. **Sunday vs Saturday calibration gap**: The weekend discount (-5 to -7 ppt for Sunday) is empirically unvalidated in Stage 0. The Jul 18 Saturday call (18-27%) was the first Saturday entry in the calibration table. A Sunday could have larger or smaller discount depending on industrial load patterns. Uncertainty range on weekend discount is ±3 ppt.

---

## Stage Progress Note

**Stage 0 — Infrastructure (no change)**. W1 ✅ W2 ✅ W3 BLOCKED (disk constraint unresolved; 0.09 bus_lmp and 0.10 hub/zone LMP both uninitiated). This is the 58th consecutive cycle without hub-pair LMP data. All estimates remain heuristic-only.

**Data quality trend**: This is the second consecutive cycle with 7 PRODUCTION files. The return of Yes Energy hourly CSV (after 56-cycle absence in prior period) appears stable. Smartbidder is ABSENT this cycle — absence of DA-RT price confirmation increases uncertainty on SOUTH_HOUSTON_IMPORT call vs the Jul 17 cycle (which had Smartbidder PRODUCTION).
