# Congestion Outlook — D+1 (2026-07-20)   [Stage 0 — provisional]

**Produced**: 2026-07-19 07:30 CT
**Data cutoff**: 2026-07-19T12:30:00Z (07:30 CT) — BEFORE DAM bid cutoff 10:00 CT ✅ (leakage-compliant)
**Sources**: 4 PRODUCTION files (YE hourly CSV + Enverus load_fc + Enverus wind_stpf + Enverus solar_stpf)
**Missing**: Hub-pair LMP (ABSENT — 59th consecutive cycle), Smartbidder (ABSENT), AG2 weather/windcast (ABSENT), Transmission outages (ABSENT)
**Stage note**: Stage 0 — heuristic-only. No ML model. Downstream agents (bess-optimizer / dart-virtual-trader) should apply MODERATE decision weight to SOUTH_HOUSTON_IMPORT call (tight dual-source validation) and MODERATE-HIGH weight to Finding 7 directional MCC signal. WEST_TO_NORTH call is LOW confidence (no Smartbidder price corroboration).

---

## Headline

- **SOUTH_HOUSTON_IMPORT is the primary constraint risk at MEDIUM probability**: Monday WDPEAK with NL ramp HE18→HE21 = +20,285 MW (YE) / +19,033 MW (Enverus). Cross-source gap = 1,252 MW — TIGHT alignment, second-tightest in Stage 0 series. Ramp is 1,633 MW below the Jul 1 confirmed-binding anchor (+21,918 MW → MEDIUM-HIGH 38-55%). Call: MEDIUM 30-42%, window HE20-22.
- **Finding 7 is the dominant midday signal at MODERATE-STRONG severity**: NL trough 30,255 MW at HE10 (YE) / 31,388 MW (Enverus). Solar peak 30,212 MW at HE13. GKS MCC estimated -$2.0 to -$3.5/MWh at HE10-12. Less severe than Jul 18 record trough (25,662 MW) but meaningfully deeper than Jul 16 (32,117 MW).
- **WEST_TO_NORTH is LOW probability for late-evening window only**: GR_WEST peaks at 9,161 MW (HE24), yielding SCI proxy ~0.31 — below the MEDIUM threshold (0.35) and slightly below the Jul 17 closest-approach reference (GR_WEST 9,786 MW → SCI 0.331). Call: LOW 6-12% for HE23-24; NEGLIGIBLE for all other hours.

---

## Key Data Summary

| Metric | YE | Enverus | Note |
|---|---|---|---|
| Gross load peak | 86,186 MW HE18 | 86,290 MW HE18 | Highest in Jul 2026 series; summer Monday extreme |
| NL trough | 30,255 MW HE10 | 31,388 MW HE10 | Moderate-strong duck curve; both sources agree on hour |
| NL at HE18 | 44,883 MW | 48,105 MW | Gap 3,222 MW — solar forecast divergence at HE18 |
| NL at HE21 | 65,168 MW | 67,138 MW | Gap 1,970 MW — sources converging post-sunset |
| NL ramp HE18→HE21 | +20,285 MW | +19,033 MW | Cross-source gap 1,252 MW — TIGHT |
| Solar peak | 30,212 MW HE13 | 30,347 MW HE13 | Strong agreement; peak hour identical |
| Solar at HE18 | 27,281 MW | 27,289 MW | Near-identical at HE18; divergence at earlier hours only |
| GR_WEST range | 2,498 MW (HE14) to 9,161 MW (HE24) | — | Late-evening surge; daytime minimum |
| GR_NORTH range | 203 MW (HE14) to 1,401 MW (HE24) | — | Far below Panhandle threshold |
| ERCOT total wind | 5,618 MW (HE12) to 17,046 MW (HE24) | — | Strong evening/overnight build |
| Cap-out (max outages) | 6,058–6,986 MW all hours | — | Well below 10,000 MW dual-trigger threshold |
| Day type | WDPEAK HE7-22 (YE) | — | Monday — no weekend discount |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE20-22 | **30-42%** | ~$35/MWh | 25/75/145 | Finding 3 window (+2h shift active); NL ramp +20,285 MW (YE) / +19,033 MW (Enverus); tight cross-source alignment; Monday WDPEAK; no weekend discount; no Smartbidder confirmation |
| WEST_TO_NORTH | HE23-24 | **6-12%** | ~$20/MWh | 10/35/80 | GR_WEST 8,415-9,161 MW; SCI proxy ~0.29-0.31; below MEDIUM threshold 0.35; late-evening wind surge only |
| WEST_TO_NORTH | HE1-6 | **<3%** | negligible | — | GR_WEST 5,122-6,231 MW; SCI proxy ~0.18-0.21; structurally absent overnight |
| PANHANDLE_EXPORT | all hours | **<2%** | negligible | — | GR_NORTH max 1,401 MW HE24; far below binding threshold |
| Finding 7 (duck curve local) | HE10-12 | Active — not a binding transmission constraint; see MCC section | MCC effect only | — | Direction HIGH confidence; magnitude MODERATE confidence |

---

## NL Ramp Calibration — SOUTH_HOUSTON_IMPORT

Historical calibration table (YE NL ramp HE18→HE21 → binding probability range, WEEKDAY baseline):

| Date | Day Type | YE NL Ramp | Enverus Ramp | Cross-source Gap | Call | Binding Status |
|---|---|---|---|---|---|---|
| 2026-06-25 | Thursday | +24,437 MW | +19,173 MW | 5,264 MW | HIGH 52-70% | Confirmed binding |
| 2026-07-01 | Wednesday | +21,918 MW | — | — | MEDIUM-HIGH 38-55% | Confirmed binding |
| **2026-07-20** | **Monday** | **+20,285 MW** | **+19,033 MW** | **1,252 MW TIGHT** | **MEDIUM 30-42%** | **D+1 forecast** |
| 2026-07-03 | Friday | +16,787 MW | +15,246 MW | 1,541 MW | LOW-MEDIUM 20-30% | Pre-settlement |
| 2026-07-18 (Sat flowday) | Saturday | +16,310 MW | +17,195 MW | 885 MW | LOW-MEDIUM 18-27% | T+2 due today Jul 20 |
| 2026-07-16 | Thursday | +15,561 MW (Enverus-only) | — | N/A | LOW-MEDIUM 15-25% | T+2 overdue |
| 2026-07-02 (Jul 2 flowday) | Wednesday | +14,861 MW | — | — | LOW-MEDIUM 15-28% | Confirmed non-binding |

**Today's ramp (+20,285 MW YE, +19,033 MW Enverus)** sits squarely in the MEDIUM zone: 1,633 MW below the Jul 1 confirmed-binding anchor, and 3,498 MW above the Jul 3 LOW-MEDIUM call. The TIGHT cross-source alignment (1,252 MW gap, second-tightest in series) substantially reduces uncertainty in this call compared to cycles with 3,000-6,000+ MW divergence.

**No weekend discount applies** (Monday WDPEAK). This is the highest-probability SOUTH_HOUSTON_IMPORT call for a WDPEAK day in the post-Jul-1 calibration history.

**No Smartbidder price confirmation available** — absence increases uncertainty by approximately ±5 ppt vs a cycle with Smartbidder PRODUCTION. The dual YE-Enverus alignment partially compensates.

---

## Nodal MCC Snapshot — PTDF Projection (Stage 0 Heuristic)

> No actual PTDF matrix available (W3 items 0.09/0.10 not initiated; 59th consecutive cycle). Estimates use historical binding pattern analogies, direction from shift-factor sign knowledge, and Finding 7 duck-curve severity calibration. MCC = −Σ(shift_factor × λ). Direction confidence: HIGH for Finding 7. Magnitude confidence: MODERATE for HE10-12, LOW for conditional evening estimates.

| Node | E[MCC, $/MWh] | P50 / P90 | Hours | Basis |
|---|---|---|---|---|
| GKS (primary) | **-$2.0 to -$3.5** | -$2.5 / -$3.5 | HE10-12 | Finding 7 MODERATE-STRONG; NL trough 30,255 MW; between Jul 16 (-$1.5/-$3.0) and Jul 19 (-$2.5/-$4.5) reference calibration points; 1,862 MW deeper than Jul 16, 2,837 MW shallower than Jul 19 |
| GKS (primary) | **-$0.5 to -$1.5** | -$0.5 / -$1.5 | HE13-15 | Solar shoulder; duck curve partially resolved; reduced but still active |
| GKS (conditional) | **+$2.0 to +$4.5** | +$2.5 / +$4.5 | HE20-22 | SOUTH_HOUSTON_IMPORT binding (P=30-42%); if non-binding, near-zero ($0 ± $0.5) |
| GKS (other hours) | **-$0.5 to +$0.5** | 0 / +$0.5 | HE1-9, HE16-19 | Near-flat congestion; no structural signal |
| HB_BUSAVG | **-$0.5 to +$0.5** | 0 / +$0.5 | all | Hub average near-zero; no dominant direction |
| LZ_HOUSTON | **+$1.5 to +$3.5** | +$1.5 / +$3.5 | HE20-22 | Conditional on SOUTH_HOUSTON_IMPORT (P=30-42%); higher expected value than Jul 19 given elevated P |
| LZ_WEST | **-$1.0 to -$2.5** | -$1.0 / -$2.5 | HE10-15 | Solar spillover in West zone; duck curve driven |
| LZ_WEST (late) | **-$0.5 to -$1.5** | -$0.5 / -$1.5 | HE23-24 | WEST_TO_NORTH LOW (6-12%); GR_WEST surge 8,415-9,161 MW |
| LZ_SOUTH | **-$0.5 to -$1.5** | -$0.5 / -$1.5 | HE10-15 | Duck curve; South solar zone suppression |
| LZ_NORTH | **+$1.0 to +$2.5** | +$1.0 / +$2.5 | HE20-22 | Load center; evening premium conditional on Houston import binding |

**GKS note (Finding 7 operational impact)**: At NL trough 30,255 MW with solar peak 30,212 MW, the duck curve is present and meaningful. If hub DA clears at $15-25/MWh at HE10-12 (typical summer mid-morning with solar suppression), the effective GKS nodal charge price = $12-23/MWh after MCC adjustment. This is less severe than the Jul 18 record cycle (hub DA $14.27 → effective $10.27 nodal), but still a material discount relative to hub price.

---

## Hub-Pair Basis View (DA basis = DA_A minus DA_B)

| Path | E[basis, $/MWh] | Confidence | Hours | Note |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | **-$1.5 to -$3.0** | MODERATE | HE10-15 | Duck curve; solar-driven West zone suppression; no West wind surplus today (GR_WEST only 2,498-4,885 MW HE9-16) |
| HB_WEST → HB_NORTH | **-$0.5 to -$1.5** | LOW | HE22-24 | WEST_TO_NORTH LOW (6-12%); GR_WEST surge 7,157-9,161 MW mildly suppresses West zone; not enough for binding |
| HB_WEST → HB_NORTH | **near-zero (-$0.5 to +$0.5)** | LOW | HE1-9, HE16-22 | No structural driver; WEST_TO_NORTH NEGLIGIBLE in this window |
| HB_HOUSTON → HB_NORTH | **+$1.5 to +$3.5** | MODERATE | HE20-22 | Conditional on SOUTH_HOUSTON_IMPORT binding (P=30-42%); expected value = P × conditional basis; if non-binding, near-zero |
| HB_SOUTH → HB_NORTH | **-$1.0 to -$2.0** | LOW | HE10-15 | Duck curve; South zone solar suppression |
| HB_SOUTH → HB_NORTH | **near-zero (-$0.5 to +$0.5)** | LOW | HE20-22 | No South constraint active |

---

## DA/RT Spread Implications (Downstream Input)

**Spread convention**: spread = DA − RT. Positive = DA expensive = short DA / long RT signal.

**Midday HE10-15 (Finding 7 active):**
- Solar surplus suppresses both DA and RT. If solar realizes as forecast (strong agreement YE/Enverus at 30,200-30,350 MW peak), RT prices could be near DA or lower.
- If solar slightly outperforms DA forecast at HE10-12 → RT falls below DA → positive DA-RT spread (short DA / long RT favorable).
- No forced outage data available; if cap-out is higher than 6,986 MW, reduces solar absorption and could deepen the duck curve in RT relative to DA clearing.
- GKS charge window: favorable. Effective nodal charge ~$12-23/MWh (after -$2.0 to -$3.5 MCC adjustment).

**Evening HE20-22 (SOUTH_HOUSTON_IMPORT window):**
- P(binding) = 30-42%. If binding: Houston-zone DA > RT spread likely positive (DA already priced congestion; RT may clear lower if constraint resolves faster).
- DA-RT spread at HB_HOUSTON: heuristic estimate P(DA>RT HE21) = 60-70% (binding probability + structural summer Monday load + Finding 3 window alignment).
- Discharge window: favorable if SOUTH_HOUSTON_IMPORT binds. GKS conditional MCC +$2.0 to +$4.5/MWh supports discharge premium.
- If non-binding (P=58-70%): flat spreads; no congestion-driven uplift at GKS.

**Late evening HE22-24 (WEST_TO_NORTH LOW window):**
- GR_WEST surge (7,157-9,161 MW) combined with declining load → mild West zone softening.
- WEST_TO_NORTH LOW (6-12%): some probability of overnight RT price suppression in West zone relative to DA.
- No strong directional signal. Caution on overnight DEC positions in West zone HE23-24.

**Overnight HE1-6:**
- WEST_TO_NORTH NEGLIGIBLE; GR_WEST 5,122-6,231 MW structural low.
- No congestion-driven premium. Near-flat expected congestion component.

---

## Risks

1. **SOUTH_HOUSTON_IMPORT upside risk (ramp underestimate)**: YE NL at HE18 = 44,883 MW vs Enverus-derived 48,105 MW — gap of 3,222 MW at HE18 reflects solar forecast divergence (both sources agree on solar at HE18: YE 27,281 MW vs Enverus 27,289 MW — nearly identical. Therefore the NL divergence at HE18 is load-driven, not solar-driven). If Enverus load is more accurate at HE18 (higher than YE by ~3,100 MW), the effective NL ramp would be closer to +17,000 MW from a higher base — giving a SMALLER ramp from a higher floor, which would slightly REDUCE binding probability from the NL-ramp angle. Net assessment: minor downside pressure on the MEDIUM call.

2. **SOUTH_HOUSTON_IMPORT downside risk (load uncertainty)**: Absence of AG2 weather data means no temperature cross-validation for the 86,186 MW (YE) peak load. On Jul 19 (Sunday), Dallas KDFW was 96.3°F at HE18 per AG2. If Monday Jul 20 temperatures are similar (summer persistent heat dome), the load forecast is plausible. If there is a temperature break, load could be 2,000-4,000 MW lower → reduces NL ramp toward LOW-MEDIUM territory.

3. **WEST_TO_NORTH late-evening false negative risk**: GR_WEST peaks at 9,161 MW at HE24 (the last hour of Jul 20 flowday). This is just below the Jul 17 reference point of 9,786 MW that was the "closest approach to MEDIUM" in the series. If actual GR_WEST at HE23-HE24 exceeds forecast by 1,000+ MW, the SCI proxy could cross the 0.35 MEDIUM threshold and binding probability would rise to 15-25%.

4. **Finding 7 magnitude uncertainty**: The -$2.0 to -$3.5/MWh estimate assumes linear interpolation between Jul 16 and Jul 19 reference points. No actual PTDF shift-factor data is available (W3 item 0.09 still blocked). If additional forced outages materialize at HE10-12 (cap-out currently 6,986 MW max), the PTDF projection of South/West generation onto GKS could deepen the MCC toward -$4 to -$5/MWh.

5. **Unmodeled constraints**: No transmission outage feed available. Any unscheduled thermal or transmission outage affecting Houston-area paths could materially alter SOUTH_HOUSTON_IMPORT binding probability in either direction. Historical analogy: Jul 11 had 7,304 MW cap-out → HIGH 30-45% call. Today cap-out (6,986 MW max) is slightly lower, a modest positive factor.

6. **Jul 18 T+2 settlement due today**: Settlement for the Jul 18 Saturday flowday (T+2 = Jul 20) should be available from Tenaska. The Jul 18 forecast called SOUTH_HOUSTON_IMPORT LOW-MEDIUM 18-27% and Finding 7 SEVERE (-$3 to -$5/MWh). Pnl-manager should retrieve this settlement for binding hit-rate and MCC magnitude validation. If Jul 18 binding is confirmed, today's MEDIUM 30-42% call is bracketed from below by a near-binding case.

---

## Stage Progress Note

**Stage 0 — Infrastructure (no change)**. W1 ✅ W2 ✅ W3 BLOCKED (disk constraint unresolved; items 0.09 bus_lmp and 0.10 hub/zone LMP 15-min both uninitiated). This is the **59th consecutive cycle without hub-pair LMP data**.

Evaluator W23 improvement plan deadline for item 0.10 was 2026-06-11 — **OVERDUE by 39 days** as of today.

**Data quality trend**: 4 PRODUCTION files this cycle (YE hourly CSV + Enverus 3-file pack). This is below the 7-file counts from the Jul 17-18 cycles (which included AG2 weather/windcast and Smartbidder). The absence of AG2 temperature data is the primary gap — temperature cross-validation was important for load forecast calibration. YE hourly CSV availability appears stable (4th consecutive cycle; PRODUCTION since Jul 17 return).

**Key calibration data available from today's T+2**: Jul 18 Saturday flowday settlement is due today. Requesting pnl-manager to provide GKS hourly Tenaska settlement for Jul 18 to validate: (a) SOUTH_HOUSTON_IMPORT binding/non-binding HE19-22, (b) GKS MCC magnitude at HE10-12 vs -$3 to -$5/MWh estimate, (c) WEST_TO_NORTH binding/non-binding HE1-8.
