# Congestion Outlook — D+1 (2026-07-21)   [Stage 0 — provisional]

**Produced**: 2026-07-20 07:30 CT
**Data cutoff**: 2026-07-20T12:30:00Z (07:30 CT) — BEFORE DAM bid cutoff 10:00 CT (leakage-compliant)
**Sources**: 10 PRODUCTION files — YE hourly CSV + YE summary JSON + Enverus load_fc + Enverus net_load_fc + Enverus wind_stpf + Enverus solar_stpf + AG2 weather (KDFW) + AG2 windcast + AG2 load_regions + AG2 load_subzones
**Missing**: Hub-pair LMP (ABSENT — 60th consecutive cycle), Smartbidder DA price (ABSENT)
**Data quality note**: RICHEST data day in Stage 0 series (10 PRODUCTION files vs typical 4-7). Enverus published 06:45-07:01 CT; leakage-compliant.
**Stage note**: Stage 0 — heuristic-only. No ML model. Downstream agents (bess-optimizer / dart-virtual-trader) should apply MODERATE-HIGH decision weight to SOUTH_HOUSTON_IMPORT call (richest cross-source validation in series, series-record load confirmed via AG2 temperature, YE NL ramp essentially at confirmed-binding anchor). Finding 7 MCC call carries HIGH magnitude confidence (tightest cross-source NL trough alignment in series). WEST_TO_NORTH LOW confidence as usual.

---

## Headline

- **SOUTH_HOUSTON_IMPORT is the primary constraint risk at MEDIUM-HIGH probability (UPGRADE from yesterday's MEDIUM)**: Tuesday WDPEAK with series-RECORD gross load 88,328 MW (YE) / 88,575 MW (Enverus). YE NL ramp HE18→HE21 = +21,841 MW — 77 MW below the Jul 1 confirmed-binding anchor (+21,918 MW). AG2 KDFW peak 102.38°F validates the record load. Call: MEDIUM-HIGH 35-50%, window HE19-22 (Finding 3 +2h shift applied).
- **Finding 7 carries HIGH magnitude confidence — tightest cross-source NL trough alignment in Stage 0 series**: NL trough HE10 = 31,174 MW (YE) / 30,260 MW (Enverus). Cross-source gap = 914 MW — far tighter than any prior cycle (historical range: 1,000-6,400 MW). Solar peak near series high (YE 31,269 MW / Enverus 32,665 MW). KDFW cloud cover 2-5% at peak solar hours confirms near-maximum insolation. GKS MCC: -$2.0 to -$3.2/MWh at HE10-12. Magnitude confidence upgraded from MODERATE to HIGH.
- **WEST_TO_NORTH remains LOW**: GR_WEST peaks at 9,247 MW at HE1, SCI proxy ~0.31 — below MEDIUM threshold of 0.35. No binding risk outside HE1-2 window. Pattern similar to Jul 20.

---

## Key Data Summary

| Metric | YE | Enverus | Cross-source gap | Note |
|---|---|---|---|---|
| Gross load peak | 88,328 MW HE18 | 88,575 MW HE17-18 | 247 MW | Series RECORD (YE); hottest Jul day in AG2 KDFW series |
| NL trough | 31,174 MW HE10 | 30,260 MW HE10 | **914 MW** | **TIGHTEST in Stage 0 series**; both agree on HE10 |
| Solar peak | 31,269 MW HE13 | 32,665 MW HE11 | 1,396 MW | Near series high; KDFW cloud cover 2-5% confirms strong insolation |
| NL at HE18 | 50,466 MW | 54,889 MW | 4,423 MW | Solar divergence at HE18 (YE solar 27,798 MW vs Enverus 23,044 MW) |
| NL at HE21 | 72,307 MW | 73,310 MW | **1,003 MW** | Tight post-sunset convergence |
| NL ramp HE18→HE21 | **+21,841 MW** | **+18,421 MW** | 3,420 MW | Within historical 2,000-4,800 MW range |
| GR_WEST peak | 9,247 MW HE1 | — | — | SCI proxy ~0.31 (LOW threshold) |
| GR_NORTH peak | 1,368 MW HE1 | — | — | NEGLIGIBLE |
| Cap-out range | 4,940–5,874 MW | — | — | Max HE6-7; well below 10,000 MW dual-trigger |
| Day type | WDPEAK HE7-22 | — | — | Tuesday; no weekend discount |
| KDFW temp peak | — | — | — | 102.38°F at HE17-19 (5-7PM CT) — series hottest |

---

## SOUTH_HOUSTON_IMPORT — NL Ramp Calibration (Primary Constraint)

Historical calibration table (YE NL ramp HE18→HE21, WEEKDAY baseline):

| Date | Day | YE NL Ramp | Enverus Ramp | Gap | Call | Binding Status |
|---|---|---|---|---|---|---|
| 2026-06-25 | Thursday | +24,437 MW | +19,173 MW | 5,264 MW | HIGH 52-70% | Confirmed binding |
| 2026-07-01 | Wednesday | +21,918 MW | — | — | MEDIUM-HIGH 38-55% | Confirmed binding |
| **2026-07-21** | **Tuesday** | **+21,841 MW** | **+18,421 MW** | **3,420 MW** | **MEDIUM-HIGH 35-50%** | **D+1 forecast** |
| 2026-07-20 | Monday | +20,285 MW | +19,033 MW | 1,252 MW | MEDIUM 30-42% | T+1 (today) |
| 2026-07-03 | Friday | +16,787 MW | +15,246 MW | 1,541 MW | LOW-MEDIUM 20-30% | Pre-settlement |
| 2026-07-02 | Wednesday | +14,861 MW | — | — | LOW-MEDIUM 15-28% | Confirmed non-binding |

**Today's YE ramp (+21,841 MW) is 77 MW below the Jul 1 confirmed-binding anchor** — essentially at the binding threshold. The 3,420 MW cross-source gap is larger than Jul 20's 1,252 MW but within the historical 2,000-4,800 MW range. The divergence is driven entirely by the solar forecast at HE18 (YE shows 27,798 MW vs Enverus 23,044 MW = 4,754 MW difference; at HE21 both sources converge to within 1,003 MW).

**Series-record load (88,328 MW YE / 88,575 MW Enverus, both all-time highs)** raises the probability vs a "normal" MEDIUM-HIGH day. KDFW temperature peaking at 102.38°F at HE17-19 (2-4°F above Jul 20) confirms the forecast plausibility.

**No Smartbidder price confirmation available** — absence increases uncertainty by approximately ±5 ppt vs a cycle with Smartbidder PRODUCTION. The richest cross-source data environment (10 PRODUCTION files) partially compensates. Upgrade from Jul 20 MEDIUM 30-42% to MEDIUM-HIGH 35-50%.

**Finding 3 timing offset applied**: window shifted to HE19-22 (observed binding onset typically runs 2h ahead of naive NL-peak timing).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-22 | **35-50%** | ~$40/MWh | 30/80/150 | Series-record load; YE NL ramp +21,841 MW (77 MW below Jul 1 binding anchor); Tuesday WDPEAK no discount; Finding 3 +2h window; no Smartbidder confirmation |
| WEST_TO_NORTH | HE1-2 | **6-10%** | ~$18/MWh | 10/30/70 | GR_WEST 8,803-9,247 MW; SCI proxy ~0.30-0.31; below MEDIUM threshold 0.35; late-evening-into-overnight; no late-evening surge (HE22-24 GR_WEST only 5,349-6,704 MW) |
| WEST_TO_NORTH | HE22-24 | **<3%** | negligible | — | GR_WEST 5,349-6,704 MW; structurally absent; no binding risk |
| PANHANDLE_EXPORT | all hours | **<2%** | negligible | — | GR_NORTH max 1,368 MW HE1; far below binding threshold |
| Finding 7 (duck curve local) | HE10-13 | Active — not a binding transmission constraint; see MCC section | MCC effect only | — | Direction VERY HIGH confidence; magnitude HIGH confidence (upgraded) |

---

## Nodal MCC Snapshot — PTDF Projection (Stage 0 Heuristic)

> No actual PTDF matrix available (W3 items 0.09/0.10 not initiated; 60th consecutive cycle). Estimates use historical binding pattern analogies, shift-factor sign knowledge, and Finding 7 duck-curve calibration. MCC = −Σ(shift_factor × λ). **Finding 7 magnitude confidence upgraded to HIGH this cycle** due to 914 MW cross-source NL trough alignment (series tightest).

| Node | E[MCC, $/MWh] | P50 / P90 | Hours | Basis |
|---|---|---|---|---|
| GKS (primary) | **-$2.0 to -$3.2** | -$2.5 / -$3.2 | HE10-12 | Finding 7 MODERATE-STRONG; NL trough avg 30,717 MW (between Jul 16 32,117 MW mild and Jul 20 30,255 MW); 914 MW cross-source gap = tightest in series; confidence UPGRADED to HIGH magnitude |
| GKS (solar shoulder) | **-$0.5 to -$1.5** | -$0.8 / -$1.5 | HE13-15 | Duck curve partially resolved; solar still elevated (30,506-30,785 MW) |
| GKS (conditional evening) | **+$2.5 to +$5.0** | +$3.0 / +$5.0 | HE19-22 | SOUTH_HOUSTON_IMPORT binding (P=35-50%); expected value = ~$1.3 to $2.5/MWh; if non-binding near-zero ($0 ± $0.5) |
| GKS (other hours) | **-$0.5 to +$0.5** | 0 / +$0.5 | HE1-9, HE16-19 | Near-flat; no structural signal |
| HB_BUSAVG | **-$0.3 to +$0.3** | 0 / +$0.3 | all | Hub average near-zero by construction |
| LZ_HOUSTON | **+$2.0 to +$4.5** | +$2.5 / +$4.5 | HE19-22 | Conditional on SOUTH_HOUSTON_IMPORT (P=35-50%); expected value ~$1.0 to $2.3 |
| LZ_WEST | **-$1.2 to -$3.0** | -$1.5 / -$3.0 | HE10-15 | Solar spillover; duck curve driven; near-series-high solar (31-33 GW) |
| LZ_SOUTH | **-$0.5 to -$1.5** | -$0.8 / -$1.5 | HE10-15 | South zone solar suppression |
| LZ_NORTH | **+$1.5 to +$3.5** | +$2.0 / +$3.5 | HE19-22 | Load center; evening premium conditional on Houston import binding |

**GKS operational impact (Finding 7)**: At NL trough avg 30,717 MW with solar peak 31,269-32,665 MW, the duck curve is meaningful. If hub DA clears at $15-25/MWh at HE10-12 (typical summer solar suppression range), effective GKS nodal charge price = $12-23/MWh after MCC adjustment. This is slightly more severe than Jul 20 (-$2.0 to -$3.5/MWh) due to marginally deeper NL trough, but less severe than Jul 19 (-$2.5 to -$4.5/MWh). HIGH magnitude confidence due to 914 MW cross-source trough alignment.

---

## Hub-Pair Basis View (DA basis = DA_A minus DA_B)

| Path | E[basis, $/MWh] | Confidence | Hours | Note |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | **-$2.0 to -$3.5** | **MODERATE-HIGH** | HE10-15 | Duck curve; solar-driven West zone suppression; near-series-high solar (31-33 GW); tightest cross-source NL trough in series increases confidence |
| HB_WEST → HB_NORTH | **-$0.5 to -$1.5** | LOW | HE1-2 | WEST_TO_NORTH LOW (6-10%); GR_WEST 8,803-9,247 MW; overnight wind mildly suppresses West zone |
| HB_WEST → HB_NORTH | **near-zero (-$0.5 to +$0.5)** | LOW | HE3-9, HE16-24 | No structural driver outside solar and overnight wind windows |
| HB_HOUSTON → HB_NORTH | **+$2.0 to +$4.5** | MODERATE | HE19-22 | Conditional on SOUTH_HOUSTON_IMPORT binding (P=35-50%); expected value ~$1.1 to $2.3/MWh; if non-binding, near-zero |
| HB_SOUTH → HB_NORTH | **-$1.0 to -$2.0** | MODERATE-LOW | HE10-15 | Duck curve; South zone solar suppression pattern |
| HB_SOUTH → HB_NORTH | **near-zero (-$0.5 to +$0.5)** | LOW | HE19-22 | No South constraint active; no directional signal |
| HB_BUSAVG → any hub | **near-zero** | LOW | all | Hub average by definition near-zero congestion component |

---

## DA/RT Spread Implications (Downstream Input)

**Spread convention**: spread = DA − RT. Positive = DA expensive = short DA / long RT signal.

**Midday HE10-14 (Finding 7 active — HIGH confidence this cycle):**
- Strong solar (31-33 GW) with minimal cloud cover (KDFW 2-5%) drives deep duck curve. RT prices likely near or below DA at solar-exposed nodes.
- If solar realizes as forecast (tight YE/Enverus agreement on trough hour and magnitude), RT NL could match or slightly underrun DA expectations → positive DA-RT spread at hub level.
- Solar slightly outperforming DA forecast → RT falls further below DA → positive DA-RT spread widens → INC positions on South/West nodes favorable.
- GKS effective nodal charge: ~$12-23/MWh (hub DA $15-25/MWh minus -$2.0 to -$3.2/MWh MCC) — congestion discount reduces charge cost.

**Evening HE19-22 (SOUTH_HOUSTON_IMPORT window — MEDIUM-HIGH 35-50%):**
- P(binding) = 35-50%. If binding: Houston-zone RT could run above DA (constraint uncleared in RT vs DA); DA-RT spread at HB_HOUSTON may be negative → DEC positions on Houston-zone nodes favorable.
- GKS conditional MCC +$2.5 to +$5.0/MWh if SOUTH_HOUSTON_IMPORT binds — supports discharge premium.
- If non-binding (P=50-65%): flat spreads, no congestion-driven uplift at GKS.
- P(DA>RT at HB_HOUSTON HE21) heuristic = 55-65% (SOUTH_HOUSTON_IMPORT 35-50% + structural summer Tuesday peak component).
- Series-record load context: binding probability UPGRADES from yesterday; elevated risk of ORDC scarcity overlay in RT if demand exceeds DA scheduling.

**Overnight HE1-2 (WEST_TO_NORTH LOW window):**
- GR_WEST surge (8,803-9,247 MW) combined with low overnight demand → mild West zone softening.
- WEST_TO_NORTH LOW (6-10%): some probability of overnight RT price suppression in West zone relative to DA clearing.
- No strong directional signal. Caution on overnight DEC positions in West zone HE1-2.

**Late evening HE22-24:**
- GR_WEST declining to 5,349-6,704 MW; structurally below binding threshold.
- No congestion-driven premium expected. Near-flat outlook.

---

## Risks

1. **SOUTH_HOUSTON_IMPORT upside risk (solar timing)**: YE shows solar at HE18 = 27,798 MW vs Enverus 23,044 MW (4,754 MW divergence). The 4,423 MW NL divergence at HE18 is entirely solar-driven. If Enverus is right (lower HE18 solar → higher NL base → lower ramp), effective ramp is closer to +18,421 MW (Enverus) → MEDIUM territory. If YE is right (higher HE18 solar → lower NL base → higher ramp), ramp is +21,841 MW → AT binding anchor. The KDFW cloud cover data (2-5% at HE10-15 dropping to 14-18% at HE16-18) slightly favors Enverus's more conservative late-afternoon solar assumption. Net: moderate downside pressure on the 35-50% call; lower bound of 30% possible if Enverus solar is realized.

2. **SOUTH_HOUSTON_IMPORT downside risk (load uncertainty resolved)**: AG2 KDFW confirms 102.38°F peak at HE17-19. This is 2°F above Jul 20's 100.40°F peak — the hottest day in the Jul 2026 series. Load forecast of 88,328-88,575 MW is strongly validated. Temperature risk is effectively ZERO this cycle; full load plausible.

3. **WEST_TO_NORTH overnight false negative**: GR_WEST peaks at 9,247 MW at HE1. The Jul 17 series closest-approach was 9,786 MW at HE5 (SCI 0.331, just below MEDIUM). Today's HE1 peak at 9,247 MW is 539 MW below that reference. If overnight wind exceeds forecast by 700+ MW at HE1-2, SCI could approach the 0.35 MEDIUM threshold. Risk: LOW probability (~5-8% chance of upgrading to MEDIUM).

4. **Finding 7 magnitude uncertainty (substantially reduced this cycle)**: The 914 MW cross-source NL trough gap is the tightest in Stage 0 history. MCC magnitude uncertainty is lower than any prior cycle. Primary remaining risk: unscheduled thermal outage at HE10-12 concentrating more West/South generation onto fewer nodes — could deepen GKS MCC toward -$4/MWh. Cap-out range 4,940-5,874 MW (well below 10,000 MW dual-trigger) reduces this risk vs cycles with 6,000+ MW outages.

5. **ORDC scarcity overlay**: With 88,328 MW gross load (series record) and only 4,940-5,874 MW cap-out, operating reserve margin may be tight at peak hours. If any unscheduled thermal outage occurs HE17-20, RT prices could spike significantly independent of congestion — SOUTH_HOUSTON_IMPORT binding probability would increase further in RT, but GKS benefit from discharge premium regardless of constraint label.

6. **Jul 20 T+1 settlement available today**: Jul 20 flowday settlement (T+1 = Jul 21) should begin appearing from Tenaska. The Jul 20 forecast called SOUTH_HOUSTON_IMPORT MEDIUM 30-42% and Finding 7 MODERATE-STRONG (-$2.0 to -$3.5/MWh). Requesting pnl-manager to retrieve GKS hourly settlement for Jul 20 to validate: (a) SOUTH_HOUSTON_IMPORT binding/non-binding HE20-22, (b) GKS MCC magnitude at HE10-12 vs -$2.0 to -$3.5/MWh estimate, (c) WEST_TO_NORTH binding/non-binding HE23-24.

---

## Cross-Source Validation Summary (this cycle)

This cycle has the richest data in Stage 0 history. Key agreement points:

| Signal | YE | Enverus | Agreement level |
|---|---|---|---|
| Load peak magnitude | 88,328 MW | 88,575 MW | EXCELLENT (0.3% gap) |
| Load peak hour | HE18 | HE17-18 | GOOD |
| NL trough hour | HE10 | HE10 | PERFECT |
| NL trough magnitude | 31,174 MW | 30,260 MW | EXCELLENT (914 MW = tightest ever) |
| Solar peak magnitude | 31,269 MW | 32,665 MW | GOOD (4.3% gap) |
| NL at HE21 | 72,307 MW | 73,310 MW | EXCELLENT (1.4% gap) |
| NL ramp HE18→HE21 | +21,841 MW | +18,421 MW | MODERATE (3,420 MW; solar HE18 divergence) |
| AG2 KDFW temperature | 102.38°F peak | — | Validates series-record load (no temperature risk) |

Primary uncertainty: solar forecast accuracy at HE18 (4,754 MW divergence between YE and Enverus). All other signals agree well.

---

## Stage Progress Note

**Stage 0 — Infrastructure (no change)**. W1 ✅ W2 ✅ W3 BLOCKED (disk constraint unresolved; items 0.09 bus_lmp and 0.10 hub/zone LMP 15-min both uninitiated). This is the **60th consecutive cycle without hub-pair LMP data**.

Evaluator W23 improvement plan deadline for item 0.10 was 2026-06-11 — **OVERDUE by 39 days** as of today (Jul 20).

**Data quality milestone**: 10 PRODUCTION files this cycle — the richest in Stage 0 history. Previous best was 7 files (Jul 17-18 cycles). AG2 weather/windcast/load_regions/load_subzones all PRODUCTION for first time alongside full Enverus 4-file pack. This data richness should be the standard target for future cycles.

**Key calibration data due from today's T+1**: Jul 20 Monday flowday settlement (T+1 = Jul 21). Requesting pnl-manager for GKS hourly Tenaska settlement to validate Jul 20 SOUTH_HOUSTON_IMPORT (MEDIUM 30-42%) and Finding 7 (-$2.0 to -$3.5/MWh).
