# Congestion Outlook — D+1 (2026-07-22)   [Stage 0 — provisional]

**Issued**: 2026-07-21 07:30 CT
**Flowday**: Wednesday 2026-07-22 (WDPEAK)
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-21 10:00 CT (DAM cutoff compliant)
**Leakage check**: PASS
**Cycle count**: 61st consecutive cycle without hub-pair LMP (W3 item 0.10)

**Input files confirmed (PRODUCTION — 14 files, richest data cycle):**
- `shared/data/raw/yes-energy/2026-07-22.csv` — PRODUCTION (fetched_at_utc 2026-07-21T12:15:49Z = 07:15 CT; pre-cutoff)
- `shared/data/raw/yes-energy/2026-07-22_summary.json` — PRODUCTION (same vintage)
- `shared/data/raw/enverus/2026-07-22_load_fc.csv` — PRODUCTION (published 2026-07-21 06:45 CT)
- `shared/data/raw/enverus/2026-07-22_net_load_fc.csv` — PRODUCTION (published 2026-07-21 07:01 CT)
- `shared/data/raw/enverus/2026-07-22_wind_stpf.csv` — PRODUCTION (published 2026-07-21 06:47 CT)
- `shared/data/raw/enverus/2026-07-22_solar_stpf.csv` — PRODUCTION (published 2026-07-21 06:45 CT)
- `shared/data/raw/smartbidder/2026-07-22_Energy_Price_Forecasts.csv` — PRODUCTION (DA Forecast Run Time 2026-07-21T06:59:19 CDT; pre-cutoff)
- `shared/data/raw/smartbidder/2026-07-22_DA-RT_Forecast.csv` — PRODUCTION (same vintage)
- `shared/data/raw/smartbidder/2026-07-22_DA_Ancillary_Prices.csv` — PRODUCTION (same vintage)
- `shared/data/raw/smartbidder/2026-07-22_RT_Ancillary_Prices.csv` — PRODUCTION (same vintage)
- `shared/data/raw/ag2/2026-07-22_weather.csv` — PRODUCTION (1028 UTC = 05:28 CT; pre-cutoff)
- `shared/data/raw/ag2/2026-07-22_windcast.csv` — PRODUCTION
- `shared/data/raw/ag2/2026-07-22_load_regions.csv` — PRODUCTION
- `shared/data/raw/ag2/2026-07-22_load_subzones.csv` — PRODUCTION

**DATA SOURCE STATUS**: ALL SOURCES PRODUCTION — 14 confirmed files. YES Energy + Enverus + Smartbidder + AG2 all active simultaneously; first full quad-source cycle in recent history. Hub-pair LMP (W3 item 0.10) ABSENT — 61st consecutive blocked cycle, overdue since W23.

**Downstream weight guidance**: MEDIUM-HIGH confidence day. Full quad-source data set with strong cross-source NL trough agreement (450 MW gap — series tightest). Primary uncertainty is wind forecast divergence at HE21 (YE 10,786 MW vs Enverus 13,028 MW), which is the swing factor for evening congestion call.

---

## Headline

Wednesday July 22 is a **HIGH CONGESTION RISK day driven by potential series-record load, extremely elevated Smartbidder DA energy prices ($100-110/MWh at HE19-20), and a YE net load ramp clearly above the confirmed binding threshold**. Three signals dominate:

1. **SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 42-58%** — YE NL ramp HE18→HE21 = +19,170 MW, 1,235 MW above the confirmed binding floor (+17,935 MW, Jun 17). All five prior calibration data points above +17,935 MW have been binding. However, Enverus projects only +15,205 MW (just 344 MW above confirmed non-binding floor of +14,861 MW). The divergence is driven by Enverus projecting +2,242 MW more wind at HE21 — this wind forecast uncertainty is the primary swing factor. Smartbidder DA energy $100-110/MWh at HE19-20 is the STRONGEST congestion signal in the entire Stage 0 series; Non-Spin DA 13.85 $/MWh at HE21 activates the 1.8x right-tail rule.

2. **Finding 7 LOW-MODERATE (HIGH confidence)** — NL trough 34,730 MW (YE) / 34,280 MW (Enverus) at HE10. Cross-source gap only 450 MW — TIGHTEST in Stage 0 series. Solar peak 31,687 MW (YE HE12) / 32,266 MW (Enverus HE11). E[GKS MCC HE09-12] = -$1.5 to -$2.5/MWh. HIGH direction confidence from both sources.

3. **Load potentially new series record** — YE projects 89,715 MW at HE16, Enverus 90,254 MW at HE17. Jul 21 was the prior record at 88,328 MW (YE). If realized, record load alone forces the evening ramp to the binding zone.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-21 | **42-58%** | $90 | 50 / 250 / 1,500 | YE ramp +19,170 MW (above binding floor); Smartbidder DA $100+/MWh HE19-20 (series high); Non-Spin $13.85 at HE21 → 1.8x rule ACTIVE; load ~89-90k MW potential record. With 1.8x at HE21: P90 ~$450, P99 ~$2,700 |
| WEST_TO_NORTH_345 | — | NEGLIGIBLE <2% | — | — | GR_WEST max 6,883 MW (HE24). Far below threshold. No qualifying hour. |
| PANHANDLE_EXPORT_345 | — | NEGLIGIBLE <1% | — | — | GR_NORTH max 1,027 MW (HE24). No qualifying hour. |
| HOUSTON_SOUTH_MIDDAY | — | NEGLIGIBLE <2% | — | — | Cap-out max 6,648 MW (HE04-05). Below 10,000 MW dual-trigger all hours. |

**Constraint naming note (Stage 0)**: ERCOT NMMS constraint IDs not resolvable without bus_lmp + binding history cross-reference (W3 items 0.09-0.10 not yet initiated). Names are conceptual proxies.

---

## Key Input Data Table

| Signal | Source | HE (CT) | Value | Note |
|---|---|---|---|---|
| Gross load peak | YE | HE16 (15:00-16:00) | **89,715 MW** | WDPEAK. Potential NEW July series record (prior: 88,328 MW Jul 21). |
| Gross load peak | Enverus | HE17 (16:00-17:00) | **90,254 MW** | Enverus HIGHER by 539 MW; 1-hour offset typical. Cross-source aligned on record-level load. |
| Daily load avg | YE | all hours | 74,789 MW | Reflects sustained heat wave pattern. |
| NL trough (duck depth) | YE | HE10 (09:00-10:00) | **34,730 MW** | Solar 28,208 MW, wind 1,834 MW at trough. |
| NL trough | Enverus | HE10 (09:00-10:00) | **34,280 MW** | 450 MW below YE — TIGHTEST cross-source gap in Stage 0 series. HIGH confidence. |
| Solar peak | YE | HE12 (11:00-12:00) | 31,687 MW | Strong July solar; GR_WEST wind collapsed to 640 MW at solar peak. |
| Solar peak | Enverus | HE11 (10:00-11:00) | 32,266 MW | Enverus peak 1h earlier; magnitude slightly higher. |
| GR_WEST wind min (solar hrs) | YE | HE12 | 640 MW | Near-zero West wind at solar peak — maximal duck curve effect. |
| GR_WEST wind overnight | YE | HE01-06 | 3,712-5,591 MW | Moderate; declining from midnight to dawn. No surplus constraint. |
| GR_WEST wind max | YE | HE24 | 6,883 MW | Far below any WEST_TO_NORTH threshold. |
| GR_NORTH wind max | YE | HE24 | 1,027 MW | Extremely low overnight. No PANHANDLE risk. |
| ERCOT wind at HE18 | YE | HE18 (17:00-18:00) | 6,465 MW | Ramp start hour. GR_WEST 2,595 MW. |
| ERCOT wind at HE21 | YE | HE21 (20:00-21:00) | 10,786 MW | KEY UNCERTAINTY: Enverus projects 13,028 MW (+2,242 MW gap). |
| ERCOT wind at HE21 | Enverus | HE21 (20:00-21:00) | 13,028 MW | If realized, NL ramp drops to ~15.2k MW (near non-binding floor). |
| NL at HE18 (ramp start) | YE | HE18 | 52,183 MW | Solar 25,863 MW, load 88,355 MW. |
| NL at HE18 | Enverus | HE18 | 54,572 MW | Enverus 2,389 MW HIGHER at start; partially offsets wind gap at HE21. |
| NL at HE21 (ramp end) | YE | HE21 | 71,353 MW | Solar near zero (741 MW). Load 83,541 MW, wind 10,786 MW. |
| NL at HE21 | Enverus | HE21 | 69,777 MW | Load 83,840 MW, solar 1,036 MW, wind 13,028 MW. |
| **YE NL ramp HE18→HE21** | **YE** | — | **+19,170 MW** | **1,235 MW ABOVE confirmed binding floor (+17,935 MW Jun 17). All prior points above binding floor have been binding.** |
| **Enverus NL ramp HE18→HE21** | **Enverus** | — | **+15,205 MW** | **Only 344 MW above confirmed non-binding floor (+14,861 MW Jul 2). Conservative estimate.** |
| YE-Enverus ramp gap | Cross-source | — | 3,965 MW | Within historical normal range (2,000-6,400 MW). Not extreme divergence. |
| **Smartbidder DA energy HE19** | **Smartbidder** | HE19 | **$100.47/MWh** | **SERIES HIGH. First $100+ DA energy forecast in Stage 0 series. Strong congestion signal.** |
| **Smartbidder DA energy HE20** | **Smartbidder** | HE20 | **$109.51/MWh** | **Series high for any hour. RT forecast only $38.95 — DA-RT spread +$70.56.** |
| Smartbidder DA energy HE21 | Smartbidder | HE21 | $78.73/MWh | RT $35.14; spread +$43.59. |
| Smartbidder P(DA>RT) HE19 | Smartbidder | HE19 | 0.750 | Very high probability DA exceeds RT. |
| Smartbidder P(DA>RT) HE20 | Smartbidder | HE20 | 0.729 | Strong. |
| Smartbidder P(DA>RT) HE21 | Smartbidder | HE21 | 0.722 | Strong. |
| **Non-Spin DA forecasted HE21** | **Smartbidder** | HE21 | **$13.85/MWh** | **ABOVE $12.45 threshold → 1.8x right-tail rule ACTIVE at HE21-23.** |
| Non-Spin DA forecasted HE22 | Smartbidder | HE22 | $13.09/MWh | Above threshold. |
| Non-Spin DA forecasted HE23 | Smartbidder | HE23 | $13.08/MWh | Above threshold. |
| RRS DA forecasted HE21 | Smartbidder | HE21 | $9.98/MWh | Elevated; consistent with tight system conditions HE21. |
| ECRS DA forecasted HE21 | Smartbidder | HE21 | $7.42/MWh | Elevated. All AS products signal tight conditions HE21-22. |
| Cap-out peak | YE | HE04-05 | 6,648 MW | Off-peak overnight. Below 10,000 MW all hours. NEGLIGIBLE dual-trigger. |
| Cap-out peak (evening) | YE | HE19-21 | 5,266-5,296 MW | Low; no forced outage amplification of ramp risk. |

---

## NL Ramp Calibration Series — SOUTH_HOUSTON_IMPORT (HE18→HE21)

| Flowday | Day | YE Ramp (MW) | Env Ramp (MW) | Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 | Wed | +17,935 | — | HIGH 35-50% | **BINDING** (confirmed binding floor) |
| Jun 21 | Sun | +18,627 | — | HIGH 38-55% | **BINDING** |
| Jun 25 | Thu | +24,437 | +19,173 | HIGH 52-70% | **BINDING** |
| Jul 1 | Wed | +21,918 | — | MED-HIGH 38-55% | **BINDING** ($2,046-$2,222/MWh) |
| Jul 2 | Thu | +14,861 | — | LOW-MED 15-28% | Non-binding (confirmed non-binding floor) |
| Jul 4 | Sat (holiday) | +17,422 | +15,608 | LOW 12-18% | Non-binding |
| Jul 5 | Sat | +17,374 | — | LOW-MED 18-24% | Non-binding |
| Jul 6 | Mon | +13,645 | — | NEGLIGIBLE <5% | Non-binding |
| Jul 7 | Tue | ~13,000 | — | NEGLIGIBLE <3% | Non-binding |
| Jul 8 | Wed | +17,684 | — | LOW-MED 20-28% | Non-binding |
| Jul 15 | Wed | +8,096 | +14,515 | NEGLIGIBLE <3% | Non-binding (series low) |
| Jul 16 | Thu | — | +15,561 | LOW-MED 15-25% | Pending T+2 |
| Jul 18 | Sat | +16,310 | +17,195 | LOW-MED 18-27% | Pending |
| Jul 19 | Sun | +18,538 | +12,136 | LOW-MED 18-28% | Pending |
| Jul 20 | Mon | +20,285 | +19,033 | MEDIUM 30-42% | Pending T+2 (~Jul 22) |
| Jul 21 | Tue | +21,841 | +18,421 | MED-HIGH 35-50% | T+2 due ~Jul 23 |
| **Jul 22** | **Wed** | **+19,170** | **+15,205** | **MED-HIGH 42-58%** | **Today's forecast** |

**Calibration notes**:
- Confirmed binding floor: +17,935 MW (Jun 17). All 4 data points above this floor have been binding (Jun 17, Jun 21, Jun 25, Jul 1). Zero confirmed non-binding points above +17,935 MW.
- Confirmed non-binding floor: +14,861 MW (Jul 2).
- Gap between floors: only 251 MW (+17,684 MW Jul 8 non-binding; +17,935 MW Jun 17 binding) — the model is highly sensitive near the boundary.
- Jul 22 YE (+19,170 MW) is 1,235 MW above the binding floor → squarely in the binding zone historically.
- Jul 22 Enverus (+15,205 MW) is only 344 MW above the non-binding floor → conservative scenario is near-flat.
- Wind forecast divergence at HE21 (YE 10,786 vs Enverus 13,028 MW) is the PRIMARY uncertainty driver.
- Wednesday analog: Jul 1 (+21,918 MW BINDING) → Jul 8 (+17,684 MW non-binding) → Jul 15 (+8,096 MW negligible) → **Jul 22 (+19,170 MW MED-HIGH)**. Heat wave driving weekly resurgence.
- 1.8x right-tail rule: Non-Spin DA > $12.45/MWh at HE21-23 (13.85, 13.09, 13.08 $/MWh). Prior activation cycle (Jun 16) forecast confirmed binding (Jun 17). Upside P99 adjusted: $1,500 × 1.8 = $2,700/MWh.
- Smartbidder DA energy $100-110/MWh at HE19-20: unprecedented in Stage 0 series. Consistent with DAM pricing in significant congestion. On Jul 1 (confirmed binding), Smartbidder DA-RT spread was $11.87 — today's spread is $65-70/MWh at HE19-20, far exceeding any prior binding cycle signal.

---

## Finding 7 — NL Trough Calibration (GKS Midday MCC)

| Flowday | NL Trough YE (MW) | NL Trough Env (MW) | Cross-source gap | E[GKS MCC HE09-12] | Finding 7 Status |
|---|---|---|---|---|---|
| Jul 9 (Thu) | 18,030 | — | N/A | -$5.0 to -$7.0 | EXTREME |
| Jul 8 (Wed) | 23,626 | — | N/A | -$3.5 to -$4.5 | DEEP |
| Jul 4 (Sat) | 23,278 | — | N/A | -$4.0 to -$5.0 | DEEP-MAXIMUM |
| Jul 5 (Sat) | 28,131 | — | N/A | -$2.5 to -$3.5 | MODERATE |
| Jul 6 (Mon) | 35,301 | 39,301 | 4,000 MW | -$1.5 to -$2.5 | LOW-MODERATE |
| Jul 15 (Wed) | 37,081 | 34,171 | 2,910 MW | -$1.5 to -$2.5 | LOW-MODERATE |
| Jul 20 (Mon) | 30,255 | 31,388 | 1,133 MW | -$2.0 to -$3.5 | MODERATE-STRONG |
| Jul 21 (Tue) | 31,174 | 30,260 | 914 MW | -$2.0 to -$3.2 | MODERATE-STRONG (HIGH confidence) |
| **Jul 22 (Wed)** | **34,730** | **34,280** | **450 MW — TIGHTEST** | **-$1.5 to -$2.5** | **LOW-MODERATE (HIGHEST confidence to date)** |

**Jul 22 assessment**: NL trough sits between Jul 6 (35,301 MW → LOW-MOD) and Jul 20 (30,255 MW → MOD-STRONG). Interpolation: LOW-MODERATE, borderline MODERATE. Cross-source gap of 450 MW is the TIGHTEST in Stage 0 series — both YE and Enverus converge with exceptional alignment. Direction confidence is HIGHEST in series for this metric. Solar peak 31,687 MW (YE) / 32,266 MW (Enverus) — consistent with active duck curve at HE09-12. GR_WEST wind at trough hour HE10: YE 833 MW / Enverus 4,233 MW (YE projects near-zero West wind during solar peak, amplifying duck curve effect on West-zone nodes).

---

## Nodal MCC Snapshot (Stage 0 heuristic — PTDF projection N/A)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|---|
| GKS_BESS_RN | HE01-08 | ~$0 to -$0.3 | 0 / -0.5 | GR_WEST declining 5,591→2,185 MW; ERCOT wind 10,454→4,343 MW. No constraint risk. | Near-neutral overnight/morning. Light charge or standby. |
| GKS_BESS_RN | **HE09-12** | **-$1.5 to -$2.5** | **-1.8 / -3.5** | **Finding 7 LOW-MOD; NL trough 34,730/34,280 MW (450 MW gap); solar 28-32 GW; GKS South zone directly affected.** | **PRIMARY DA CHARGE WINDOW. HIGH confidence in direction (tightest cross-source trough gap in series).** |
| GKS_BESS_RN | HE13-18 | ~$0 to -$0.5 | 0 / -0.8 | Solar declining (31,687→25,863 MW HE12→HE18); NL rising (47,011→52,183 MW). Transition. | Near-neutral. Wind re-builds (GR_WEST 727→2,595 MW). Reduce charge by HE15. |
| GKS_BESS_RN | **HE19-21** | **E[+$1.5] unconditional** | **0 / +$5** | **Conditional on SOUTH_HOUSTON_IMPORT binding (P=42-58%). E[MCC|bind]=+$3 to +$8; E[MCC|no bind]=~$0.** | **Primary discharge window. Congestion premium if binding. DA-RT spread +$65-70/MWh at HE19-20 (Smartbidder) suggests DA already prices risk.** |
| GKS_BESS_RN | HE22-24 | ~$0 to +$0.3 | 0 / +0.5 | Wind building (GR_WEST 5,972→6,883 MW; ERCOT wind 12,446→13,689 MW); NL declining (68,175→58,546 MW). No constraint. | Near-neutral. Some upside if binding carries into HE22 (Non-Spin still elevated $13.09/MWh). |
| HB_NORTH | All | Reference ($0) | — | Load center benchmark | — |
| HB_WEST | HE09-12 | -$1.5 to -$2.5 | -1.8 / -3.5 | Finding 7; GR_WEST 640-833 MW at solar peak — near-zero West wind; solar surplus West zone | DART SHORT HB_WEST / LONG HB_NORTH HE09-12 |
| HB_SOUTH | HE09-12 | -$1.0 to -$2.0 | -1.5 / -3.0 | Same Finding 7 driver; slightly shallower; GKS in South zone | Secondary to West; do not stack with long GKS discharge |
| HB_HOUSTON | HE19-21 | E[+$1.5 to +$3.0] | 0 / +$5 | Conditional on SOUTH_HOUSTON_IMPORT binding P=42-58% | Unconditional E[basis] = P × E[basis|bind] ≈ 0.50 × $3.5 = ~$1.75 |
| HB_WEST | HE22-24 | ~$0 | 0 / +0.5 | GR_WEST 5,972-6,883 MW; no WEST_TO_NORTH threshold approach | Near-neutral overnight |

---

## Hub-Pair Basis Outlook

All values are **provisional heuristic estimates** — hub-pair LMP 15-min (W3 item 0.10) absent. Magnitude uncertainty ±40-60%. Direction confidence varies by signal type.

| Path | Window | E[basis, $/MWh] | Direction | Driver | Conviction |
|---|---|---|---|---|---|
| HB_WEST vs HB_NORTH | HE09-12 | **-$1.5 to -$2.5** | WEST cheaper | Finding 7 LOW-MOD; NL trough ~34.5k MW; solar 32 GW; GR_WEST 640-833 MW | HIGH direction, MODERATE magnitude |
| HB_SOUTH vs HB_NORTH | HE09-12 | -$1.0 to -$2.0 | SOUTH cheaper | Same Finding 7; GKS South zone; secondary to West | HIGH direction, LOW-MOD magnitude |
| HB_HOUSTON vs HB_NORTH | HE19-21 | E[+$1.5 to +$3.0] | HOUSTON dearer (conditional) | SOUTH_HOUSTON_IMPORT binding P=42-58%; DA spike $100+/MWh | MEDIUM conviction; binary outcome |
| HB_SOUTH vs HB_NORTH | HE19-21 | E[+$0.5 to +$1.5] | SOUTH dearer or neutral (conditional) | Conditional on binding; South may see partial congestion premium | LOW conviction |
| HB_WEST vs HB_NORTH | HE01-06 | ~$0 to -$0.3 | Near-neutral | GR_WEST 3,712-5,591 MW; moderate but no surplus constraint; no PANHANDLE or WEST_TO_NORTH risk | LOW conviction; near-flat |
| HB_WEST vs HB_NORTH | HE22-24 | ~$0 | Near-neutral | GR_WEST 5,972-6,883 MW; wind building but no constraint threshold approach | Near-flat |

**Hub-pair summary**: Two actionable signals for Jul 22.
1. **Midday** (HE09-12): Finding 7 discount on HB_WEST and HB_SOUTH vs HB_NORTH — DA charge window for GKS at nodal price below hub. Highest confidence day for this signal (tightest cross-source trough gap in series).
2. **Evening** (HE19-21): Conditional HOUSTON congestion premium if SOUTH_HOUSTON_IMPORT binds. Smartbidder signals are the strongest in series; binary outcome with high potential value.

---

## Smartbidder Signal Analysis

Smartbidder Energy_Price_Forecasts and DA-RT_Forecast provide the following for Jul 22 (PRODUCTION, Run Time 06:59 CT):

| HE (CT) | DA Energy $/MWh | RT Energy $/MWh | DA-RT Spread | P(DA>RT) | P(DA<RT) |
|---|---|---|---|---|---|
| HE06 (05:00) | $33.10 | $33.43 | -$0.33 | 0.546 | 0.562 |
| HE08 (07:00) | $28.14 | $27.76 | +$0.38 | 0.649 | 0.493 |
| HE09 (08:00) | $20.60 | $19.82 | +$0.78 | 0.469 | 0.596 |
| HE10 (09:00) | $19.33 | $19.96 | -$0.63 | 0.471 | 0.570 |
| HE12 (11:00) | $23.73 | $22.51 | +$1.22 | 0.550 | 0.527 |
| HE13 (12:00) | $28.92 | $23.47 | +$5.45 | 0.618 | 0.496 |
| HE14 (13:00) | $33.66 | $26.16 | +$7.50 | 0.635 | 0.494 |
| HE15 (14:00) | $34.81 | $25.90 | +$8.91 | 0.629 | 0.482 |
| **HE19 (18:00)** | **$100.47** | **$35.13** | **+$65.34** | **0.750** | 0.372 |
| **HE20 (19:00)** | **$109.51** | **$38.95** | **+$70.56** | **0.729** | 0.383 |
| **HE21 (20:00)** | **$78.73** | **$35.14** | **+$43.59** | **0.722** | 0.374 |
| HE22 (21:00) | $46.60 | $29.99 | +$16.61 | 0.669 | 0.380 |
| HE23 (22:00) | $30.87 | $28.33 | +$2.54 | 0.676 | 0.581 |

**Interpretation**: HE19-20 DA energy at $100-110/MWh is unprecedented in the Stage 0 series. This implies Smartbidder's model has priced in significant probability of transmission constraint binding at the Houston corridor during the solar collapse window. On the confirmed binding day (Jul 1), the highest DA-RT spread seen was $11.87/MWh at HE21. Today's $65-70/MWh spread is 5-6x that level. This suggests either (a) Smartbidder assigns higher binding probability to Jul 22 than to Jul 1, or (b) Smartbidder's model includes tail-event probability weights that are heavier. Either way, this is the strongest market-implied congestion signal in Stage 0 history.

**1.8x right-tail rule**: Non-Spin DA Forecasted at HE21 = $13.85/MWh > $12.45 threshold (calibrated Jun 16). Rule ACTIVE at HE21, HE22 ($13.09), HE23 ($13.08). Adjusted P99 shadow price at binding HE21-23: $1,500 × 1.8 = $2,700/MWh.

---

## BESS Implication Summary (GKS 100 MW / 200 MWh)

| Window | GKS MCC | Smartbidder Signal | BESS Implication |
|---|---|---|---|
| HE01-08 | ~$0 to -$0.3 | DA $26-33/MWh; P(DA>RT) 0.46-0.65; no spike | Near-neutral overnight. Wind declining (10,454→4,343 MW). No congestion signal. Light charge or standby; no forced action from congestion angle. |
| **HE09-12** | **-$1.5 to -$2.5** | DA $19-24/MWh at HE09-12; low absolute price | **PRIMARY DA CHARGE WINDOW. Finding 7 LOW-MOD; NL trough ~34.5k MW; solar 28-32 GW. Both sources agree (450 MW gap — tightest in series). Recommended: MEDIUM charge position, GKS charges at effective discount of $1.5-2.5/MWh vs hub price.** |
| HE13-18 | ~$0 to -$0.5 | DA $29-35/MWh; P(DA>RT) 0.53-0.65 | Transition. Solar declining (31,687→25,863 MW), NL rising (47,011→52,183 MW). Reduce charge by HE15. Prepare evening discharge. Near-neutral MCC; no congestion-driven adjustment. |
| **HE19-21** | **E[+$1.5] uncond.** | **DA $78-110/MWh; P(DA>RT) 72-75%; SERIES HIGH** | **PRIMARY DISCHARGE WINDOW. Congestion premium if SOUTH_HOUSTON_IMPORT binds (P=42-58%). DA-RT spread $43-70/MWh implies large DA energy premium. Smartbidder signal is strongest in Stage 0 series. MEDIUM-HIGH conviction: full discharge at DA prices, potentially capturing congestion premium. If binding confirmed: GKS MCC +$3 to +$8/MWh above hub.** |
| HE22-24 | ~$0 to +$0.3 | DA $31-47/MWh; P(DA>RT) 0.67-0.67 | Wind building; Non-Spin DA still elevated ($13.09-13.08 at HE22-23). Some residual congestion upside if HE21 binding extends. Near-neutral base case. Standby / light charge if battery depleted. |

**Day characterization**: MEDIUM-HIGH congestion day with exceptional data quality. Primary driver is evening congestion risk (SOUTH_HOUSTON_IMPORT), not just energy price spread. Smartbidder $100+ DA signal at HE19-20 suggests DA market has already priced in significant binding probability — GKS DA discharge at HE19-21 should capture elevated DA prices regardless of whether binding is confirmed at extreme levels.

---

## Risks

| Risk Scenario | Direction | Congestion Impact | Revised Call |
|---|---|---|---|
| Actual wind at HE21 realizes YE (10,786 MW) or LOWER | Upside risk | YE ramp stays at +19,170 MW or grows; binding probability stays MEDIUM-HIGH. | No revision. Maintain 42-58%. |
| Actual wind at HE21 realizes Enverus (13,028 MW) | Downside risk | Effective ramp ~+15,200 MW — near confirmed non-binding floor. Binding probability drops to VERY LOW 5-15%. | Downgrade only if real-time STPF at HE15+ shows West/South wind surge. |
| Load exceeds forecast by +3,000 MW (→92+ GW peak) | Upside risk | NL at HE21 rises ~3k MW; ramp → +22,000+ MW; binding probability upgrades to HIGH 55-70%. | Monitor ERCOT real-time forecasts day-of. |
| Solar collapses faster at HE19 (solar -5k MW vs forecast) | Upside risk | NL at ramp start drops; ramp expands; binding probability upgrades to HIGH. | Consistent with Smartbidder $100+ signal. |
| Solar at HE18 realizes near Enverus (27,813 MW vs YE 25,863 MW) | Ambiguous | Enverus NL at HE18 (54,572 MW) is correct; ramp base higher; but if Enverus wind also correct, net effect is ramp stays near 15k MW. | Monitor NL at HE18 in RT. |
| Unscheduled thermal outage +2,000 MW HE17-22 | Upside risk | Effective load rises; NL ramp increases; probability upgrades. | Current cap-out (5,266-5,296 MW evening) shows no forced outage signal. |
| Smartbidder $100+ DA self-fulfilling (DA bids up without binding) | Neutral/negative | If DA clears at $100+ but constraint doesn't bind: GKS captures DA premium but no RT spike — net positive for DA discharge, but DART spread collapses. | Not a risk for GKS physical position; relevant for dart-virtual-trader. |
| Most likely: binding at HE20-21 | — | GKS MCC +$4-6/MWh at HE20-21; Finding 7 midday -$1.5 to -$2.5 at HE09-12 | DA charge HE09-12; full discharge HE19-21 at $78-110/MWh DA prices. |

---

## DA-RT Virtual Trading Implications (congestion MCC component only)

| Signal | Window | Direction | Conviction | Rationale |
|---|---|---|---|---|
| Finding 7 West basis | HE09-12 | SHORT HB_WEST (DA) / LONG HB_NORTH (DA) | **MEDIUM-HIGH** | NL trough 34,730/34,280 MW — tightest cross-source gap in series; E[basis] -$1.5 to -$2.5/MWh. Highest confidence Finding 7 call to date. |
| Finding 7 South basis | HE09-12 | SHORT HB_SOUTH (DA) | LOW-MEDIUM | Same driver; secondary; E[basis] -$1.0 to -$2.0/MWh. |
| HOUSTON_IMPORT basis | HE19-21 | LONG HB_HOUSTON (DA) vs SHORT HB_NORTH | **MEDIUM-HIGH** (conditional) | Smartbidder $100-110/MWh DA at HE19-20; P(DA>RT) 72-75%; non-spin $13.85 at HE21. Binary: if binds → large basis; if not → near-zero. Strong expected value. |
| WEST_TO_NORTH | all hours | NO TRADE | NEGLIGIBLE | GR_WEST max 6,883 MW; no constraint approach. |
| PANHANDLE | all hours | NO TRADE | NEGLIGIBLE | GR_NORTH max 1,027 MW. |

---

## Stage 0 Note / CONGESTION_PROJECT Status

Current CONGESTION_PROJECT stage: **Stage 0 — Infrastructure** (in progress). 61st consecutive cycle without hub-pair LMP data (W3 item 0.10). Evaluator W23 improvement plan deadline was 2026-06-11 — OVERDUE by 40 days. This is the richest data cycle (14 PRODUCTION files) but the hub-pair LMP backfill blocker continues to prevent quantitative basis calibration.

**What this outlook can and cannot provide**:
- CAN: NL ramp calibration against binding history (W1 0.3 parquet available); qualitative Finding 7 status; Smartbidder-corroborated probability ranges; PTDF-free heuristic MCC estimates.
- CANNOT: Formal constraint ID resolution; PTDF-derived nodal MCC; quantile regression shadow price (Stage 2+); constraint-level AUC metrics; 15-minute granularity basis estimates.

All probability and shadow price estimates carry Stage 0 uncertainty bounds (±15 ppt on probability; ±40-60% on magnitude). Downstream agents (bess-optimizer, dart-virtual-trader) should weight this input at MEDIUM-HIGH conviction for direction, MEDIUM conviction for magnitude.

**W3 item 0.09 (bus_lmp backfill)**: Not yet initiated. Disk capacity blocker unresolved. No update since Stage 0 launch.

---

## Self-Review Pending

Self-review for Jul 22 flowday to be filed when Tenaska T+2 settlement available (expected ~2026-07-24).
File path: `memory/congestion-analyst/learnings/2026-07-22.md`

**Pending settlements queue**:
- Jul 20 (Mon): T+2 due today (Jul 22). Pnl-manager should have Tenaska data. MEDIUM 30-42% call — binding outcome TBD.
- Jul 21 (Tue): T+2 due ~Jul 23. MED-HIGH 35-50% call — critical calibration data point.
- Jul 22 (Wed): T+2 due ~Jul 24.

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-22.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-22.md`
- History log: `memory/congestion-analyst/history/2026-07-22.md`
