# Congestion Outlook — D+1 (2026-07-23)   [Stage 0 — provisional]

**Produced**: 2026-07-22 07:30 CT
**Data cutoff**: 2026-07-22T12:30:00Z (07:30 CT) — BEFORE DAM bid cutoff 10:00 CT (leakage-compliant)
**Sources**: 7 PRODUCTION files — YE hourly CSV + Enverus load_fc + Enverus net_load_fc + Enverus wind_stpf + Enverus solar_stpf + Smartbidder Energy_Price_Forecasts + AG2 weather (KDFW)
**Missing**: Hub-pair LMP (ABSENT — 62nd consecutive cycle), Smartbidder DA-RT_Forecast, Smartbidder DA/RT Ancillary Prices, AG2 windcast/load_regions/load_subzones
**Stage note**: Stage 0 — heuristic-only, no ML model. Downstream agents (bess-optimizer / dart-virtual-trader) should apply LOW decision weight to evening constraint calls and MODERATE-HIGH weight to afternoon solar suppression signal (Smartbidder corroborates independently). All estimates labeled Stage 0 estimate.

---

## Headline

- **Overall congestion risk is materially LOWER than 2026-07-22**: NL ramp HE18→HE21 = +14,327-14,554 MW (YE/Enverus), which is BELOW the inferred non-binding lower bound (+14,861 MW from Jul 2) and well below the minimum confirmed binding threshold (+17,935 MW Jun 17). SOUTH_HOUSTON_IMPORT drops from MEDIUM-HIGH (42-58% yesterday) to LOW (10-16%).
- **Primary constraint risk: dual LOW calls — SOUTH_HOUSTON_IMPORT HE18-21 and WEST_TO_NORTH HE22-24**: Both carry 10-16% binding probability. The WEST_TO_NORTH call is UPGRADED from NEGLIGIBLE in light of the Jul 20 learning (GR_WEST ~9,000 MW under extreme WDPEAK can produce binding events at SCI proxy 0.29-0.31).
- **Afternoon solar suppression (Finding 9 candidate) is the highest-confidence non-trivial risk**: Smartbidder independently forecasts $7-9/MWh positive DA-RT spread at HE14-17 (DA ~$33-34, RT ~$25). Clear skies (AG2 KDFW cloud cover 2-4% HE14-16) and strong solar (29,700-31,600 MW YE/Enverus) validate this signal. This is NOT a binding transmission constraint; it is a renewable surplus RT suppression event with direct impact on GKS charge economics.
- **Finding 7 (midday duck curve) is NEGLIGIBLE**: NL trough = 33,791 MW (YE) / 33,899 MW (Enverus) — cross-source gap 108 MW (record tightest in Stage 0 series). Both sources place the trough well above the 32,000 MW Update 2 negligible threshold. GKS MCC at HE10-12 estimated -$0 to -$0.5/MWh (negligible).

---

## Key Data Summary

| Metric | YE | Enverus | Cross-source gap | Note |
|---|---|---|---|---|
| Gross load peak | 85,397 MW HE17 | 83,105 MW HE16 | 2,292 MW | Extreme summer; ~6 GW below Jul 22 record |
| NL trough | **33,791 MW HE10** | **33,899 MW HE10** | **108 MW** | **RECORD TIGHTEST in Stage 0 series**; both agree on hour and magnitude |
| Solar peak | 29,728 MW HE12 | 31,566 MW HE12 | 1,838 MW | Strong solar; Enverus higher (typical) |
| NL at HE18 | 48,491 MW | 44,528 MW | 3,963 MW | Solar divergence at HE18 (YE 24,565 MW vs Enverus ~26,634 MW) |
| NL at HE21 | 63,045 MW | 58,855 MW | 4,190 MW | Consistent with historical YE-Enverus structural gap |
| NL ramp HE18→HE21 | **+14,554 MW** | **+14,327 MW** | **227 MW** | **Record tightest ramp alignment in Stage 0 series**; both BELOW non-binding floor |
| GR_WEST overnight | 8,705 MW HE22 / 9,546 MW HE23 / 9,824 MW HE24 | — | — | Comparable to Jul 20 (probable binding event at HE23) |
| GR_NORTH | Max 1,436 MW HE23 | — | — | Far below thresholds |
| Cap-out | Max 6,621 MW HE5 | — | — | Below 10,000 MW dual-trigger all hours |
| Day type | Thursday WDPEAK HE07-22 | — | — | No weekend discount |
| KDFW temp peak | 97.34°F | — | — | Hot; ~6°F below Jul 22 (103.46°F); Feel-like ~104°F |

---

## NL Ramp Calibration — SOUTH_HOUSTON_IMPORT

Historical calibration table (YE NL ramp HE18→HE21, WEEKDAY baseline):

| Date | Day | YE NL Ramp | Enverus Ramp | Call | Binding Status |
|---|---|---|---|---|---|
| 2026-06-25 | Thursday | +24,437 MW | +19,173 MW | HIGH 52-70% | Confirmed binding |
| 2026-07-01 | Wednesday | +21,918 MW | — | MED-HIGH 38-55% | Confirmed binding |
| 2026-07-21 | Tuesday | +21,841 MW | +18,421 MW | MED-HIGH 35-50% | T+2 pending (today) |
| 2026-07-20 | Monday | +20,285 MW | +19,033 MW | MEDIUM 30-42% | Non-binding (probable) |
| 2026-07-03 | Friday | +16,787 MW | +15,246 MW | LOW-MED 20-30% | Pre-settlement |
| 2026-07-02 | Wednesday | +14,861 MW | — | LOW-MED 15-28% | Non-binding (inferred) |
| **2026-07-23** | **Thursday** | **+14,554 MW** | **+14,327 MW** | **LOW 10-16%** | **D+1 forecast** |

**Today's ramp is 307 MW below the Jul 2 non-binding lower bound** — placing it solidly in LOW territory. Cross-source gap of 227 MW (RECORD TIGHTEST) gives HIGH confidence in the ramp estimate.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE18-21 | **10-16%** | ~$20-35 | 0 / 15 / 45 | NL ramp 14,327-14,554 MW below non-binding floor; Smartbidder DA $64.80 HE20 elevated but far below Jul 22 record $100.47; Thursday WDPEAK |
| WEST_TO_NORTH_345 | HE22-24 | **10-16%** | ~$5-15 | 0 / 7 / 25 | GR_WEST 8,705-9,824 MW overnight; SCI proxy 0.29-0.31; UPGRADED from NEGLIGIBLE per Jul 20 learning (GR_WEST 9,161 MW produced probable binding at HE23); Thursday extreme WDPEAK increases sensitivity |
| PANHANDLE_EXPORT | All hours | **<2%** | negligible | — | GR_NORTH max 1,436 MW; far below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | HE09-16 | **<3%** | negligible | — | Cap-out max 6,621 MW; below 10,000 MW dual trigger all hours |

---

## Afternoon Solar Suppression — Finding 9 Candidate (HE14-17)

This is NOT a binding transmission constraint. It is a renewable surplus event where solar production suppresses RT clearing below DA clearing, creating a positive DA-RT spread. Stage 0 heuristic cannot reliably predict the magnitude; Smartbidder provides the primary quantitative signal this cycle.

**Smartbidder RT suppression forecast (HE14-17):**

| Hour | DA Energy $/MWh | RT Forecast $/MWh | DA-RT Spread | Signal |
|---|---|---|---|---|
| HE14 (T13:00) | $32.96 | $25.35 | **+$7.61** | Elevated |
| HE15 (T14:00) | $34.00 | $25.41 | **+$8.59** | ELEVATED |
| HE16 (T15:00) | $33.72 | $25.64 | **+$8.08** | ELEVATED |
| HE17 (T16:00) | $33.37 | $25.71 | **+$7.66** | Elevated |

P(RT suppression >$5/MWh positive DA-RT spread at HE14-17): **30-40%** (Smartbidder model already pricing this in; clear skies + strong solar corroborate).

**GKS charge implication**: If realized, effective RT charge price at HE14-17 ≈ $25-26/MWh. This is a BETTER charging window than HE10-12 (which shows RT $19-22/MWh but with lower solar surplus signal). Battery SOC management should account for both the HE10-12 minimum (very mild NL trough) and the HE14-17 afternoon RT suppression window.

**Historical reference**: Jul 20 produced +$5.98/MWh at HE15 and +$4.98/MWh at HE16 on a strong solar day. That was instance 1. Today's conditions (clear skies + ~30,000 MW solar) are similar.

---

## Smartbidder DA-RT Spread Profile (Full Day)

| Hour | DA $/MWh | RT $/MWh | DA-RT Spread | Interpretation |
|---|---|---|---|---|
| HE01 | 33.18 | 30.70 | +2.48 | Overnight; near-flat |
| HE09-12 | 20.40-23.48 | 19.35-22.33 | +1.05 to +1.15 | Midday solar; mild positive |
| HE13 | 26.69 | 25.36 | +1.33 | Solar peak shoulder |
| HE14-17 | 32.96-34.00 | 25.35-25.71 | **+7.61 to +8.59** | Afternoon RT suppression window |
| HE18 | 45.46 | 31.24 | **+14.22** | Solar ramp-down; congestion risk rises |
| HE19 | 64.80 | 41.40 | **+23.40** | Peak evening risk window |
| HE20 | 64.60 | 46.91 | **+17.69** | Evening peak |
| HE21 | 58.57 | 34.40 | **+24.17** | Evening declining |
| HE22 | 45.46 | 34.29 | +11.17 | Late evening |
| HE23 | 32.23 | 29.78 | +2.45 | Overnight |

The DA-RT spread structure shows two distinct elevated windows: (a) HE14-17 afternoon solar suppression ($7-9/MWh), and (b) HE18-21 evening load-ramp congestion ($14-24/MWh). Smartbidder's forecast implies the market prices both risks.

---

## Finding 7 Assessment — GKS MCC Midday (Update 2 Applied)

NL trough: 33,791 MW (YE) / 33,899 MW (Enverus), cross-source gap 108 MW.

**Update 2 calibration tier** (confirmed Jul 20, implemented Jul 21+):
- NL trough > 32,000 MW: -$0 to -$0.5/MWh (NEGLIGIBLE)

Today's NL trough at 33,800 MW falls firmly in the NEGLIGIBLE tier. The midday duck curve is present but very shallow — solar is strong (~30,000 MW) but so is load (~68,700-76,800 MW HE10-12), keeping net load elevated.

**GKS MCC HE10-12**: -$0 to -$0.5/MWh. Direction: mildly negative. Magnitude: too small to materially affect charge economics (~$0.2/MWh expected value).

---

## Nodal MCC Snapshot — PTDF Projection (Stage 0 Heuristic, Update 2 Applied)

No PTDF matrix available (W3 items 0.09/0.10 uninitiated; 62nd cycle). Heuristic based on historical binding pattern analogies and Update 2 calibration.

| Node | E[MCC, $/MWh] | P50 / P90 | Hours | Basis |
|---|---|---|---|---|
| GKS (primary) | **-$0 to -$0.5** | 0 / -0.4 | HE10-12 | Finding 7 NEGLIGIBLE; Update 2 tier >32,000 MW |
| GKS (afternoon) | **-$0.5 to +$1.5** | 0 / +1.0 | HE14-17 | Finding 9 candidate; Smartbidder RT suppression; direction uncertain for GKS nodal MCC |
| GKS (conditional evening) | **+$2 to +$4** | 0 / +2.5 | HE18-21 | Conditional on SOUTH_HOUSTON_IMPORT (P=10-16%); unconditional E[MCC] ≈ +$0.3-0.5/MWh |
| GKS (overnight) | **$0 to +$1.5** | 0 / +1.0 | HE22-24 | Conditional on WEST_TO_NORTH (P=10-16%); unconditional ≈ +$0.1-0.2/MWh |
| HB_BUSAVG | near-zero | 0 / +0.3 | all | Hub average by definition |
| LZ_HOUSTON | **+$1.5 to +$3.5** | 0 / +2.0 | HE18-21 | Conditional on SOUTH_HOUSTON_IMPORT; higher than GKS by ~0.5/MWh |
| LZ_WEST | **-$0 to -$0.5** | 0 / -0.3 | HE10-13 | Solar surplus; mild |
| LZ_SOUTH | **-$0 to -$0.5** | 0 / -0.3 | HE10-13 | South zone solar suppression; mild this cycle |

---

## Hub-Pair Basis View

| Path | E[basis, $/MWh] | Window | Comment |
|---|---|---|---|
| WEST → NORTH | -$0 to -$0.5 | HE09-13 | Finding 7 negligible; mild West surplus |
| WEST → NORTH | -$0 to -$1.5 | HE22-24 | WEST_TO_NORTH LOW 10-16%; overnight wind surplus |
| HOUSTON → NORTH | +$0.1 to +$1.5 | HE18-21 | Conditional on SOUTH_HOUSTON_IMPORT (LOW 10-16%); unconditional E[basis] ≈ +$0.2/MWh |
| All other paths | ~$0 | All hours | No structural driver |

---

## Risks

1. **Load upside exceeding forecast**: KDFW peaks at 97.34°F (hot but below Jul 22 record). If actual load runs 1,500-2,000 MW above YE forecast at HE17-20, NL ramp could reach 16,000-17,000 MW → LOW-MEDIUM territory for SOUTH_HOUSTON_IMPORT. Probability: 10-15%.

2. **Wind upside for WEST_TO_NORTH HE22-24**: GR_WEST forecast at 9,824 MW HE24. If actual wind exceeds forecast by 500-800 MW (to 10,300-10,600 MW), SCI proxy could approach MEDIUM threshold 0.35. Probability: 10-15%.

3. **Afternoon solar suppression severity**: Smartbidder forecasts $7-9/MWh DA-RT spread at HE14-17. If solar exceeds forecast or ramp-down timing is delayed into HE17-18, the spread could extend to $10-15/MWh — material for GKS SOC management. Probability: 20-25%.

4. **Finding 9 misidentification**: The positive DA-RT spread at HE14-17 could be Smartbidder pricing ORDC scarcity premium in RT rather than solar suppression. Under this scenario, RT prices at HE14-17 would be ELEVATED not suppressed. Probability: 5-10%.

5. **WEST_TO_NORTH SCI threshold calibration**: Jul 20 learning suggested LOW calls at SCI 0.29-0.31 may underestimate tail binding risk. If recalibration shifts MEDIUM threshold to 0.28-0.32 under extreme WDPEAK, today's WEST_TO_NORTH at SCI 0.30-0.31 could effectively be MEDIUM 18-28%. No recalibration applied yet (single event observed); monitor.

---

## Data Quality Assessment

| Source | Status | Key values used |
|---|---|---|
| Yes Energy hourly CSV | PRODUCTION | Load peak 85,397 MW HE17; NL_BC trough 33,791 MW HE10; GR_WEST overnight 8,705-9,824 MW |
| Enverus load_fc | PRODUCTION | Load peak 83,105 MW HE16; NL trough 33,899 MW HE10 (108 MW gap vs YE) |
| Enverus net_load_fc | PRODUCTION | NL ramp HE18→HE21 +14,327 MW (227 MW gap vs YE) |
| Enverus wind_stpf | PRODUCTION | Total ERCOT wind peak 19,558 MW HE24 |
| Enverus solar_stpf | PRODUCTION | Solar peak 31,566 MW HE12 |
| Smartbidder Energy_Price_Forecasts | PRODUCTION | DA $64.80 HE20; DA-RT spread +$7-9/MWh HE14-17 |
| AG2 weather (KDFW) | PRODUCTION | Peak 97.34°F; cloud cover 2-4% HE14-16 |
| Hub-pair LMP | ABSENT (62nd cycle) | — |
| Smartbidder DA-RT / Ancillary | ABSENT | 1.8x right-tail rule not applicable (no Non-Spin DA price) |

**Data leakage check**: PASS. All inputs published 2026-07-22 05:28-07:01 CT (all before 10:00 CT DAM bid cutoff). No D+1 RT data used.

---

## Stage Progress Note

**Stage 0 — Infrastructure (no change)**. W1 ✅ W2 ✅ W3 BLOCKED (disk constraint unresolved; items 0.09 bus_lmp and 0.10 hub/zone LMP 15-min uninitiated). This is the **62nd consecutive cycle without hub-pair LMP data**.

Evaluator W23 improvement plan deadline for item 0.10 was 2026-06-11 — **OVERDUE by 41 days** as of today (Jul 22).

**Jul 21 T+2 settlement note**: Jul 21 flowday settlement (Tenaska T+2 = Jul 23) is due today. Requesting pnl-manager for GKS hourly settlement to validate: (a) SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-50% call (NL ramp +21,841 MW, 77 MW below binding anchor), (b) Finding 7 GKS MCC at HE10-12 magnitude vs Update 2 prediction (-$0.5 to -$1.5/MWh for NL trough 30,717 MW).
