# Congestion Outlook — D+1 (2026-07-25)   [Stage 0 — provisional]

**Issued**: 2026-07-24 07:30 CT
**Flowday**: Saturday 2026-07-25 (WEPEAK — weekend)
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-24 10:00 CT (DAM cutoff compliant)
**Leakage check**: PASS — all inputs pre-cutoff (latest: Smartbidder 06:56 CT, AG2 windcast 06:40 CT, Enverus 07:04 CT, Yes Energy ~07:01 CT)
**Cycle count**: 64th consecutive cycle without hub-pair LMP (W3 item 0.10)

**Input files confirmed (PRODUCTION — 13 files):**
- `shared/data/raw/yes-energy/2026-07-25.csv` — PRODUCTION (published ~2026-07-24 07:01 CT; pre-cutoff)
- `shared/data/raw/enverus/2026-07-25_load_fc.csv` — PRODUCTION (published 2026-07-24 07:01:01-05:00)
- `shared/data/raw/enverus/2026-07-25_net_load_fc.csv` — PRODUCTION (published 2026-07-24 07:01:18-05:00)
- `shared/data/raw/enverus/2026-07-25_wind_stpf.csv` — PRODUCTION (published 2026-07-24 07:04:04-05:00)
- `shared/data/raw/enverus/2026-07-25_solar_stpf.csv` — PRODUCTION (published 2026-07-24 07:01:33-05:00)
- `shared/data/raw/smartbidder/2026-07-25_Energy_Price_Forecasts.csv` — PRODUCTION (run time 2026-07-24T06:56:39 CDT)
- `shared/data/raw/smartbidder/2026-07-25_DA-RT_Forecast.csv` — PRODUCTION (same vintage)
- `shared/data/raw/smartbidder/2026-07-25_DA_Ancillary_Prices.csv` — PRODUCTION (same vintage)
- `shared/data/raw/smartbidder/2026-07-25_RT_Ancillary_Prices.csv` — PRODUCTION (same vintage)
- `shared/data/raw/ag2/2026-07-25_weather.csv` — PRODUCTION (1028 UTC = 05:28 CT; pre-cutoff)
- `shared/data/raw/ag2/2026-07-25_windcast.csv` — PRODUCTION (init 06:40 CT)
- `shared/data/raw/ag2/2026-07-25_load_regions.csv` — PRODUCTION (same vintage)
- `shared/data/raw/ag2/2026-07-25_load_subzones.csv` — PRODUCTION (same vintage)

**DATA SOURCE STATUS**: PRODUCTION — 13 confirmed files (quad-source: YE + Enverus + Smartbidder + AG2). Hub-pair LMP (W3 item 0.10) ABSENT — 64th consecutive blocked cycle.

**Downstream weight guidance**: HIGH confidence day for midday signal. Finding 7 SEVERE with record tight cross-source agreement and dual Smartbidder DA-below-RT confirmation — bess-optimizer should apply MAXIMUM weight to HE09-12 charge window. Evening SOUTH_HOUSTON_IMPORT is LOW-MEDIUM (22-30%) with ramp squarely in the ambiguous zone — downstream agents should weight this at MEDIUM-LOW conviction. Saturday day type reduces demand certainty vs weekday call.

---

## Headline

Saturday July 25 is a **HIGH-congestion midday / LOW-MEDIUM evening day with a record-confirmation SEVERE duck curve (Finding 7) and a borderline SOUTH_HOUSTON_IMPORT ramp call**.

Three signals define the day:

1. **Finding 7 SEVERE — VERY HIGH confidence**: Both YE (24,559 MW) and Enverus (24,301 MW) project the NL trough at HE10, with a cross-source gap of only 258 MW — a **NEW STAGE 0 RECORD** for Finding 7 (prior record was 450 MW on Jul 22). This is the deepest Saturday trough in the series and the SEVERE tier (< 26,000 MW) of the Update 2 calibration table. Smartbidder independently confirms: DA below RT at **both** HE10 (-$0.70) and HE11 (-$1.01) — the **first consecutive dual-hour DA-below-RT signal in Stage 0 history** (Jul 24 showed only single-hour HE11 DA<RT). GKS primary charge window HE09-12 with E[MCC] = -$3.0 to -$5.0/MWh.

2. **SOUTH_HOUSTON_IMPORT LOW-MEDIUM 22-30% at HE19-21**: Both YE (+17,813 MW) and Enverus (+17,595 MW) place the NL ramp in the tightest ambiguous zone observed in Stage 0. YE ramp is 122 MW below the confirmed binding floor (+17,935 MW, Jun 17); Enverus is 340 MW below. The cross-source ramp gap is only 218 MW — extremely tight. The primary upside risk is temperature: AG2 DFW forecasts a peak of 99.14°F at HE19 (18:00-19:00 CDT) — a full 3°F hotter than Jul 24 and only 4°F below the Jul 22 extreme — which could add 1,500-2,000 MW of actual load above forecast. Smartbidder Non-Spin at HE21 = $7.16/MWh (elevated; below $12.45 threshold) and ECRS at HE22-23 = $3.43-3.08/MWh (NEW STAGE 0 HIGH for ECRS). 1.8x right-tail rule NOT active. Saturday day type adds structural caution.

3. **WEST_TO_NORTH LOW 5-10% overnight HE22-24**: GR_WEST (YE) 10,637-12,965 MW; ERCOT total wind (AG2) 16,249-19,190 MW. Similar to Jul 24 range (which was also LOW 5-10%). No binding calibration data above 10k MW GR_WEST. Elevated ECRS at HE22-23 partially attributable to overnight wind variability around this constraint.

**Key contrast with Jul 24**: Jul 25 has a dramatically deeper NL trough (24,300 vs 32,900 MW) but a dramatically higher evening NL ramp (+17,600-17,800 vs +15,200 MW). The difference: Jul 25 has lower afternoon/evening wind (ERCOT at HE21 = 14,068 MW vs 18,438 MW on Jul 24 per AG2) — less wind-based ramp suppression. Also, Jul 25 temperature is 3°F higher. The midday opportunity is substantially larger; the evening risk is substantially higher than Jul 24.

---

## Key Input Data Table

| Signal | Source | HE (CT) | Value | Note |
|---|---|---|---|---|
| Gross load peak | YE | HE17 (16:00-17:00) | **83,462 MW** | Saturday WEPEAK. High for a weekend — driven by extreme heat. |
| Gross load peak | Enverus | HE18 (17:00-18:00) | **84,165 MW** | Enverus slightly higher; ~700 MW gap; normal range. |
| NL trough | YE | HE10 (09:00-10:00) | **24,559 MW** | SEVERE tier (<26,000 MW). Deepest weekday-equivalent in recent series. |
| NL trough | Enverus | HE10 (09:00-10:00) | **24,301 MW** | Cross-source gap **258 MW — NEW STAGE 0 RECORD TIGHTEST for Finding 7**. |
| Solar peak | YE | HE14 (13:00-14:00) | 29,170 MW | Strong July solar. |
| Solar peak | Enverus | HE14 (13:00-14:00) | 32,097 MW | Enverus higher by 2,927 MW — typical structural gap. |
| GR_WEST at trough | YE | HE15 (14:00-15:00) | **4,557 MW** (min) | Near-zero West wind at solar peak — maximal duck curve amplifier. |
| GR_WEST at HE10 | YE | HE10 | 8,366 MW | Declining toward afternoon minimum. |
| ERCOT wind at trough | AG2 windcast | HE10 | 12,918 MW | Moderate midday wind; well below solar volume. |
| ERCOT wind at HE21 | AG2 windcast | HE21 | **14,068 MW** | LOW evening wind vs Jul 24 (18,438 MW per AG2). Less ramp suppression. |
| ERCOT wind at HE22 | AG2 windcast | HE22 | 16,249 MW | Building overnight. |
| ERCOT wind at HE24 | AG2 windcast | HE24 | 19,190 MW | Overnight rebuild underway. |
| GR_WEST overnight | YE | HE22-24 | 10,637 / 12,140 / 12,965 MW | Similar to Jul 24 overnight range (12-14k MW). |
| NL at HE18 (ramp start) | YE | HE18 | 42,719 MW | Below afternoon peak due to still-high solar (25,678 MW). |
| NL at HE21 (ramp end) | YE | HE21 | 60,532 MW | Confirmed peak YE NL. |
| **YE NL ramp HE18→HE21** | **YE** | — | **+17,813 MW** | **122 MW below confirmed binding floor (+17,935 MW, Jun 17). Tightest approach in July Saturday series.** |
| NL at HE18 (ramp start) | Enverus | HE18 | 42,495 MW | Consistent with YE. |
| NL at HE21 (ramp end) | Enverus | HE21 | 60,090 MW | 442 MW below YE; consistent gap. |
| **Enverus NL ramp HE18→HE21** | **Enverus** | — | **+17,595 MW** | **340 MW below confirmed binding floor. Cross-source ramp gap only 218 MW — very tight.** |
| Smartbidder DA energy at HE10 | Smartbidder | HE10 | **$16.57** DA / **$17.27** RT | **DA BELOW RT by -$0.70 at HE10** |
| Smartbidder DA energy at HE11 | Smartbidder | HE11 | **$15.86** DA / **$16.87** RT | **DA BELOW RT by -$1.01 at HE11 — first consecutive dual DA<RT in Stage 0 history** |
| Smartbidder DA energy at HE21 | Smartbidder | HE21 | $29.10 DA / $33.62 RT | **RT above DA by +$4.52**; moderate evening energy price. |
| Smartbidder P(DA>RT) at HE21 | Smartbidder | HE21 | 0.644 | Elevated but below Jul 22 binding cycle (0.720-0.750). |
| Smartbidder P(DA>RT) at HE22 | Smartbidder | HE22 | **0.660** | Peak of P(DA>RT) in the evening window. |
| Smartbidder Non-Spin DA HE21 | Smartbidder | HE21 | $7.16/MWh | Elevated; below $12.45 threshold. 1.8x rule NOT active. |
| Smartbidder Non-Spin DA HE22 | Smartbidder | HE22 | $8.32/MWh | Elevated; below threshold. |
| **Smartbidder ECRS DA HE22** | **Smartbidder** | HE22 | **$3.43/MWh** | **NEW STAGE 0 HIGH for ECRS — prior record $2.87/MWh (Jul 24 HE23).** |
| Smartbidder ECRS DA HE23 | Smartbidder | HE23 | $3.08/MWh | Elevated; consistent with HE22 signal. |
| TOTAL_RESOURCE_CAP_OUT | YE | HE11-13 | **8,707 MW max** | Elevated vs Jul 24 (9,460 MW); below 10,000 MW dual trigger all hours. |
| DFW max temp | AG2 weather | HE19 (18:00-19:00) | **99.14°F** | HOT Saturday. +3°F vs Jul 24 (96.08°F). Load upside risk is significant. |
| Cloud cover DFW morning | AG2 weather | HE09-12 | 43-46% | Moderate morning clouds; could suppress solar 10-25% below STPF; both sources still project deep trough. |
| Cloud cover DFW afternoon | AG2 weather | HE17-19 | 17-26% | Mostly clear by peak solar/load window. |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-21 | **LOW-MEDIUM 22-30%** | $40-60 | 0 / 35 / 100 | YE ramp +17,813 MW (122 MW below binding floor); Enverus +17,595 MW (340 MW below); P(DA>RT) 0.644-0.660; Non-Spin $7.16-8.32/MWh; ECRS $3.43/MWh series high; 1.8x rule NOT active; 99°F temp = load upside risk |
| WEST_TO_NORTH_345 | HE22-24 | **LOW 5-10%** | $15-25 | 0 / 18 / 60 | GR_WEST 10,637-12,965 MW; ERCOT wind 16-19k MW overnight; similar to Jul 24 LOW call; no binding calibration above 10k MW; ECRS elevation partially attributed to this constraint |
| PANHANDLE_EXPORT_345 | — | **NEGLIGIBLE <1%** | — | — | GR_NORTH max 2,292 MW HE2; no qualifying hours. |
| FINDING_7 (duck curve) | HE09-12 | N/A — structural | $0 | — | Not a discrete transmission constraint; primary driver of GKS MCC -$3.0 to -$5.0/MWh; see Finding 7 section below. |

**Constraint naming note**: Stage 0. ERCOT NMMS IDs not resolvable without hub-pair LMP + binding history cross-reference. Names are conceptual proxies. Formal IDs available at Stage 2+.

---

## NL Ramp Calibration Series — SOUTH_HOUSTON_IMPORT (HE18→HE21)

| Flowday | Day | Enverus Ramp (MW) | YE Ramp (MW) | Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 | Wed | — | +17,935 | HIGH 35-50% | **BINDING (confirmed binding floor)** |
| Jun 21 | Sun | — | +18,627 | HIGH 38-55% | **BINDING** |
| Jun 25 | Thu | +19,173 | +24,437 | HIGH 52-70% | **BINDING** |
| Jul 1 | Wed | — | +21,918 | MED-HIGH 38-55% | **BINDING ($2,046-$2,222/MWh)** |
| Jul 2 | Thu | — | +14,861 | LOW-MED 15-28% | Non-binding (confirmed non-binding floor) |
| Jul 4 | Sat | +15,608 | +17,422 | LOW 12-18% | Non-binding |
| Jul 5 | Sun | — | +17,374 | LOW-MED 18-24% | Non-binding |
| Jul 8 | Wed | — | +17,684 | LOW-MED 20-28% | Non-binding (129 MW below Jul 25 YE ramp) |
| Jul 15 | Wed | +14,515 | +8,096 | NEGLIGIBLE <3% | Non-binding |
| Jul 19 | Sun | +12,136 | +18,538 | LOW-MED 18-28% | BINDING confirmed T+1 |
| Jul 20 | Mon | +19,033 | +20,285 | MEDIUM 30-42% | Pending T+2 settlement |
| Jul 21 | Tue | +18,421 | +21,841 | MED-HIGH 35-50% | Pending T+2 settlement |
| Jul 22 | Wed | +15,205 | +19,170 | MED-HIGH 42-58% | Pending T+2 settlement |
| Jul 24 | Fri | +15,162 | ~12,360 (est.) | LOW 8-15% | Self-review pending (non-binding expected) |
| **Jul 25** | **Sat** | **+17,595** | **+17,813** | **LOW-MEDIUM 22-30%** | **Today's forecast** |

**Calibration notes**:
- Confirmed binding floor: +17,935 MW (YE). All data points at or above floor: 5 of 5 BINDING.
- Confirmed non-binding: Jul 8 (Wed) +17,684 MW — the closest non-binding reference, 129 MW below Jul 25 YE ramp.
- Jul 25 YE ramp (+17,813 MW) is 129 MW ABOVE the Jul 8 non-binding reference and 122 MW BELOW the Jun 17 binding floor.
- Enverus ramp (+17,595 MW) is 89 MW BELOW the Jul 8 non-binding reference.
- The two sources BRACKET the Jul 8 non-binding reference point. This is the most ambiguous ramp call in Stage 0 history.
- Saturday calibration data: Jul 4 (+17,422 MW, non-binding) and Jul 5 (+17,374 MW, non-binding) are the only Saturday references — both below today's ramp. However, Jul 19 (Sunday) confirmed binding at a ramp where Enverus showed only +12,136 MW (YE was +18,538 MW, which was above the binding floor). The Jul 19 binding is a reminder that NL ramp near or above the floor can bind on weekend days too.
- Primary upside risk: 99.14°F DFW temperature. If actual load exceeds YE by 1,500+ MW, NL ramp upgrades to +19,000+ MW (binding zone). This is the dominant swing factor.
- The 1.8x right-tail rule is NOT active (Non-Spin $7.16/MWh at HE21 < $12.45 threshold). Standard P99 applies.

---

## Finding 7 — NL Trough Calibration (GKS Midday MCC)

| Flowday | NL Trough Enverus (MW) | NL Trough YE (MW) | Cross-source gap | E[GKS MCC HE09-12] | Status |
|---|---|---|---|---|---|
| Jul 9 (Thu) | — | 18,030 | N/A | -$5.0 to -$7.0 | EXTREME |
| Jul 8 (Wed) | — | 23,626 | N/A | -$3.5 to -$4.5 | DEEP-SEVERE |
| Jul 4 (Sat) | — | 23,278 | N/A | -$4.0 to -$5.0 | DEEP-MAXIMUM |
| Jul 5 (Sat) | — | 28,131 | N/A | -$2.5 to -$3.5 | MODERATE |
| Jul 20 (Mon) | 31,388 | 30,255 | 1,133 MW | -$2.0 to -$3.5 | MODERATE-STRONG |
| Jul 21 (Tue) | 30,260 | 31,174 | 914 MW | -$2.0 to -$3.2 | MODERATE-STRONG |
| Jul 22 (Wed) | 34,280 | 34,730 | 450 MW (prior record tight) | -$1.5 to -$2.5 | LOW-MODERATE |
| Jul 24 (Fri) | 32,908 | 34,652 | 1,744 MW | -$2.0 to -$3.5 | MODERATE |
| **Jul 25 (Sat)** | **24,301** | **24,559** | **258 MW — NEW RECORD TIGHTEST** | **-$3.0 to -$5.0** | **SEVERE** |

**Jul 25 assessment**: Both Enverus (24,301 MW) and YE (24,559 MW) agree within 258 MW — shattering the prior Finding 7 record for source agreement (450 MW, Jul 22). The trough depth of ~24,400 MW average firmly places this in the SEVERE tier (< 26,000 MW) of the Update 2 calibration table. This is the deepest Saturday reading in Stage 0 series (Jul 4 was 23,278 MW YE — deeper, but a holiday).

**Smartbidder dual DA-below-RT confirmation**: HE10 DA $16.57 < RT $17.27 (margin -$0.70) AND HE11 DA $15.86 < RT $16.87 (margin -$1.01). The prior Stage 0 record was a single-hour DA<RT at HE11 on Jul 24. Two consecutive hours of DA-below-RT is unprecedented in Stage 0 and reflects the market pricing in the deep duck curve discount at both hours.

**Cloud cover risk**: AG2 DFW cloud cover 39-46% at HE09-12. Partial clouds could suppress actual solar 10-25% below STPF, shallowing the duck curve. However, both YE and Enverus already project troughs of ~24,300-24,560 MW, which are already BELOW prior cloud-affected trough days. Even if actual trough is 3,000 MW shallower (27,000-28,000 MW), it would still be MODERATE tier (-$0.5 to -$2.5/MWh). The dual Smartbidder DA<RT confirmation further corroborates the deep trough.

**Update 2 calibration table (in force)**:
| NL Trough Range (MW) | E[GKS MCC] | Classification |
|---|---|---|
| <= 26,000 | -$3.0 to -$5.0/MWh | Severe |
| 26,000 - 27,000 | -$2.0 to -$4.0/MWh | Moderate-Severe |
| 27,000 - 29,000 | -$0.5 to -$2.5/MWh | Moderate |
| 29,000 - 32,000 | -$0.5 to -$1.5/MWh | Mild |
| > 32,000 | -$0 to -$0.5/MWh | Negligible |

---

## Nodal MCC Snapshot (Stage 0 heuristic — PTDF projection N/A)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|---|
| GKS_BESS_RN | HE01-06 | -$0.5 to -$1.5 | -0.5 / -2.0 | ERCOT wind 17-22k MW overnight; GR_WEST 12-14k MW building; mild overnight West zone discount. | Opportunistic overnight charge if capacity available. Not primary signal. |
| GKS_BESS_RN | HE07-08 | -$0.3 to -$0.8 | -0.3 / -1.0 | Early morning transition; wind declining (16-15k MW); solar ramping (52-3,619 MW YE). | Near-neutral transition. |
| GKS_BESS_RN | **HE09-12** | **-$3.0 to -$5.0** | **-3.5 / -5.5** | **Finding 7 SEVERE; NL trough 24,301/24,559 MW; solar 15-29k MW; GR_WEST declining to 6-8k MW; Smartbidder DA<RT HE10-11; record cross-source agreement.** | **PRIMARY DA CHARGE WINDOW. MAXIMUM confidence — both record tight F7 AND dual Smartbidder DA<RT confirmation. Recommend full GKS charge at HE09-12.** |
| GKS_BESS_RN | HE13-16 | ~-$0.5 to -$1.0 | -0.5 / -1.5 | Solar near peak (28-32 GW); NL rising; GR_WEST ~5-7k MW; transition period. | Taper charge by HE13. Near-neutral to mild West zone discount. |
| GKS_BESS_RN | HE17-18 | ~$0 to +$0.2 | 0 / +0.5 | Load near peak (83-84k MW); solar 26-28k MW still large; NL 41-43k MW. | Near-neutral. Begin setting up for evening discharge window. |
| GKS_BESS_RN | **HE19-21** | **E[+$1.2 to +$2.0] unconditional** | **0 / +$4.0** | **P=22-30% SOUTH_HOUSTON_IMPORT binding. E[MCC|bind] = +$4 to +$8/MWh; E[MCC|no bind] = ~$0. Unconditional: 0.26×$6 = +$1.6/MWh.** | **PRIMARY DISCHARGE WINDOW. Moderate conviction. DA $29-30/MWh energy. Elevated ECRS at HE22 signals post-sunset tightness.** |
| GKS_BESS_RN | HE22-24 | -$0.5 to -$1.5 | -0.5 / -2.5 | WEST_TO_NORTH LOW 5-10%; ERCOT wind rebuilding (16-19k MW); GR_WEST 10-13k MW; West zone discount possible. | Overnight wind discount. Monitor for West constraint. ECRS $3.43/MWh at HE22 suggests some scarcity concern. |
| HB_NORTH | All | Reference ($0) | — | Load center benchmark | — |
| HB_WEST | **HE09-12** | **-$3.0 to -$5.0** | **-3.5 / -5.5** | Finding 7 SEVERE; GR_WEST near-zero at solar peak (4,557-8,366 MW). DART anchor. | **HIGHEST conviction DART signal: SHORT HB_WEST (DA) / LONG HB_NORTH (DA) HE09-12** |
| HB_WEST | HE22-24 | -$0.5 to -$1.5 | -0.5 / -2.5 | WEST_TO_NORTH LOW; GR_WEST 10-13k MW; overnight wind | LOW conviction; secondary signal |
| HB_SOUTH | **HE09-12** | **-$2.5 to -$4.0** | **-3.0 / -4.5** | Finding 7 SEVERE; GKS in South zone; slightly shallower than West | HIGH conviction direction; MEDIUM magnitude |
| HB_HOUSTON | HE19-21 | E[+$1.2 to +$2.0] unconditional | 0 / +$4.5 | SOUTH_HOUSTON_IMPORT P=22-30%; 99°F temp upside | MEDIUM-LOW conviction; meaningful if binding |

---

## Hub-Pair Basis Outlook — Top 3 Spreads

All values are **provisional heuristic estimates** — hub-pair LMP 15-min (W3 item 0.10) absent for 64th consecutive cycle. Magnitude uncertainty ±40-50%. Direction confidence varies.

| Rank | Path | Window | E[basis, $/MWh] | Direction | Driver | Conviction |
|---|---|---|---|---|---|---|
| 1 | **HB_WEST vs HB_NORTH** | **HE09-12** | **-$3.0 to -$5.0** | **WEST cheaper** | Finding 7 SEVERE; NL trough 24,301/24,559 MW; Smartbidder DA<RT HE10-11 (dual consecutive — new Stage 0 record); GR_WEST ~4.6-8.4k MW. | **VERY HIGH direction, HIGH magnitude** |
| 2 | **HB_SOUTH vs HB_NORTH** | **HE09-12** | **-$2.5 to -$4.0** | SOUTH cheaper | Finding 7 SEVERE; GKS South zone; secondary to West; same structural driver. | HIGH direction, MEDIUM-HIGH magnitude |
| 3 | **HB_HOUSTON vs HB_NORTH** | **HE19-21** | **+$1.2 to +$2.0 unconditional; +$5 to +$10 conditional** | HOUSTON premium (conditional) | SOUTH_HOUSTON_IMPORT 22-30%; NL ramp bracketing binding floor; 99°F temperature upside risk. | MEDIUM-LOW unconditional; HIGH if binding triggers |
| — | HB_WEST vs HB_NORTH | HE22-24 | -$0.5 to -$1.5 | WEST slightly cheaper | WEST_TO_NORTH LOW 5-10%; GR_WEST 10-13k MW overnight | LOW conviction; secondary |
| — | HB_WEST vs HB_NORTH | HE01-06 | -$0.5 to -$1.5 | WEST slightly cheaper | ERCOT wind 17-22k MW; mild overnight West surplus | LOW conviction |

**Hub-pair summary**: ONE primary actionable signal with very high confidence (HE09-12 midday West/South basis), ONE secondary conditional evening signal (Houston premium if SOUTH_HOUSTON_IMPORT binds). The midday signal is the strongest in Stage 0 series for a non-extreme-record trough day.

---

## Smartbidder Signal Analysis

DA Forecast Run Time: 2026-07-24T06:56:39 CDT (pre-cutoff). PRODUCTION.

| HE (CT) | DA Energy $/MWh | RT Proxy $/MWh | DA-RT | P(DA>RT) | Non-Spin DA $/MWh | ECRS DA $/MWh | Note |
|---|---|---|---|---|---|---|---|
| HE1 (midnight) | $26.82 | $25.79 | +$1.03 | 0.593 | $2.64 | $0.34 | Overnight; normal range |
| HE9 (08:00) | $19.77 | $17.97 | +$1.80 | 0.516 | $0.94 | $0.53 | Early morning; solar ramping |
| **HE10 (09:00)** | **$16.57** | **$17.27** | **-$0.70** | 0.516 | $0.57 | $0.21 | **DA BELOW RT — Finding 7 confirmation #1** |
| **HE11 (10:00)** | **$15.86** | **$16.87** | **-$1.01** | 0.617 | $0.56 | $0.19 | **DA BELOW RT — deepest margin; Finding 7 confirmation #2; FIRST DUAL CONSECUTIVE DA<RT IN STAGE 0** |
| HE12 (11:00) | $17.98 | $17.75 | +$0.23 | 0.524 | $0.48 | $0.15 | Bottoming out; near-neutral |
| HE13 (12:00) | $20.60 | $20.50 | +$0.10 | 0.557 | $0.47 | $0.14 | Solar peak zone; transitional |
| HE18 (17:00) | $24.41 | $23.87 | +$0.54 | 0.572 | $0.44 | $0.20 | Transition to evening; near-neutral |
| HE19 (18:00) | $28.09 | $25.63 | +$2.46 | 0.572 | $0.50 | $0.20 | Ramp starting; DA premium returns |
| HE20 (19:00) | $29.61 | $29.62 | -$0.01 | 0.640 | $1.10 | $0.35 | Near-flat; solar crashing |
| **HE21 (20:00)** | **$29.10** | **$33.62** | **-$4.52** | 0.644 | **$7.16** | $1.01 | **RT above DA by $4.52; solar near-zero; NL ramp peak; Non-Spin elevated** |
| **HE22 (21:00)** | **$30.97** | **$31.99** | **-$1.02** | **0.660** | **$8.32** | **$3.43** | **Peak P(DA>RT) of day; Non-Spin $8.32; ECRS $3.43 — NEW STAGE 0 HIGH FOR ECRS** |
| **HE23 (22:00)** | **$28.70** | **$30.03** | **-$1.34** | 0.646 | **$8.26** | **$3.08** | Sustained ECRS elevation; overnight wind variability + possible WEST_TO_NORTH |
| HE24 (23:00) | $26.18 | $27.78 | -$1.59 | 0.624 | $6.85 | $1.22 | Declining; overnight wind rebuilding |

**Key interpretations**:
- **HE10-11 DA<RT (dual consecutive)**: This is unprecedented in Stage 0 series and provides the strongest market-based confirmation of Finding 7 SEVERE yet seen. The market cleared DA at $15.86-16.57 while projecting RT at $16.87-17.27 — implying the physical solar duck curve is deep enough to create congestion rent in real-time that was not fully priced into DA. This is exactly the structural mechanism that drives GKS nodal MCC negative at midday.
- **HE21 RT>DA by $4.52**: The model projects real-time at the peak NL ramp hour to exceed DA by $4.52. This could reflect RT tightening not fully anticipated in DA, consistent with the NL ramp near the binding threshold. However, Smartbidder DA energy is only $29.10/MWh — far from the $78-110/MWh seen on confirmed binding days (Jul 1, Jul 22 expected binding). The moderate absolute DA level argues against extreme scarcity binding.
- **ECRS $3.43/MWh at HE22**: This is the new Stage 0 record, exceeding Jul 24's $2.87/MWh. ECRS is the Electricity Contingency Reserve Service — it is specifically designed for low-probability large-loss events. This elevated reading at HE22 (after the peak NL ramp window) suggests the market sees elevated contingency risk as wind builds and the system transitions from the ramp to the overnight period. This could reflect WEST_TO_NORTH contingency pricing, general system tightness, or combined congestion/reliability concern.
- **Non-Spin $7.16-8.32/MWh at HE21-22**: Elevated (above typical 0-4/MWh non-binding days) but well below the $12.45 threshold. These readings are consistent with a near-binding scenario — the market prices some probability of scarcity without committing to the extreme non-spin premium associated with confirmed binding events.

---

## BESS Implication Summary (GKS 100 MW / 200 MWh)

| Window | GKS MCC | Smartbidder Signal | BESS Implication |
|---|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | DA $23-26/MWh; Non-Spin $1.8-2.6 | Mild overnight West zone discount from high wind. If battery partially charged, continue to top off. Not a primary signal — do not sacrifice HE09-12 capacity for HE01-06 opportunity. |
| HE07-08 | -$0.3 to -$0.8 | DA $24/MWh | Transition. Reserve capacity for primary charge window. |
| **HE09-12** | **-$3.0 to -$5.0** | **DA $16-20/MWh; HE10-11 DA below RT** | **PRIMARY DA CHARGE WINDOW — MAXIMUM POSITION. Finding 7 SEVERE with record cross-source agreement and dual Smartbidder DA<RT. GKS effective nodal price at HE10-11 = DA$16-17 PLUS nodal discount of -$3 to -$5 = effective charge range $11-14/MWh. Outstanding charge economics. Full 100 MW charge position recommended.** |
| HE13-16 | -$0.5 to -$1.0 | DA $22-25/MWh; P(DA>RT) ~0.51-0.58 | Transition. Solar declining; NL rising. Reduce charge by HE13. GKS MCC approaching neutral. |
| HE17-18 | ~$0 to +$0.2 | DA $24-25/MWh | Near-neutral. Prepare for evening discharge. |
| **HE19-21** | **E[+$1.2 to +$2.0] uncond.** | **DA $29-30/MWh; P(DA>RT) 0.640-0.644; Non-Spin $7.16; RT>DA $4.52 at HE21** | **PRIMARY DA DISCHARGE WINDOW. DA energy $29-30/MWh with E[+$1.6/MWh] unconditional congestion premium. If 99°F load materializes and ramp binds, E[MCC|bind] = +$4 to +$8/MWh. Moderate conviction discharge — recommend full 100 MW discharge position into DA market.** |
| HE22-24 | -$0.5 to -$1.5 | DA $27-31/MWh; ECRS $1.22-3.43 | WEST_TO_NORTH watch. Overnight wind discount possible. If battery partially depleted after HE19-21 discharge, standby preferred. ECRS elevation at HE22-23 could support ancillary revenue. |

**Day characterization**: HIGH-quality dual-signal day. The midday charge signal is the strongest since Jul 4 (DEEP-MAXIMUM Finding 7). The evening discharge signal is the highest-risk-adjusted in 2 weeks (ramp at closest approach to binding floor in Saturday series). DA cycle: charge HE09-12, discharge HE19-21. Expected nodal economics: charge at -$3 to -$5/MWh discount, discharge at +$1.2 to +$2.0/MWh premium unconditional (+$4 to +$8 conditional on binding).

---

## DA-RT Virtual Trading Implications (congestion MCC component only)

| Signal | Window | Direction | Conviction | Rationale |
|---|---|---|---|---|
| Finding 7 West basis | **HE09-12** | **SHORT HB_WEST (DA) / LONG HB_NORTH (DA)** | **VERY HIGH** | NL trough 24,301/24,559 MW — SEVERE tier; 258 MW cross-source gap; dual Smartbidder DA<RT confirmation; GR_WEST near-zero. E[basis] -$3.0 to -$5.0/MWh. |
| Finding 7 South basis | HE09-12 | SHORT HB_SOUTH (DA) | HIGH | Same driver; secondary; E[basis] -$2.5 to -$4.0/MWh. |
| SOUTH_HOUSTON_IMPORT Houston basis | HE19-21 | LONG HB_HOUSTON (DA) | LOW-MEDIUM | P=22-30% binding; 99°F temperature upside; unconditional E[basis] +$1.2 to +$2.0/MWh. Position sizing: small-medium given LOW-MEDIUM probability. |
| WEST_TO_NORTH overnight | HE22-24 | WATCH / NO TRADE | LOW | P=5-10%; no confirmed binding data above 10k MW GR_WEST. ECRS elevation at HE22-23 provides indirect corroboration but insufficient for trading conviction. |
| PANHANDLE | — | NO TRADE | NEGLIGIBLE | GR_NORTH max 2,292 MW. |

---

## Risks

| Risk Scenario | Direction | Congestion Impact | Revised Call |
|---|---|---|---|
| Cloud cover clears earlier (by HE09) | Upside for Finding 7 | Solar ramp faster; NL trough even deeper; GKS MCC more negative | Finding 7 EXTREME; MCC could reach -$5 to -$7/MWh range; charge window expands |
| Cloud cover persists through HE12 | Downside for Finding 7 | Solar suppressed 15-25%; NL trough shallows 2,000-3,000 MW toward 26,000-27,000 MW | Finding 7 downgrades from SEVERE to MODERATE-SEVERE; MCC range -$2 to -$4/MWh; still strong charge signal |
| **Load 1,500+ MW above forecast (actual 99°F realized)** | **Upside SOUTH_HOUSTON_IMPORT** | **NL ramp upgrades to +19,000-19,300 MW; enters confirmed binding zone (+17,935 MW floor)** | **SOUTH_HOUSTON_IMPORT upgrades to MEDIUM 30-42% or MEDIUM-HIGH 40-55%. This is the PRIMARY risk scenario.** |
| Wind at HE21 falls below AG2 (to ~10-12k MW) | Upside SOUTH_HOUSTON_IMPORT | YE NL ramp would increase to +19,000-21,000 MW; firmly binding zone | SOUTH_HOUSTON_IMPORT upgrades to MEDIUM-HIGH 40-58% |
| Wind at HE21 exceeds Enverus (17-19k MW) | Downside SOUTH_HOUSTON_IMPORT | NL ramp would decrease toward +14,000-15,000 MW; deep non-binding territory | Confirm LOW call; no constraint concern |
| GR_WEST HE22-24 exceeds 15k MW | WEST_TO_NORTH upside | Binding probability upgrades to LOW-MEDIUM 12-20% | No prior binding reference above 15k MW; calibration gap |
| Most likely scenario | — | Non-binding evening (ramp 17,600-17,800 MW stays just below floor); SEVERE midday duck curve confirmed | Charge HE09-12 at -$3 to -$5 discount; discharge HE19-21 at $29-30 DA with small congestion premium |

---

## Stage 0 Note / CONGESTION_PROJECT Status

**Current CONGESTION_PROJECT stage**: Stage 0 — Infrastructure (in progress). 64th consecutive cycle without hub-pair LMP (W3 item 0.10). Evaluator W23 improvement deadline (2026-06-11) OVERDUE by 43 days.

**New Stage 0 observations (Jul 25)**:
1. First consecutive dual-hour DA-below-RT (HE10 AND HE11) in Stage 0 history — strengthens the Smartbidder DA<RT classifier as a high-accuracy Finding 7 signal. Single-hour was first seen Jul 24; consecutive dual-hour confirms the pattern. Candidate Stage 1 feature.
2. ECRS $3.43/MWh at HE22 — new Stage 0 series high. The progression (Jul 23: $2.59, Jul 24: $2.87, Jul 25: $3.43) suggests a trend of escalating overnight ancillary pricing. Could reflect structural overnight wind variability becoming a market concern. Monitor whether this tracks with GR_WEST overnight levels.
3. NL ramp 218 MW cross-source gap (YE vs Enverus at HE18→HE21) — the second tightest ramp gap in Stage 0 series (record: 227 MW on Jul 23). Two consecutive cycles of <250 MW ramp gap suggests forecast convergence is improving — positive for Stage 1 model confidence.

**What this outlook can and cannot provide**:
- CAN: NL ramp calibration against binding history; Finding 7 trough classification; Smartbidder-corroborated probability ranges; Update 2 calibration table; cross-source comparison; ECRS/Non-Spin signal analysis.
- CANNOT: Formal constraint ID resolution; PTDF-derived nodal MCC; quantile regression shadow price (Stage 2+); 15-minute granularity basis estimates.

All probability estimates carry Stage 0 uncertainty bounds (±10 ppt on probability; ±40-50% on magnitude).

---

## Data Quality and Leakage Check

**Data leakage check**: PASS. All 13 input files published before 2026-07-24 10:00 CT (DAM bid cutoff for Jul 25 flowday). Latest timestamp: Smartbidder 06:56 CT; AG2 windcast 06:40 CT.

**Hub-pair LMP**: ABSENT (64th consecutive cycle). W3 item 0.10 OVERDUE since 2026-06-11 per Evaluator W23.

**Smartbidder RT_Ancillary_Prices**: Present in directory — not parsed for this report (DA ancillary file used as primary ancillary source per standard).

**Cross-source consistency**: YE and Enverus show exceptional agreement on NL trough (258 MW gap — record) and NL ramp (218 MW gap — near-record). AG2 wind at HE21 (14,068 MW) is 1,221 MW below YE wind (15,289 MW) — meaningful divergence that would push ramp 1,221 MW higher if AG2 wind is correct (from +17,813 to +19,034 MW, into binding zone). This is flagged as the primary uncertainty.

---

## Self-Review Pending

Self-review for Jul 25 flowday to be filed when Tenaska T+2 settlement available (expected ~2026-07-27).
File path: `memory/congestion-analyst/learnings/2026-07-25.md`

**Pending settlements queue**:
- Jul 20 (Mon): T+2 due ~Jul 22 — OVERDUE. Check Tenaska. MEDIUM 30-42% call.
- Jul 21 (Tue): T+2 due ~Jul 23 — OVERDUE. MED-HIGH 35-50% call.
- Jul 22 (Wed): T+2 due ~Jul 24 — DUE TODAY or yesterday. MED-HIGH 42-58% call — critical.
- Jul 23 (Thu): T+1 due ~Jul 24. LOW 10-16% call — self-review filed today.
- Jul 24 (Fri): T+2 due ~Jul 26. LOW 8-15% call.
- Jul 25 (Sat): T+2 due ~Jul 27. This report — LOW-MEDIUM 22-30%.

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-25.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-25.md`
- History log: `memory/congestion-analyst/history/2026-07-25.md`
