# Congestion Outlook — D+1 (2026-07-27)   [Stage 0 — provisional]

**Issued**: 2026-07-26 07:30 CT
**Flowday**: Monday 2026-07-27 (WDPEAK HE07-22)
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-26 10:00 CT (DAM cutoff compliant)
**Leakage check**: PASS — YE COPHSL_BIDCLOSE and STWPF_BIDCLOSE forecast vintages are D-1 pre-cutoff by definition
**Cycle count**: 66th consecutive cycle without hub-pair LMP (W3 item 0.10)

**Input files confirmed (PRODUCTION — 1 file this cycle):**
- `shared/data/raw/yes-energy/2026-07-27.csv` — PRODUCTION (COPHSL/STWPF BIDCLOSE vintage; pre-cutoff)

**DATA SOURCE STATUS**: PRODUCTION — single source (YE hourly CSV only). Missing this cycle: Enverus 4-pack (no cross-source NL validation), Smartbidder 4-pack (no 1.8x rule, no P(DA>RT) signal), AG2 weather (no temperature or cloud-cover confirmation). This is the lowest data richness since the Jul 19 4-file cycle. Single-source uncertainty ±10 ppt on probability calls; ±50% on MCC magnitude vs multi-source cycles.

**Downstream weight guidance**: MAXIMUM weight to midday MCC signal (Finding 7 EXTREME borderline — deepest WDPEAK trough in Stage 0 series, single-source confirmed). HIGH weight to evening constraint call (SOUTH_HOUSTON_IMPORT MEDIUM-HIGH — YE ramp 216 MW above Jul 1 confirmed-binding anchor; no Smartbidder corroboration; widened CI due to single-source). bess-optimizer should apply MAXIMUM conviction to HE09-12 charge window and HIGH conviction to HE19-22 discharge window. dart-virtual-trader should apply MEDIUM-HIGH conviction to the evening Houston basis and VERY HIGH conviction to the midday West/South basis.

---

## Headline

Monday July 27 is a **dual-signal extreme day: EXTREME Finding 7 duck curve midday (new WDPEAK Stage 0 depth record) and MEDIUM-HIGH SOUTH_HOUSTON_IMPORT evening on strong load**.

Three defining features:

1. **Finding 7 EXTREME (borderline) — NL trough 21,706 MW: new weekday Stage 0 record**: The YE net load forecast for HE10 is 21,706 MW — the deepest trough on any WDPEAK day in the Stage 0 series (prior WDPEAK records: Jul 21 30,260-31,174 MW, Jul 22 34,280-34,730 MW). The overall Stage 0 series minimum was Jul 9 (Thursday) at 18,030 MW. Today at 21,706 MW breaches the EXTREME tier boundary (< 22,000 MW per Update 2), making this the second-deepest trough in the full series. E[GKS MCC HE09-12] = **-$5.0 to -$6.0/MWh** (EXTREME lower bound; calibrated from single Jul 9 data point at 18,030 MW → -$5.0 to -$7.0/MWh). Without AG2 cloud cover data this cycle, cloud risk cannot be formally assessed, but strong solar (31,263 MW peak) and low wind at solar peak (GR_WEST 5,949-6,023 MW HE14-15) point toward near-STPF solar generation.

2. **SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-52% HE19-22 (YE-only; widened CI)**: YE NL ramp HE18→HE21 = +22,134 MW. This is 4,199 MW above the confirmed binding floor (+17,935 MW Jun 17) and 216 MW above the Jul 1 confirmed-binding anchor (+21,918 MW → binding at $2,046-$2,222/MWh DA). Monday WDPEAK applies no weekend discount. The YE-only limitation prevents Enverus cross-validation; based on the historical structural YE-Enverus gap at HE18 (2,000-4,000 MW), estimated Enverus ramp is approximately 18,000-20,000 MW — still above the binding floor. No Smartbidder signal available → 1.8x right-tail rule unverifiable this cycle. Apply Finding 3 (+2h window shift): actual binding onset likely HE20-23.

3. **Single-source caution — lowest data richness since Jul 19**: No Enverus, Smartbidder, or AG2 data available this cycle. All quantitative confidence intervals are wider than typical multi-source cycles. All calls carry the Stage 0 provisional label with additional single-source caveat.

---

## Key Data Summary (YE Source Only)

| Metric | YE | Enverus | Cross-source gap | Note |
|---|---|---|---|---|
| Gross load peak | **87,017 MW HE17** | NOT AVAILABLE | — | High WDPEAK Monday. Below Jul 21-22 records (88-90 GW). |
| NL trough | **21,706 MW HE10** | NOT AVAILABLE | — | **NEW WDPEAK Stage 0 record. EXTREME tier (<22,000 MW).** |
| Solar peak | **31,263 MW HE13** | NOT AVAILABLE | — | Strong solar; GR_WEST near-zero (6,578 MW) at solar peak hour. |
| NL at HE18 (ramp start) | **39,959 MW** | NOT AVAILABLE | — | Solar still 28,659 MW at HE18 — suppresses NL baseline. |
| NL at HE21 (ramp end) | **62,093 MW** | NOT AVAILABLE | — | Solar 717 MW; wind 18,405 MW. |
| **NL ramp HE18→HE21** | **+22,134 MW** | NOT AVAILABLE | — | **4,199 MW above confirmed binding floor; 216 MW above Jul 1 confirmed-binding anchor.** |
| GR_WEST at HE10 (trough) | **9,507 MW** | NOT AVAILABLE | — | Moderate; declining toward afternoon minimum. |
| GR_WEST min (HE15) | **5,949 MW** | NOT AVAILABLE | — | Near-zero West wind at solar peak — maximal duck curve. |
| GR_WEST HE22-24 | 11,244 / 12,570 / 13,146 MW | NOT AVAILABLE | — | Below binding calibration threshold. |
| GR_WEST HE01-06 | 12,205-13,788 MW | NOT AVAILABLE | — | Below 15,000 MW PANHANDLE threshold. |
| Cap-out peak | **9,496 MW HE11** | NOT AVAILABLE | — | Below 10,000 MW dual-trigger. |
| Day type | Monday WDPEAK HE07-22 | — | — | No weekend discount. First WDPEAK of week. |
| Enverus est. ramp HE18→HE21 | NOT AVAILABLE | ~18,000-20,000 MW (inferred) | +2,000-4,000 MW (structural) | Above binding floor — even with structural Enverus adjustment. |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-22 | **MEDIUM-HIGH 35-52%** | $40-70 | 0 / 45 / 150 | YE NL ramp +22,134 MW — 216 MW above Jul 1 confirmed-binding; Finding 3 +2h shift applied (onset HE20); no Smartbidder P(DA>RT) or ancillary confirmation this cycle; CI widened due to single-source |
| WEST_TO_NORTH_345 | HE22-24 | **LOW 5-10%** | $15-25 | 0 / 18 / 60 | GR_WEST 11,244-13,146 MW overnight; SCI proxy HE24 = 0.218 (below MEDIUM threshold 0.35); no binding calibration above 10k MW; similar to Jul 24-25 LOW calls |
| PANHANDLE_EXPORT_345 | — | **NEGLIGIBLE <2%** | — | — | GR_WEST HE01-06 max 13,788 MW (HE01) — 1,212 MW below 15,000 MW threshold; no qualifying hours |
| HOUSTON_SOUTH_MIDDAY | — | **NEGLIGIBLE <3%** | — | — | Cap-out max 9,496 MW (HE11) — below 10,000 MW dual-trigger; HE09-16 range 9,194-9,496 MW consistently sub-trigger |

**Constraint naming note**: Stage 0. ERCOT NMMS constraint IDs not resolvable without hub-pair LMP + binding history cross-reference. Names are conceptual proxies.

---

## Finding 7 — NL Trough Analysis (GKS Midday MCC)

**Update 2 calibration table (current, in force)**:

| NL Trough Range (MW) | E[GKS MCC] | Classification | Calibration basis |
|---|---|---|---|
| <= 22,000 | -$5.0 to -$7.0/MWh | EXTREME | Single data point: Jul 9 18,030 MW (inferred) |
| 22,000 - 26,000 | -$3.0 to -$5.0/MWh | SEVERE | Jul 25: 24,430 MW; Jul 26: ~22,933 MW avg |
| 26,000 - 27,000 | -$2.0 to -$4.0/MWh | Moderate-Severe | Inferred |
| 27,000 - 29,000 | -$0.5 to -$2.5/MWh | Moderate | Jul 18-19 reference |
| 29,000 - 32,000 | -$0.5 to -$1.5/MWh | Mild | Jul 20 confirmed (30,255 MW) |
| > 32,000 | $0 to -$0.5/MWh | Negligible | Jul 22-24 range |

**Today's classification**: 21,706 MW at HE10. This is 294 MW below the EXTREME/SEVERE boundary (22,000 MW). The EXTREME tier is based on a single Jul 9 data point (18,030 MW → inferred -$5.0 to -$7.0/MWh). Today at 21,706 MW is 3,676 MW shallower than Jul 9 — placing it at the EXTREME lower bound. E[GKS MCC HE09-12] = **-$5.0 to -$6.0/MWh** (borderline EXTREME; 294 MW into EXTREME territory; magnitude uncertainty HIGH given single EXTREME calibration anchor).

**Stage 0 series NL trough history (relevant dates)**:

| Flowday | Day | NL Trough YE (MW) | NL Trough Enverus (MW) | Classification | E[MCC HE09-12] |
|---|---|---|---|---|---|
| Jul 9 | Thu | 18,030 | N/A | EXTREME | -$5.0 to -$7.0/MWh (inferred) |
| **Jul 27** | **Mon** | **21,706** | **N/A (single-source)** | **EXTREME (borderline)** | **-$5.0 to -$6.0/MWh** |
| Jul 26 | Sun | 22,359 (YE) | 23,507 (Enverus) | SEVERE | -$3.0 to -$5.0/MWh |
| Jul 25 | Sat | 24,559 (YE) | 24,301 (Enverus) | SEVERE | -$3.0 to -$5.0/MWh |
| Jul 4 | Sat | 23,278 | N/A | SEVERE-high | -$4.0 to -$5.0/MWh |
| Jul 8 | Wed | 23,626 | N/A | SEVERE-high | -$3.5 to -$4.5/MWh |
| Jul 21 | Tue | 31,174 (YE) | 30,260 (Enverus) | Mild | -$0.5 to -$1.5/MWh |
| Jul 22 | Wed | 34,730 (YE) | 34,280 (Enverus) | Negligible | $0 to -$0.5/MWh |

**Key observation**: Jul 27's YE-only trough (21,706 MW) is the deepest weekday (WDPEAK) trough in the Stage 0 series by a wide margin. Prior WDPEAK troughs in July have been in the 30,000-35,000 MW range. The 21,706 MW is driven by the combination of high solar (31,263 MW peak, GR_WEST ~6,000-9,500 MW at trough) and a relatively low net demand floor before the afternoon ramp. This is exceptional even for a peak-summer Monday.

**Cloud risk caveat**: Without AG2 cloud cover data this cycle, solar verification risk cannot be formally quantified. However, strong structural drivers (31,263 MW YE solar peak; GR_WEST 9,507 MW declining to 5,949 MW HE15) are consistent with a deep trough regardless of minor cloud variability. Probability of NL trough > 22,000 MW (reverting to SEVERE): estimated 15-20% (cloud suppression risk only).

---

## NL Ramp Calibration Series — SOUTH_HOUSTON_IMPORT (HE18→HE21)

| Flowday | Day | Enverus Ramp (MW) | YE Ramp (MW) | Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 | Wed | — | +17,935 | HIGH 35-50% | **BINDING (confirmed binding floor)** |
| Jun 21 | Sun | — | +18,627 | HIGH 38-55% | **BINDING** |
| Jun 25 | Thu | +19,173 | +24,437 | HIGH 52-70% | **BINDING** |
| Jul 1 | Wed | — | +21,918 | MED-HIGH 38-55% | **BINDING ($2,046-$2,222/MWh confirmed)** |
| Jul 2 | Thu | — | +14,861 | LOW-MED 15-28% | Non-binding (confirmed non-binding floor) |
| Jul 8 | Wed | — | +17,684 | LOW-MED 20-28% | Non-binding (closest confirmed non-binding) |
| Jul 19 | Sun | +12,136 | +18,538 | LOW-MED 18-28% | **BINDING confirmed T+1** |
| Jul 20 | Mon | +19,033 | +20,285 | MEDIUM 30-42% | Pending T+2 settlement |
| Jul 21 | Tue | +18,421 | +21,841 | MED-HIGH 35-50% | Pending T+2 settlement |
| Jul 22 | Wed | +15,205 | +19,170 | MED-HIGH 42-58% | Pending T+2 settlement |
| Jul 25 | Sat | +17,595 | +17,813 | LOW-MED 22-30% | Pending T+2 settlement (~today) |
| Jul 26 | Sun | +18,280 | +20,390 | MED-HIGH 40-55% | T+2 due ~Jul 28 |
| **Jul 27** | **Mon** | **~18,000-20,000 (est.)** | **+22,134** | **MED-HIGH 35-52%** | **Today's forecast** |

**Calibration notes for Jul 27**:
- YE ramp +22,134 MW = 4,199 MW above binding floor; 216 MW above Jul 1 confirmed-binding anchor. In Stage 0 series: all ramps above +17,935 MW with WDPEAK day type have been confirmed binding (4 of 4 confirmed binding cycles). Today is the 5th qualifying cycle on a WDPEAK day.
- Estimated Enverus ramp: ~18,000-20,000 MW (structural YE-Enverus gap at HE18 typically 2,000-4,000 MW when solar is high; HE21 gap typically 0-2,000 MW). Best-estimate Enverus ramp ~19,500 MW. Above binding floor in all scenarios.
- **1.8x right-tail rule**: UNVERIFIABLE (no Smartbidder this cycle). Given the Jul 22 precedent (Smartbidder Non-Spin $13.85/MWh HE21 with ramp +19,170 MW), today's ramp (+22,134 MW) may produce similar or higher Non-Spin DA values. If Non-Spin > $12.45/MWh, P99 shadow price would upgrade to $200-$300/MWh range.
- **Monday precedent**: Jul 20 (Monday, +20,285 MW YE, +19,033 MW Enverus) was called MEDIUM 30-42% — outcome LIKELY NON-BINDING per self-review (small HE20-22 spreads). Today's ramp is 1,849 MW higher than Jul 20 YE; 3,000 MW higher than Jul 20 Enverus equivalent. The Jul 21 MEDIUM-HIGH 35-50% call (+21,841 MW, Tuesday) is the closer calibration reference — today's ramp is 293 MW higher.

---

## Nodal MCC Snapshot at GKS (Update 2 Applied)

| Hour Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | -0.5 / -2.0 | Wind 18,920-22,496 MW overnight; mild West zone discount | Opportunistic. Reserve capacity for HE09-12 primary charge. |
| HE07-08 | $0 to -$0.5 | 0 / -0.5 | Transition; solar ramping (54 → 4,261 MW); wind declining (17,960 → 16,606 MW) | Near-neutral. Full charge capacity window opens HE09. |
| **HE09-12** | **-$5.0 to -$6.0** | **-5.0 / -6.5** | **Finding 7 EXTREME (borderline); NL trough 21,706 MW HE10; solar 18,242-31,140 MW; GR_WEST 7,630-10,021 MW declining** | **PRIMARY DA CHARGE WINDOW. EXTREME tier — deepest WDPEAK trough in Stage 0 series. Full 200 MWh charge position strongly indicated.** |
| HE13-17 | -$0.5 to -$1.5 | -0.5 / -2.0 | Solar near peak (31,047-31,263 MW HE13-17); NL 34,982-39,731 MW; GR_WEST declining to 5,949 MW HE15 | Duck curve shoulder. Mild negative MCC persists through solar peak. |
| HE18 | $0 to +$0.5 | 0 / +1.0 | Load peak (86,998 MW); solar 28,659 MW; NL 39,959 MW; ramp transition | Near-neutral. Prepare for discharge. |
| **HE19-22** | **E[+$2.0 to +$4.0] unconditional** | **0 / +$7.0** | **P=35-52% SOUTH_HOUSTON_IMPORT binding. E[MCC\|bind] = +$5 to +$15/MWh. E[MCC\|no bind] = ~$0. Unconditional: 0.44×$10 = +$4.4/MWh.** | **PRIMARY DA DISCHARGE WINDOW. No Smartbidder corroboration this cycle. YE ramp alone justifies HIGH call. Apply Finding 3: window onset HE20.** |
| HE23-24 | $0 to -$1.0 | 0 / -1.5 | WEST_TO_NORTH LOW 5-10%; GR_WEST rebuilding (12,570-13,146 MW); overnight wind | Overnight watch. No strong MCC signal. |

---

## Hub-Pair Basis View

| Rank | Path | Window | E[basis, $/MWh] | Direction | Conviction | Driver |
|---|---|---|---|---|---|---|
| 1 | **HB_WEST vs HB_NORTH** | **HE09-12** | **-$4.0 to -$6.0** | **WEST cheaper** | **VERY HIGH direction; HIGH magnitude** | Finding 7 EXTREME (borderline); NL trough 21,706 MW; GR_WEST declining to 5,949 MW HE15; deepest WDPEAK West zone surplus in Stage 0 series |
| 2 | **HB_HOUSTON vs HB_NORTH** | **HE19-22** | **+$2.0 to +$4.0 uncond.; +$6 to +$15 conditional** | **HOUSTON premium** | **HIGH unconditional; VERY HIGH if binding** | SOUTH_HOUSTON_IMPORT MED-HIGH 35-52%; YE ramp 216 MW above confirmed-binding anchor; Monday WDPEAK |
| 3 | **HB_SOUTH vs HB_NORTH** | **HE09-12** | **-$3.0 to -$5.0** | SOUTH cheaper | HIGH direction; MEDIUM magnitude | Finding 7 EXTREME; same structural driver as West; secondary but strong |
| 4 | HB_WEST vs HB_NORTH | HE22-24 | -$0.5 to -$1.5 | WEST slightly cheaper | LOW | WEST_TO_NORTH LOW 5-10%; GR_WEST 11,244-13,146 MW overnight |
| 5 | All other paths | All hours | ~$0 | Neutral | LOW | No active structural driver |

**Hub-pair summary**: TWO primary actionable signals — midday West/South extreme duck curve basis (VERY HIGH direction confidence) and evening Houston-North premium (HIGH direction confidence but no Smartbidder corroboration). Magnitude estimates carry ±50% uncertainty due to single-source cycle.

---

## BESS Implication Summary (GKS 100 MW / 200 MWh)

| Window | GKS MCC | BESS Implication |
|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | Mild overnight discount. Partial charge acceptable. Preserve primary charge window capacity. |
| HE07-08 | ~$0 to -$0.5 | Near-neutral. Reserve capacity for HE09-12. |
| **HE09-12** | **-$5.0 to -$6.0** | **PRIMARY CHARGE WINDOW — MAXIMUM POSITION. Finding 7 EXTREME; deepest WDPEAK trough in Stage 0 series. Effective nodal DA charge price = DA energy (expect ~$14-18/MWh per summer July pattern) minus $5-6 nodal discount = effective charge range ~$8-13/MWh. Outstanding economics.** |
| HE13-17 | -$0.5 to -$1.5 | Duck curve shoulder. Taper charge by HE13. Near-neutral to mild West zone discount. |
| HE18 | ~$0 to +$0.5 | Transition. Set up for discharge. |
| **HE19-22** | **E[+$2.0 to +$4.0] uncond.** | **PRIMARY DISCHARGE WINDOW. If SOUTH_HOUSTON_IMPORT binds: E[MCC\|bind] = +$5 to +$15/MWh. Even unconditional congestion premium adds +$2-4/MWh to DA energy (Jul 2026 pattern ~$25-40/MWh at HE19-22). Full 100 MW DA discharge position recommended.** |
| HE23-24 | $0 to -$1.0 | Overnight watch. No high-conviction signal. WEST_TO_NORTH LOW. |

---

## DA-RT Virtual Trading Implications (congestion MCC component only)

| Signal | Window | Direction | Conviction | E[basis, $/MWh] |
|---|---|---|---|---|
| Finding 7 West basis | **HE09-12** | **SHORT HB_WEST (DA) / LONG HB_NORTH (DA)** | **VERY HIGH** | -$4.0 to -$6.0 |
| Finding 7 South basis | HE09-12 | SHORT HB_SOUTH (DA) | HIGH | -$3.0 to -$5.0 |
| SOUTH_HOUSTON_IMPORT Houston basis | **HE19-22** | **LONG HB_HOUSTON (DA)** | **HIGH** | +$2.0 to +$4.0 uncond.; +$6 to +$15 cond. |
| WEST_TO_NORTH overnight | HE22-24 | WATCH / NO TRADE | LOW | -$0.5 to -$1.5 |
| PANHANDLE | — | NO TRADE | NEGLIGIBLE | — |

**DART note**: No Smartbidder P(DA>RT) signal this cycle. The midday HB_WEST short is the highest-conviction DART call: EXTREME duck curve + near-zero West wind at solar peak = structural West zone RT suppression. Evening Houston long is well-supported by YE ramp alone but lacks the Smartbidder P(DA>RT) = 0.718-0.752 corroboration seen on Jul 25-26.

---

## Risks

| Risk Scenario | Direction | Congestion Impact | Revised Call |
|---|---|---|---|
| Cloud cover increases unexpectedly (>20% by HE09-12) | Downside Finding 7 | Solar suppressed 10-20%; NL trough shallows to 22,500-24,000 MW | Finding 7 reverts to SEVERE (-$3.0 to -$5.0/MWh); still strong but classification downgrade |
| Solar near or above STPF (cloud cover < 5%) | Upside Finding 7 | NL trough deepens toward 20,000-21,000 MW zone | Finding 7 deepens further into EXTREME; MCC approaches -$6.0 to -$7.0/MWh if trough < 21,000 MW |
| **Wind at HE21 below YE forecast** | **Upside SOUTH_HOUSTON_IMPORT** | **NL ramp increases beyond +22,134 MW; higher binding probability** | **SOUTH_HOUSTON_IMPORT upgrades to HIGH 50-65%. This is the primary upside risk given Monday WDPEAK and possible wind forecast error (no Enverus cross-check this cycle).** |
| Wind at HE21 above YE forecast (+2,000 MW) | Downside SOUTH_HOUSTON_IMPORT | NL ramp decreases to ~20,000 MW; probability lower | Downgrades to MEDIUM 25-38% |
| Load 1,500+ MW above forecast (single-source forecast error) | Upside SOUTH_HOUSTON_IMPORT | NL ramp upgrades to ~23,500-24,000 MW | HIGH 50-65%; comparable to Jun 25 HIGH call (+24,437 MW) |
| YE structural bias vs Enverus in opposite direction today | Enverus ramp above YE ramp | If Enverus ramp > +22,134 MW (possible if cross-source gap is YE-low on this cycle) | Further upgrades MEDIUM-HIGH; unlikely but cannot rule out without Enverus data |
| WEST_TO_NORTH evening (HE21) wind surge | GR_WEST > 12,000 MW at HE21 | SCI proxy approaches 0.20; LOW maintained | No change; structural low SCI (<0.22) at HE21 |

---

## Stage 0 Note / CONGESTION_PROJECT Status

**Current CONGESTION_PROJECT stage**: Stage 0 — Infrastructure (in progress). 66th consecutive cycle without hub-pair LMP (W3 item 0.10). Evaluator W23 improvement deadline (2026-06-11) OVERDUE by 45 days.

**New Stage 0 observations (Jul 27)**:
1. First WDPEAK cycle in Stage 0 where NL trough breaches the EXTREME tier boundary (21,706 MW < 22,000 MW). Prior WDPEAK troughs in July ranged 30,000-35,000 MW. This suggests that on extreme summer Monday WDPEAK days, the solar suppression can be as severe as weekend/holiday deep-trough days. Important for Stage 1 feature engineering: day-type is a poor proxy for duck curve depth on extreme-heat weeks.
2. NL ramp of +22,134 MW on a YE-only cycle is the highest single-source WDPEAK ramp reading in the Stage 0 series (prior: Jul 22 +19,170 MW; Jul 21 +21,841 MW). The absence of Enverus cross-validation means this reading carries higher uncertainty — Stage 1 should track single-source vs multi-source ramp divergence as a feature-reliability input.
3. Dual-constraint signal (EXTREME Finding 7 + MEDIUM-HIGH SOUTH_HOUSTON_IMPORT) on the same WDPEAK Monday is the first such dual extreme in Stage 0. If both signals verify, it would be the strongest single-day P&L opportunity for GKS in the July series.

**What this outlook can and cannot provide**:
- CAN: NL ramp calibration against binding history; Finding 7 trough classification; Update 2 calibration table; BESS charge/discharge implications.
- CANNOT: Formal constraint ID resolution; PTDF-derived nodal MCC; quantile regression shadow price; Smartbidder P(DA>RT) corroboration; Enverus cross-validation; temperature or cloud verification.

All probability estimates carry Stage 0 uncertainty bounds (±10 ppt on probability; ±50% on magnitude for single-source cycle).

---

## Data Quality and Leakage Check

**Data leakage check**: PASS. Single source (YE hourly CSV for 2026-07-27, COPHSL_BIDCLOSE and STWPF_BIDCLOSE vintage). BIDCLOSE forecasts are published at or before D-1 10:00 CT DAM bid cutoff by definition. No D-day RT data used. No post-cutoff vintage used.

**Hub-pair LMP**: ABSENT (66th consecutive cycle). W3 item 0.10 OVERDUE since 2026-06-11 per Evaluator W23. Now 45 days overdue.

**Cross-source consistency**: NOT AVAILABLE this cycle (Enverus, Smartbidder, AG2 all absent). All estimates are single-source YE only.

**Known missing data this cycle**:
- Enverus 4-pack (load_fc, net_load_fc, wind_stpf, solar_stpf): ABSENT
- Smartbidder 4-pack (Energy_Price_Forecasts, DA-RT_Forecast, DA_Ancillary_Prices, RT_Ancillary_Prices): ABSENT — 1.8x right-tail rule UNVERIFIABLE
- AG2 weather and windcast: ABSENT — cloud cover risk for Finding 7 UNQUANTIFIED; temperature not validated

---

## Self-Review Pending

**Jul 27 self-review** to be filed when Tenaska T+2 settlement available (expected ~2026-07-29).
File path: `memory/congestion-analyst/learnings/2026-07-27.md`

**Jul 25 (Sat) self-review**: T+2 expected ~today (Jul 27). Pending receipt from pnl-manager / Tenaska. Call was LOW-MEDIUM 22-30%. File at `memory/congestion-analyst/learnings/2026-07-25.md` on receipt.

**Outstanding pending settlement queue**:
- Jul 20 (Mon): OVERDUE — MEDIUM 30-42%
- Jul 21 (Tue): OVERDUE — MED-HIGH 35-50%
- Jul 22 (Wed): OVERDUE — MED-HIGH 42-58%
- Jul 25 (Sat): Due ~today — LOW-MED 22-30%
- Jul 26 (Sun): Due ~Jul 28 — MED-HIGH 40-55%
- Jul 27 (Mon): Due ~Jul 29 — MED-HIGH 35-52% (this report)

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-27.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-27.md`
- History log: `memory/congestion-analyst/history/2026-07-27.md`
- Stage progress: `memory/congestion-analyst/plans/stage-progress.md`
