# Congestion Outlook — D+1 (2026-07-28)   [Stage 0 — provisional]

**Issued**: 2026-07-27 07:30 CT
**Flowday**: Tuesday 2026-07-28 (WDPEAK HE07-22)
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: N/A — all external data sources FAILED this cycle (see status below)
**Leakage check**: N/A — no external data ingested; leakage cannot occur from absent sources
**Cycle count**: 67th consecutive cycle without hub-pair LMP (W3 item 0.10)

**Input files confirmed (FULLY DEGRADED — 0 external files this cycle):**
- `shared/data/raw/yes-energy/`: FAILED — rate-limited (HTTP 429 on all fetch attempts)
- `shared/data/raw/smartbidder/`: FAILED — client_secret expired (MSAL authentication failure; renewal required via Ascend rep)
- `shared/data/raw/enverus/`: ABSENT — not attempted (YE pipeline did not complete; no trigger)
- `shared/data/raw/ag2/`: ABSENT — not attempted

**DATA SOURCE STATUS**: FULLY DEGRADED — ZERO external data this cycle. This is the first zero-source cycle in Stage 0 series history (67 cycles). Prior degraded cycles retained at minimum one external source: Jul 27 had 1 YE file; Jul 19 had 4 Enverus/YE files. Jul 28 is unprecedented. All estimates below are analog/pattern-based extrapolations from the prior 5-7 days of confirmed PRODUCTION data. Confidence intervals are the widest in Stage 0 history: **±15-20 ppt on probability calls; ±60-70% on MCC magnitude**. DOWNSTREAM AGENTS: Apply MINIMUM weight to this outlook. Do not act on high-conviction positions based solely on this report.

**Downstream weight guidance**: MINIMUM weight to all estimates this cycle. bess-optimizer should rely on historical WDPEAK Tuesday mid-July seasonal energy price pattern as primary DA input and treat congestion MCC here as directional guidance only. dart-virtual-trader should not initiate new positions based solely on this report; await intra-day RTM signals before executing. crr-trader: no new auction positioning warranted from this cycle alone.

---

## Headline

Tuesday July 28 is a **FULLY DEGRADED-DATA cycle — all estimates are analog/pattern-based only**. Zero external data available (Yes Energy rate-limited, Smartbidder client_secret expired). This is the first zero-source cycle in Stage 0 history.

Three structurally-derived signals, each with elevated uncertainty:

1. **SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 28-48% HE19-22 (analog-only; widest CI in Stage 0 series)**: The NL ramp environment for the current week has been persistently elevated: Monday Jul 27 showed +22,134 MW (YE-only, 216 MW above the Jul 1 confirmed-binding anchor). Tuesday July 21 (closest Tuesday analog) showed +21,841 MW YE / +18,421 MW Enverus → MED-HIGH 35-50% (T+2 settlement pending). Applying the Monday-to-Tuesday ramp delta observed from the prior week (Jul 20 Mon +20,285 MW → Jul 21 Tue +21,841 MW, delta = +1,556 MW), the estimated Jul 28 ramp is +21,000 to +23,500 MW. All ramps in this range have historically produced MEDIUM-HIGH binding probability. CI widened to ±15-20 ppt due to zero data. Finding 3 +2h shift: onset likely HE20. Cannot verify with Smartbidder P(DA>RT) or Enverus cross-source this cycle.

2. **Finding 7 MODERATE-SEVERE to SEVERE (wide range) HE09-12**: Two bounding scenarios without live data. Tuesday analog (Jul 21): NL trough 31,174/30,260 MW → MODERATE-STRONG (-$2.0 to -$3.2/MWh). Monday Jul 27 momentum: NL trough 21,706 MW → EXTREME (-$5.0 to -$6.0/MWh). If Monday's low-wind/high-solar environment persists into Tuesday, the trough could remain in the SEVERE range (22,000-26,000 MW). If wind partially recovers as it did week-over-week (Jul 20-24 range: 30,000-34,000 MW troughs), the trough would shift to MODERATE-STRONG. Central estimate without discrimination capability: **NL trough 24,000-30,000 MW range; E[GKS MCC HE09-12] = -$1.5 to -$4.0/MWh**. Classification: MODERATE-SEVERE (provisional; high uncertainty).

3. **WEST_TO_NORTH_345 LOW (5-10%) carry-forward overnight**: Five consecutive days (Jul 23-27) all showed LOW 5-10% binding probability. GR_WEST overnight ranged 11,244-14,368 MW through this period with no binding evidence. Carry-forward until new wind data available.

---

## Key Data Summary

**FULLY DEGRADED — No external data available this cycle.**

All values below are extrapolated from prior confirmed cycles or are carry-forward estimates:

| Metric | Estimated Range | Basis | Confidence |
|---|---|---|---|
| Gross load peak (HE17-18) | 85,000-90,000 MW | Jul 21 Tue 88,328 MW; Jul 27 Mon 87,017 MW; WDPEAK Tuesday historically near series high | LOW — no temperature or load forecast data |
| NL trough (HE09-11) | 24,000-31,000 MW | Analog range: Jul 21 Tue 31,174 MW (lower bound scenario) to Jul 27 Mon 21,706 MW continuation (SEVERE scenario) | LOW — wide range; wind and solar both unknown |
| Solar peak | ~29,000-32,000 MW | Late July solar peak persistent; prior week range 30,484-31,687 MW | MEDIUM — solar seasonally stable |
| NL ramp HE18→HE21 | +19,000-23,500 MW (est.) | Jul 21 Tue analog +21,841 MW; Jul 27 Mon +22,134 MW; current week elevated ramp pattern | LOW — no direct estimate; analog-extrapolated |
| GR_WEST overnight | 10,000-14,000 MW | Recent 5-day range: 11,244-14,368 MW; carry-forward | LOW-MEDIUM — no wind data |
| Day type | Tuesday WDPEAK HE07-22 | Fixed | HIGH — not data-dependent |
| Previous cycle context | Jul 27 Mon: EXTREME Finding 7 + MEDIUM-HIGH SOUTH_HOUSTON_IMPORT | Most recent confirmed PRODUCTION data | MEDIUM — provides weekly momentum context |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-22 | **MEDIUM-HIGH 28-48%** | $40-70 | 0 / 40 / 130 | Analog-only: Jul 21 Tue call MED-HIGH 35-50% (T+2 pending); current week ramp environment persistently above binding floor; est. ramp +19,000-23,500 MW; CI widened ±15-20 ppt; Finding 3 +2h shift applied (onset HE20); no Smartbidder P(DA>RT) or Enverus cross-source available |
| WEST_TO_NORTH_345 | HE22-24 | **LOW 5-10%** | $15-25 | 0 / 18 / 60 | Carry-forward from 5-day LOW pattern (Jul 23-27); no binding calibration above 10k MW GR_WEST; no new wind data this cycle |
| PANHANDLE_EXPORT_345 | — | **NEGLIGIBLE <2%** | — | — | GR_WEST HE01-06 has been below 14,000 MW all week; no qualifying hours in recent pattern |
| HOUSTON_SOUTH_MIDDAY | — | **NEGLIGIBLE <3%** | — | — | Cap-out remained sub-10,000 MW trigger all Jul 25-27; no new data to revise |

**Constraint naming note (Stage 0)**: ERCOT NMMS constraint IDs not resolvable without hub-pair LMP + binding history cross-reference. Names are conceptual proxies.

---

## Finding 7 — NL Trough Analysis (GKS Midday MCC)

**Update 2 calibration table (current, in force)**:

| NL Trough Range (MW) | E[GKS MCC] | Classification | Calibration basis |
|---|---|---|---|
| <= 22,000 | -$5.0 to -$7.0/MWh | EXTREME | Single data point: Jul 9 18,030 MW (inferred) |
| 22,000 - 26,000 | -$3.0 to -$5.0/MWh | SEVERE | Jul 25: 24,430 MW; Jul 26: ~22,933 MW avg; Jul 27: 21,706 MW (borderline EXTREME) |
| 26,000 - 27,000 | -$2.0 to -$4.0/MWh | Moderate-Severe | Inferred |
| 27,000 - 29,000 | -$0.5 to -$2.5/MWh | Moderate | Jul 18-19 reference |
| 29,000 - 32,000 | -$0.5 to -$1.5/MWh | Mild | Jul 20 confirmed (30,255 MW) |
| > 32,000 | $0 to -$0.5/MWh | Negligible | Jul 22-24 range |

**Jul 28 assessment (DEGRADED — analog only)**:

Two anchor scenarios without live data:

**Scenario A — Monday Jul 27 pattern persists (Low-wind continuation)**:
- NL trough: 21,000-25,000 MW (EXTREME to SEVERE)
- E[GKS MCC HE09-12]: -$3.0 to -$6.0/MWh
- Probability: ~35-40% (based on week-on-week Low-wind persistence tendency in July 2026)
- Key requirement: GR_WEST stays below ~8,000 MW at HE10-12

**Scenario B — Partial wind recovery (Tuesday analog Jul 21)**:
- NL trough: 27,000-31,500 MW (Moderate to Mild)
- E[GKS MCC HE09-12]: -$0.5 to -$2.5/MWh
- Probability: ~60-65%
- Key requirement: GR_WEST recovers to 12,000-18,000 MW range at midday

**Central estimate (probability-weighted)**:
- E[NL trough] = ~26,000-29,000 MW (MODERATE-SEVERE)
- **E[GKS MCC HE09-12] = -$1.5 to -$4.0/MWh** (wide range; DEGRADED)
- Cannot assign single tier without solar/wind data

**Stage 0 series NL trough history (Jul 2026 reference)**:

| Flowday | Day | NL Trough YE (MW) | NL Trough Enverus (MW) | Classification | E[MCC HE09-12] |
|---|---|---|---|---|---|
| Jul 9 | Thu | 18,030 | N/A | EXTREME | -$5.0 to -$7.0/MWh |
| Jul 27 | Mon | 21,706 | N/A (single-source) | EXTREME (borderline) | -$5.0 to -$6.0/MWh |
| Jul 26 | Sun | 22,359 | 23,507 | SEVERE | -$3.0 to -$5.0/MWh |
| Jul 25 | Sat | 24,559 | 24,301 | SEVERE | -$3.0 to -$5.0/MWh |
| **Jul 28** | **Tue** | **UNKNOWN (DEGRADED)** | **UNKNOWN** | **MODERATE-SEVERE (central)** | **-$1.5 to -$4.0/MWh** |
| Jul 21 | Tue | 31,174 | 30,260 | Moderate-Strong | -$2.0 to -$3.2/MWh |
| Jul 20 | Mon | 30,255 | 31,388 | Moderate | -$2.0 to -$3.5/MWh |
| Jul 22 | Wed | 34,730 | 34,280 | Negligible-Low | -$0.5 to -$1.5/MWh |

**Key observation**: The Jul 27 Monday reading (21,706 MW) was the deepest WDPEAK trough in Stage 0 series history, far below the prior Tuesday reference (Jul 21: 31,174 MW). If this week's heat/wind pattern differs structurally from the Jul 14-18 week, Tuesday Jul 28 could be materially different from the Jul 21 analog. Without wind and solar data, this range cannot be narrowed.

---

## NL Ramp Calibration Series — SOUTH_HOUSTON_IMPORT (HE18→HE21)

| Flowday | Day | Enverus Ramp (MW) | YE Ramp (MW) | Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 | Wed | — | +17,935 | HIGH 35-50% | **BINDING (confirmed binding floor)** |
| Jun 21 | Sun | — | +18,627 | HIGH 38-55% | **BINDING** |
| Jun 25 | Thu | +19,173 | +24,437 | HIGH 52-70% | **BINDING** |
| Jul 1 | Wed | — | +21,918 | MED-HIGH 38-55% | **BINDING ($2,046-$2,222/MWh confirmed)** |
| Jul 2 | Thu | — | +14,861 | LOW-MED 15-28% | Non-binding (confirmed non-binding floor) |
| Jul 8 | Wed | — | +17,684 | LOW-MED 20-28% | Non-binding (closest confirmed non-binding) |
| Jul 19 | Sun | +12,136 | +18,538 | LOW-MED 18-28% | **BINDING confirmed T+1** |
| Jul 20 | Mon | +19,033 | +20,285 | MEDIUM 30-42% | Pending T+2 settlement (OVERDUE) |
| Jul 21 | Tue | +18,421 | +21,841 | MED-HIGH 35-50% | Pending T+2 settlement (OVERDUE) |
| Jul 22 | Wed | +15,205 | +19,170 | MED-HIGH 42-58% | Pending T+2 settlement (OVERDUE) |
| Jul 25 | Sat | +17,595 | +17,813 | LOW-MED 22-30% | Probable non-binding per Jul 26 self-review; T+2 due ~Jul 27 |
| Jul 26 | Sun | +18,280 | +20,390 | MED-HIGH 40-55% | T+2 DUE TODAY ~Jul 28 |
| Jul 27 | Mon | ~18,000-20,000 (est.) | +22,134 | MED-HIGH 35-52% | T+2 due ~Jul 29 |
| **Jul 28** | **Tue** | **UNKNOWN (DEGRADED)** | **UNKNOWN** | **MED-HIGH 28-48%** | **Today's forecast — fully analog-based** |

**Calibration notes for Jul 28**:
- Estimated ramp range: +19,000 to +23,500 MW (YE analog). Derived from: (a) Jul 27 Mon YE reading +22,134 MW as current week context; (b) Jul 21 Tue YE reading +21,841 MW as Tuesday structural analog; (c) Tuesday-Monday delta from prior week = +1,556 MW.
- If ramp is in +19,000-23,500 MW range, all four confirmed binding cycles (above binding floor +17,935 MW) and the Jul 21 Tue call both fall in this zone. Direction call MEDIUM-HIGH is structurally sound.
- No Enverus cross-validation available this cycle. Prior Tuesday cycles showed YE-Enverus gap of 3,000-3,500 MW at the ramp (structural NL-definition difference at HE18 when solar is high). Estimated Enverus ramp: +15,500 to +20,000 MW — marginally above binding floor in most scenarios.
- 1.8x right-tail rule: UNVERIFIABLE (Smartbidder absent). If Non-Spin DA at HE21 were above $12.45/MWh (as seen Jul 22: $13.85/MWh), P99 would upgrade to $200-300/MWh range.
- **Tuesday Monday comparison**: In the prior week, Monday Jul 20 showed +20,285 MW YE and Tuesday Jul 21 showed +21,841 MW (+1,556 MW higher). This week Monday showed +22,134 MW. If the delta repeats: Tuesday estimate = ~+23,690 MW, which is firmly in binding territory.

---

## Nodal MCC Snapshot at GKS (Update 2 Applied — DEGRADED)

| Hour Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | -0.5 / -2.0 | Overnight wind carry-forward; 5-day range 10,000-14,000 MW GR_WEST | Mild overnight discount; no new wind data. |
| HE07-08 | $0 to -$0.5 | 0 / -0.5 | Transition period; solar ramping | Near-neutral. Reserve capacity for HE09-12. |
| **HE09-12** | **-$1.5 to -$4.0** | **-2.0 / -4.5** | **Finding 7 MODERATE-SEVERE (analog); wide range due to FULLY DEGRADED** | **PRIMARY DA CHARGE WINDOW (DEGRADED conviction). Scenario A (wind stays low from Monday): SEVERE → -$3.0 to -$5.0/MWh. Scenario B (wind recovers): MODERATE → -$0.5 to -$2.5/MWh. Central: -$1.5 to -$4.0/MWh. Direction (negative MCC = charge discount) is HIGH conviction; magnitude is LOW conviction.** |
| HE13-17 | -$0.5 to -$1.5 | -0.5 / -2.0 | Duck curve shoulder; solar near peak | Mild negative MCC persists through solar peak. |
| HE18 | $0 to +$0.5 | 0 / +1.0 | Load peak approach; ramp transition | Near-neutral. Prepare for discharge. |
| **HE19-22** | **E[+$1.5 to +$3.5] unconditional** | **0 / +$6.0** | **P=28-48% SOUTH_HOUSTON_IMPORT binding. E[MCC\|bind] = +$5 to +$12/MWh. E[MCC\|no bind] = ~$0. Unconditional: 0.38×$8 = +$3.0/MWh.** | **PRIMARY DA DISCHARGE WINDOW (DEGRADED — MEDIUM-LOW conviction vs normal MEDIUM-HIGH). No Smartbidder, no Enverus. Analog-only. Apply Finding 3: onset HE20.** |
| HE23-24 | $0 to -$1.0 | 0 / -1.5 | WEST_TO_NORTH LOW carry-forward; GR_WEST overnight rebuilding | No strong MCC signal. Overnight watch only. |

---

## Hub-Pair Basis View

| Rank | Path | Window | E[basis, $/MWh] | Direction | Conviction | Driver |
|---|---|---|---|---|---|---|
| 1 | **HB_WEST vs HB_NORTH** | **HE09-12** | **-$2.0 to -$4.5** | **WEST cheaper** | **MEDIUM-HIGH direction; LOW magnitude (DEGRADED)** | Finding 7 MODERATE-SEVERE central estimate; direction consistent with every non-negligible duck curve day in Stage 0 series; magnitude unknown without wind/solar data |
| 2 | **HB_HOUSTON vs HB_NORTH** | **HE19-22** | **+$1.5 to +$3.5 uncond.; +$5 to +$12 conditional** | **HOUSTON premium (conditional)** | **MEDIUM direction; LOW magnitude (DEGRADED)** | SOUTH_HOUSTON_IMPORT MED-HIGH 28-48% analog; Tuesday precedent Jul 21 MED-HIGH 35-50%; no Smartbidder P(DA>RT) corroboration this cycle |
| 3 | **HB_SOUTH vs HB_NORTH** | **HE09-12** | **-$1.5 to -$3.5** | SOUTH cheaper | MEDIUM direction; LOW magnitude | Same structural duck curve driver as West; secondary |
| 4 | HB_WEST vs HB_NORTH | HE22-24 | -$0.5 to -$1.5 | WEST slightly cheaper | LOW | WEST_TO_NORTH LOW 5-10% carry-forward; overnight wind rebuilding |
| 5 | All other paths | All hours | ~$0 | Neutral | LOW | No active structural driver |

**Hub-pair summary (DEGRADED)**: Directional signals (West cheaper midday; Houston premium evening) are consistent with the structural environment of the past 5-7 days. However, magnitude estimates carry ±60-70% uncertainty (zero-source cycle). Both signals are directional guidance only — not high-conviction trade inputs.

---

## BESS Implication Summary (GKS 100 MW / 200 MWh)

| Window | GKS MCC | BESS Implication |
|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | Mild overnight discount. Partial charge acceptable. Do not sacrifice HE09-12 primary charge capacity. |
| HE07-08 | ~$0 to -$0.5 | Near-neutral. Reserve capacity for HE09-12. |
| **HE09-12** | **-$1.5 to -$4.0** | **PRIMARY DA CHARGE WINDOW (DEGRADED). Direction: HIGH confidence (negative MCC expected). Magnitude: LOW confidence (range -$1.5 to -$4.0/MWh). If Scenario A (Monday low-wind pattern persists): effective nodal price = DA energy minus $3-5/MWh discount — outstanding economics. If Scenario B (wind recovery): minus $1.5-2.5/MWh — still favorable. Recommend standard charge position into DA but do not size to maximum conviction without intra-day data confirmation.** |
| HE13-17 | -$0.5 to -$1.5 | Duck curve shoulder. Taper charge by HE13. |
| HE18 | ~$0 to +$0.5 | Transition. Set up for discharge. |
| **HE19-22** | **E[+$1.5 to +$3.5] uncond.** | **PRIMARY DISCHARGE WINDOW (DEGRADED — MEDIUM-LOW conviction). If SOUTH_HOUSTON_IMPORT binds (analog P=28-48%): E[MCC\|bind] = +$5 to +$12/MWh. Standard DA discharge position recommended; avoid oversizing given DEGRADED data. Monitor RTM intra-day before confirming position.** |
| HE23-24 | $0 to -$1.0 | Overnight watch. WEST_TO_NORTH LOW carry-forward. No high-conviction signal. |

---

## DA-RT Virtual Trading Implications (congestion MCC component only)

| Signal | Window | Direction | Conviction | E[basis, $/MWh] |
|---|---|---|---|---|
| Finding 7 West basis | **HE09-12** | SHORT HB_WEST (DA) / LONG HB_NORTH (DA) | **MEDIUM** (reduced from VERY HIGH due to FULLY DEGRADED; magnitude unknown) | -$2.0 to -$4.5 |
| Finding 7 South basis | HE09-12 | SHORT HB_SOUTH (DA) | MEDIUM-LOW | -$1.5 to -$3.5 |
| SOUTH_HOUSTON_IMPORT Houston basis | **HE19-22** | LONG HB_HOUSTON (DA) | **MEDIUM-LOW** (reduced from HIGH; analog-only, no Smartbidder P(DA>RT)) | +$1.5 to +$3.5 uncond.; +$5 to +$12 cond. |
| WEST_TO_NORTH overnight | HE22-24 | WATCH / NO TRADE | LOW | -$0.5 to -$1.5 |
| PANHANDLE | — | NO TRADE | NEGLIGIBLE | — |

**DART note (DEGRADED)**: Conviction levels are materially reduced from prior cycles. No Smartbidder P(DA>RT) signal, no Enverus cross-source, no YE load/solar/wind data. The midday HB_WEST SHORT remains the most structurally robust signal (directional consistency across all non-negligible duck curve days in Stage 0 series), but magnitude uncertainty prevents full-size positioning. Recommend reduced-size or no-trade stance until intra-day RTM signals confirm. The HIGH-conviction Finding 7 VERY HIGH calls from Jul 25-27 should not be assumed to repeat without data confirmation.

---

## Risks

| Risk Scenario | Direction | Congestion Impact | Revised Call |
|---|---|---|---|
| **Monday Jul 27 low-wind pattern persists into Tuesday** | **Upside both signals** | **NL trough 21,000-25,000 MW (SEVERE/EXTREME); ramp +22,000-24,000 MW** | **Finding 7 upgrades to SEVERE/EXTREME (-$3.0 to -$6.0/MWh); SOUTH_HOUSTON_IMPORT upgrades to HIGH 48-65%. This is the primary upside risk — probability ~35-40%.** |
| Wind significantly higher Tuesday vs Monday | Downside both signals | NL trough 30,000-35,000 MW (MILD/Negligible); ramp +16,000-19,000 MW | Finding 7 degrades to MILD (-$0.5 to -$1.5/MWh); SOUTH_HOUSTON_IMPORT degrades to LOW-MEDIUM 15-25% |
| Load surge (heat wave intensifies; DFW > 103°F) | Upside SOUTH_HOUSTON_IMPORT | Higher gross load → higher NL ramp beyond +23,500 MW estimate | SOUTH_HOUSTON_IMPORT upgrades to HIGH 50-68%; comparable to Jun 25 HIGH call |
| Load disappointment (storm or unexpected cloud cover) | Downside Finding 7 | Solar suppressed; NL trough shallows | Finding 7 degrades toward MODERATE; secondary impact — load miss is less impactful than wind uncertainty |
| Data availability restored intra-morning (YE rate limit lifts) | Clarification | New YE data would allow classification upgrade to single-source | Downstream agents should seek to re-run fetch_market_data.py after 09:00 CT; any data recovered before 10:00 CT DAM cutoff is still leakage-compliant |
| Smartbidder client_secret renewed same day | Clarification | Full 4-pack Smartbidder data would materially change confidence | Treat any recovered Smartbidder data as HIGHER confidence input; escalate P(DA>RT) reading if available |
| WEST_TO_NORTH wind surge (GR_WEST > 15,000 MW HE22-24) | Upside WEST_TO_NORTH | SCI proxy would approach 0.35 MEDIUM threshold | Upgrade WEST_TO_NORTH to LOW-MEDIUM 10-18%; still below binding calibration threshold |

---

## Stage 0 Note / CONGESTION_PROJECT Status

**Current CONGESTION_PROJECT stage**: Stage 0 — Infrastructure (in progress). 67th consecutive cycle without hub-pair LMP (W3 item 0.10). Evaluator W23 improvement deadline (2026-06-11) OVERDUE by 47 days.

**Data source failures — action items**:
1. **Yes Energy rate-limit (HTTP 429)**: Transient — likely clears within 12-24 hours. Re-attempt fetch_market_data.py after 09:00 CT. If not resolved by next cycle, escalate to main thread / YE account manager.
2. **Smartbidder MSAL client_secret expired**: Non-transient — requires Ascend rep to issue new secret (12-month rotation). This blocks all 4 Smartbidder files (Energy_Price_Forecasts, DA-RT_Forecast, DA_Ancillary_Prices, RT_Ancillary_Prices). 1.8x right-tail rule is unverifiable until renewed. CLAUDE.md §External Environment Constraints: "Smartbidder MSAL: client_secret 12개월마다 만료 → Ascend rep에 갱신 요청." This action is now due.

**New Stage 0 observations (Jul 28 zero-source cycle)**:
1. First zero-external-data cycle in Stage 0 history (67 cycles). The fact that the Jul 27 Monday report was based on a single YE source and Jul 28 has zero sources represents a compound degradation event during the highest-congestion week of the Stage 0 series. This underscores the operational risk of single-vendor dependency for the daily cycle.
2. The Jul 27 Monday EXTREME duck curve (21,706 MW NL trough) occurred on a WDPEAK day — previously thought to be structurally shallower than weekend days. If Jul 28 Tuesday continues this depth, it would suggest that July 2026's heat/solar/wind combination is creating a new structural regime not captured in prior months' calibration.
3. The compound degradation (YE rate-limit + Smartbidder expiration) occurring simultaneously during a high-signal week is a data-reliability risk that should be documented in the Stage 1 infrastructure design. A local cache of 48-hour forecast data would prevent zero-source cycles.

**What this outlook can and cannot provide**:
- CAN: Day-type analog extrapolation; pattern-based directional signals; uncertainty range framing; downstream minimum-weight guidance.
- CANNOT: NL trough quantification; solar/wind forecast integration; Enverus cross-source validation; Smartbidder P(DA>RT) corroboration; 1.8x right-tail rule; AG2 temperature or cloud cover verification; formal constraint ID resolution; PTDF-derived nodal MCC.

All probability estimates carry Stage 0 uncertainty bounds at zero-source widening: ±15-20 ppt on probability; ±60-70% on MCC magnitude.

---

## Data Quality and Leakage Check

**Data leakage check**: N/A — no external data ingested this cycle. Zero risk of leakage from absent sources.

**Hub-pair LMP**: ABSENT (67th consecutive cycle). W3 item 0.10 OVERDUE since 2026-06-11 per Evaluator W23. Now 47 days overdue.

**Cross-source consistency**: NOT AVAILABLE — zero external sources this cycle.

**Known missing data this cycle**:
- Yes Energy hourly CSV: FAILED (rate-limit HTTP 429)
- Yes Energy summary JSON: FAILED (same)
- Enverus 4-pack (load_fc, net_load_fc, wind_stpf, solar_stpf): ABSENT
- Smartbidder 4-pack (Energy_Price_Forecasts, DA-RT_Forecast, DA_Ancillary_Prices, RT_Ancillary_Prices): FAILED (client_secret expired) — 1.8x right-tail rule PERMANENTLY UNVERIFIABLE until renewal
- AG2 weather and windcast: ABSENT — cloud cover and temperature unquantified

**Comparison to prior degraded cycles**:
- Jul 27 (single-source): 1 file (YE hourly CSV) — uncertainty ±10 ppt / ±50% magnitude
- Jul 19 (4-file): 4 Enverus/YE files — uncertainty ±12 ppt / ±55% magnitude
- **Jul 28 (zero-source): 0 files — uncertainty ±15-20 ppt / ±60-70% magnitude (worst in Stage 0 history)**

---

## Self-Review Pending

**Jul 28 self-review** to be filed when Tenaska T+2 settlement available (expected ~2026-07-30).
File path: `memory/congestion-analyst/learnings/2026-07-28.md`

**Jul 26 (Sun) T+2 settlement: DUE TODAY ~Jul 28**. Call was MEDIUM-HIGH 40-55% — the first cycle in Stage 0 where both YE and Enverus simultaneously projected ramps above the binding floor. Validation critical for calibration table. File addendum at `memory/congestion-analyst/learnings/2026-07-26.md` on receipt from pnl-manager.

**Jul 25 (Sat) T+2 settlement: OVERDUE — was due ~Jul 27**. Call was LOW-MEDIUM 22-30%. Probable non-binding per Jul 26 self-review. File at `memory/congestion-analyst/learnings/2026-07-25.md`.

**Outstanding pending settlement queue**:
- Jul 20 (Mon): OVERDUE (T+2 due Jul 22) — MEDIUM 30-42%
- Jul 21 (Tue): OVERDUE (T+2 due Jul 23) — MED-HIGH 35-50%
- Jul 22 (Wed): OVERDUE (T+2 due Jul 24) — MED-HIGH 42-58%
- Jul 25 (Sat): OVERDUE (T+2 due Jul 27) — LOW-MED 22-30%
- Jul 26 (Sun): DUE TODAY — MED-HIGH 40-55%
- Jul 27 (Mon): Due ~Jul 29 — MED-HIGH 35-52%
- Jul 28 (Tue): Due ~Jul 30 — MED-HIGH 28-48% (this report)

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-28.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-28.md`
- History log: `memory/congestion-analyst/history/2026-07-28.md`
- Stage progress: `memory/congestion-analyst/plans/stage-progress.md`
