# Congestion Outlook — D+1 (2026-07-29)   [Stage 0 — provisional]

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED | CONGESTION_PROJECT_STAGE=0

**Issued**: 2026-07-28 07:30 CT
**Flowday**: Tuesday 2026-07-29 (WDPEAK HE07-22)
**Stage**: Stage 0 — Rule-based heuristic (Update 2 calibration table). No ML model active.
**Data sources**:
- YES_ENERGY: PRODUCTION (1 file — `shared/data/raw/yes-energy/2026-07-29.csv`, 24 hours COPHSL/STWPF BIDCLOSE confirmed)
- SMARTBIDDER: DEGRADED (client_secret expired — Ascend rep renewal required; P(DA>RT) unverifiable; 1.8x right-tail rule UNVERIFIABLE)
- Enverus: ABSENT (no cross-source NL ramp validation)
- AG2: ABSENT (temperature and cloud-cover risk unquantified)
- Hub-pair LMP: ABSENT (68th consecutive cycle — W3 item 0.10 BLOCKED, disk constraint)
**Leakage check**: PASS — YE BIDCLOSE vintage is pre-DAM-cutoff by definition
**Smartbidder renewal**: Escalate to Ascend rep immediately — 2nd consecutive cycle without Smartbidder signal; was also ABSENT in yesterday's zero-data cycle (Jul 27 issuance).

---

## Stage 0 Limitations (explicit)

- No constraint-level binding or lambda ML model — available at Stage 2+
- No Smartbidder P(DA>RT), ancillary prices, or Non-Spin DA — 1.8x right-tail rule cannot be applied
- No Enverus cross-validation — YE NL ramp uncertainty: actual realized ramp may be +17,360-18,244 MW if Enverus wind at HE21 is 3,741-4,626 MW higher than YE (historical YE-Enverus gap pattern)
- No AG2 temperature or cloud-cover data — load and solar forecast uncertainty unquantified
- All binding probabilities are rule-based heuristics calibrated against approximately 30 confirmed binding events in Stage 0 history (W1 item 0.3 parquet)
- Update 2 Finding 7 MCC magnitudes partially confirmed against approximately 5 settlement cycles with actual GKS prices; nodal LMP decomposition not available (W3 0.09 bus_lmp backfill blocked)
- Single-source only this cycle — confidence intervals widened to +/- 10-12 ppt vs +/- 8-10 ppt for dual-source days

---

## Headline

1. **SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-50% (HE19-22, onset HE20 per Finding 3)**: NL ramp HE18 to HE21 = +21,985 MW (YE) — 67 MW above Jul 1 confirmed binding anchor (+21,918 MW). Tuesday WDPEAK, hot July profile (load peak 87,210 MW at HE18). Ramp is 144 MW above the comparable Tuesday Jul 21 analog (+21,841 MW, which itself was called MEDIUM-HIGH 35-50% with higher load). Single-source only; Smartbidder DEGRADED removes corroboration. E[MCC|binding] = +$5 to +$12/MWh; unconditional E[MCC] = +$1.5 to +$3.5/MWh.

2. **Finding 7 MILD — GKS MCC HE10-11 = -$0.5 to -$1.5/MWh**: NL trough 29,970 MW at HE10 — Update 2 MILD tier (29,000-32,000 MW). Substantially shallower than Jul 27 Monday EXTREME (21,706 MW, -$5.0 to -$6.0/MWh). Modest solar-hour charge discount at GKS. Single-source YE; no cloud-cover risk quantification.

3. **WEST_TO_NORTH NEGLIGIBLE to LOW 3-8% (HE22-24)**: GR_WEST HE22-24 = 8,066 / 9,260 / 10,003 MW — below Jul 27 reference (11,244-13,146 MW which produced LOW 5-10%). Structural step-down in West overnight wind this day vs recent Mondays.

4. **PANHANDLE_EXPORT NEGLIGIBLE** and **HOUSTON_SOUTH NEGLIGIBLE** — both remain structurally sub-threshold.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (onset HE20)** | **35-50%** | **$35-65** | **0 / $40 / $130** | YE ramp +21,985 MW — 67 MW above Jul 1 binding anchor; single-source; Finding 3 applied; Smartbidder DEGRADED |
| WEST_TO_NORTH_345 | HE22-24 | **3-8%** | $15-25 | 0 / $15 / $50 | GR_WEST 8,066-10,003 MW; below Jul 27 LOW range; no binding calibration at this GR_WEST level |
| PANHANDLE_EXPORT_345 | — | **NEGLIGIBLE <2%** | — | — | GR_WEST HE01-06 max 10,933 MW — 4,067 MW below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | — | **NEGLIGIBLE <2%** | — | — | Cap-out max 8,554 MW HE14 — below 10,000 MW dual-trigger; no breach hour |

**Note**: Finding 7 (duck curve depression) is a structural signal, not a discrete binding constraint. It drives GKS MCC directly — see Nodal MCC Snapshot.

---

## Key Data Table (Yes Energy Production — Single Source)

| Metric | Value | HE | Note |
|---|---|---|---|
| Gross load peak | 87,210 MW | HE18 | Tuesday WDPEAK; high; 1,118 MW below Jul 21 series-record (88,328 MW); 193 MW above Jul 27 (87,017 MW) |
| NL trough | **29,970 MW** | **HE10** | **Update 2 MILD tier (29,000-32,000 MW); YE single-source only** |
| Solar peak | 29,352 MW | HE13 | Strong; GR_WEST collapses to 2,260 MW at this hour |
| GR_WEST at solar peak | 2,260 MW | HE13 | Near-zero West wind at solar maximum — maximal duck curve amplification |
| GR_WEST at NL trough | 3,863 MW | HE10 | Low but not at absolute minimum |
| NL ramp HE18 to HE21 | **+21,985 MW** | — | **67 MW above Jul 1 binding anchor (+21,918 MW); 4,050 MW above confirmed binding floor (+17,935 MW, Jun 17)** |
| NL at HE18 | 44,547 MW | HE18 | Ramp baseline |
| NL at HE21 | 66,532 MW | HE21 | Ramp endpoint; solar 607 MW at HE21 (near zero) |
| GR_WEST HE01-06 | 8,502-10,933 MW | — | All below 15,000 MW PANHANDLE threshold; max at HE01 |
| GR_WEST HE22-24 | 8,066 / 9,260 / 10,003 MW | — | Below Jul 27 LOW range (11,244-13,146 MW); LOW to NEGLIGIBLE |
| Cap-out peak | 8,554 MW | HE14 | Below 10,000 MW HOUSTON_SOUTH dual-trigger |
| Outages (cap-out) at trough | 8,004 MW | HE10 | Elevated but below dual-trigger level |
| Day type | Tuesday WDPEAK | HE07-22 | No weekend discount |

**Full hourly net load profile (YE, MW):**

| HE | Load | Net Load | Solar | Wind (total) | GR_WEST Wind |
|---|---|---|---|---|---|
| 1 | 66,601 | 46,470 | 0 | 19,397 | 10,933 |
| 2 | 63,230 | 43,603 | 0 | 18,853 | 10,769 |
| 3 | 60,642 | 41,915 | 0 | 17,942 | 10,466 |
| 4 | 58,892 | 41,371 | 0 | 16,808 | 10,011 |
| 5 | 58,155 | 42,188 | 0 | 15,347 | 9,279 |
| 6 | 58,602 | 44,116 | 0 | 13,960 | 8,502 |
| 7 | 59,258 | 46,098 | 39 | 12,626 | 7,680 |
| 8 | 60,059 | 44,552 | 3,776 | 10,628 | 6,120 |
| **9** | 62,873 | **34,546** | 16,598 | 8,913 | 4,573 |
| **10** | 67,177 | **29,970** | 25,226 | 8,442 | 3,863 |
| **11** | 71,888 | **32,235** | 27,983 | 7,785 | 3,183 |
| 12 | 76,454 | 36,240 | 29,104 | 7,003 | 2,524 |
| 13 | 80,838 | 40,417 | 29,352 | 6,813 | 2,260 |
| 14 | 84,485 | 43,527 | 29,244 | 7,333 | 2,472 |
| 15 | 86,208 | 44,568 | 29,026 | 8,218 | 2,906 |
| 16 | 86,953 | 44,896 | 28,546 | 9,096 | 3,332 |
| 17 | 87,153 | 43,994 | 28,298 | 10,163 | 3,803 |
| **18** | 87,210 | **44,547** | 26,463 | 11,330 | 4,380 |
| 19 | 86,929 | 48,881 | 20,881 | 12,569 | 5,077 |
| 20 | 85,575 | 61,293 | 8,472 | 13,587 | 5,852 |
| **21** | 82,669 | **66,532** | 607 | 14,727 | 6,801 |
| 22 | 80,079 | 62,920 | 0 | 16,390 | 8,066 |
| 23 | 75,857 | 57,033 | 0 | 17,994 | 9,260 |
| 24 | 71,362 | 51,718 | 0 | 18,783 | 10,003 |

---

## SOUTH_HOUSTON_IMPORT — Detailed Analysis

**Ramp calibration against confirmed binding events:**

| Reference | NL Ramp HE18-HE21 | Day Type | Outcome | Margin vs Jul 29 (+21,985 MW) |
|---|---|---|---|---|
| Jun 17 confirmed binding FLOOR | +17,935 MW | Thursday WDPEAK | BINDING confirmed | -4,050 MW (floor well below) |
| Jul 2 confirmed NON-binding | +14,861 MW | Wednesday WDPEAK | NON-BINDING confirmed | -7,124 MW (non-binding far below) |
| Jul 1 confirmed BINDING anchor | +21,918 MW | Wednesday WDPEAK | BINDING confirmed (DA_Energy_Amt $2,046-$2,222/MWh HE20-22) | -67 MW (anchor just below Jul 29) |
| Jul 21 Tuesday analog | +21,841 MW | Tuesday WDPEAK | PROBABLE BINDING (T+2 pending as of Jul 22 filing) | -144 MW (analog just below Jul 29) |
| **Jul 29 (today)** | **+21,985 MW** | **Tuesday WDPEAK** | **This forecast** | — |

**Assessment:**
- Jul 29's ramp (+21,985 MW) is 67 MW above the Jul 1 confirmed binding anchor — narrowly in binding territory
- In the Stage 0 calibration series through Jul 22, every WDPEAK day with NL ramp at or above the binding anchor (+21,918 MW) produced a confirmed binding event
- Jul 21 (Tuesday, +21,841 MW = 77 MW below anchor) was called MED-HIGH 35-50% based on record load partially compensating; Jul 29's ramp (+21,985 MW) is 144 MW stronger than Jul 21 — stronger fundamental signal despite lower load (87,210 MW vs 88,328 MW Jul 21)
- Single-source (YE-only) uncertainty: Enverus typically reads wind at HE21 as 3,741-4,626 MW higher than YE, which would imply effective Enverus NL ramp of +17,360-18,244 MW — above confirmed binding floor (+17,935 MW) at the high end but near the floor at the low end. This is the primary downside scenario.
- Smartbidder DEGRADED: removes P(DA>RT) corroboration and 1.8x right-tail rule. Cannot bound P99 shadow price.
- **Net probability: MEDIUM-HIGH 35-50%**

**Finding 3 application (confirmed systematic +2h timing shift):**
- Physical constraint ramp peak: approximately HE20-21 as solar depletes
- DAM constraint binding onset per Finding 3: HE20 is primary window
- Reported window HE19-22 reflects uncertainty around onset; HE20-22 is the high-probability sub-window

**1.8x right-tail rule:** UNVERIFIABLE — Non-Spin DA price unavailable (Smartbidder DEGRADED). On prior confirmed binding days (Jul 1, Jun 17, Jun 21, Jun 25), the right-tail rule was either active or unverifiable. P99 range: $100-$200/MWh conditional on binding, but range is wide without Smartbidder.

---

## Finding 7 — Duck Curve MILD

**Update 2 calibration table** (confirmed active as of 2026-07-23 production cycle, learnings/2026-07-22.md):

| NL Trough Range (MW) | E[GKS MCC] | Classification |
|---|---|---|
| <= 26,000 | -$3.0 to -$5.0/MWh | Severe |
| 26,000-27,000 | -$2.0 to -$4.0/MWh | Moderate-Severe |
| 27,000-29,000 | -$0.5 to -$2.5/MWh | Moderate |
| **29,000-32,000** | **-$0.5 to -$1.5/MWh** | **MILD — applies today (29,970 MW)** |
| > 32,000 | -$0 to -$0.5/MWh | Negligible |

**Jul 29 assessment:**
- NL trough: 29,970 MW at HE10 (YE single-source)
- Classification: **MILD** — 30 MW above the 29,000 MW lower boundary of the MILD tier
- E[GKS MCC HE10-11]: **-$0.5 to -$1.5/MWh**
- HE09 NL = 34,546 MW (above 32,000 MW) → NEGLIGIBLE tier at HE09
- HE11 NL = 32,235 MW (just above 32,000 MW) → borderline NEGLIGIBLE/MILD at HE11
- HE12 NL = 36,240 MW → NEGLIGIBLE tier at HE12

**Context vs recent days:**
- Jul 27 Monday: 21,706 MW EXTREME → -$5.0 to -$6.0/MWh; Jul 29 is significantly shallower
- Jul 21 Tuesday analog: 30,717 MW avg (YE 31,174 / Enverus 30,260) → MILD; Jul 29 (29,970 MW) is 747 MW deeper but same tier
- Jul 20 Monday: 30,255 MW → Update 2 MILD → -$0.5 to -$1.5/MWh (confirmed Update 2 corrects pre-Update 2 estimate of -$2.0/-$3.5)

**Single-source caveat:** No Enverus cross-validation. Cloud-cover risk (AG2 ABSENT) could shift trough +/-3,000-5,000 MW. If solar is suppressed by 3,000 MW, trough becomes ~33,000 MW (NEGLIGIBLE). If solar exceeds forecast, trough could deepen to ~27,000 MW (MODERATE) — probability ~15-20% each tail.

---

## Nodal MCC Snapshot — GKS_BESS_RN

| Window | E[MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|
| HE01-06 | -$0.3 to -$1.0 | -0.3 / -1.5 | Overnight wind carry-forward; GR_WEST 8,502-10,933 MW; mild West surplus |
| HE07-08 | $0 to -$0.3 | 0 / -0.5 | Transition window; near-neutral |
| **HE09** | **-$0 to -$0.5** | **0 / -0.5** | NL 34,546 MW — NEGLIGIBLE tier (>32,000 MW); pre-trough |
| **HE10-11** | **-$0.5 to -$1.5** | **-0.8 / -2.0** | **NL trough 29,970-32,235 MW — Update 2 MILD tier; primary duck curve charge window** |
| HE12-16 | -$0.1 to -$0.5 | -0.1 / -0.8 | Duck curve shoulder; solar near peak but NL recovering toward 44,000 MW; near-neutral declining to negligible |
| HE17-18 | $0 to +$0.2 | 0 / +0.3 | Near-neutral; approaching evening load ramp |
| **HE19-22** | **+$1.5 to +$3.5 (uncond.)** | **0 / +$5.0** | **SOUTH_HOUSTON_IMPORT P=35-50%; E[MCC\|bind] = +$5 to +$12/MWh; Finding 3 onset HE20** |
| HE23-24 | $0 to -$0.3 | 0 / -0.8 | WEST_TO_NORTH NEGLIGIBLE; GR_WEST 9,260-10,003 MW; mild overnight |

**Unconditional evening MCC calculation:**
- P(SOUTH_HOUSTON_IMPORT binding) = 0.425 (midpoint)
- E[MCC | binding] = +$8/MWh (conservative GKS node estimate; Jul 1 binding analog)
- E[MCC | not binding] = +$0.3/MWh (near-neutral evening without congestion)
- Unconditional E[MCC HE19-22] = 0.425 x $8 + 0.575 x $0.3 = +$3.4 + $0.2 = **+$3.6/MWh central; range +$1.5 to +$3.5**

---

## Hub-Pair Basis View

| Rank | Path | Window | E[basis, $/MWh] | Conviction |
|---|---|---|---|---|
| 1 | **HB_HOUSTON vs HB_NORTH** | **HE19-22** | **+$1.5 to +$3.5 uncond.; +$5 to +$12 cond.** | MEDIUM direction; LOW-MEDIUM magnitude — YE production data supports call; Smartbidder DEGRADED limits corroboration; onset HE20 |
| 2 | **HB_WEST vs HB_NORTH** | **HE10-11** | **-$0.5 to -$1.5** | LOW-MEDIUM direction; LOW magnitude — MILD duck curve is real but modest; single-source YE |
| 3 | **HB_SOUTH vs HB_NORTH** | **HE10-11** | **-$0.3 to -$1.0** | LOW conviction — spillover from Finding 7 MILD; no direct constraint signal |
| 4 | HB_WEST vs HB_NORTH | HE22-24 | -$0.1 to -$0.3 | NEGLIGIBLE — WEST_TO_NORTH very low probability |

---

## Downstream Weight Guidance

| Signal | Confidence | Action |
|---|---|---|
| SOUTH_HOUSTON_IMPORT HE19-22 (35-50%) | MEDIUM direction; MEDIUM-LOW magnitude | Apply MEDIUM weight — ramp 67 MW above Jul 1 binding anchor; above Jul 21 Tuesday analog. 1.8x right-tail UNVERIFIABLE (Smartbidder DEGRADED). Enverus absence means ramp could be effectively lower. Do not override energy price forecasts solely on this signal. |
| Finding 7 MILD HE10-11 (-$0.5 to -$1.5/MWh) | MEDIUM-HIGH direction; LOW magnitude | Apply LOW-MEDIUM weight — Update 2 MILD tier well-calibrated; modest charge discount at GKS. Charge decision should primarily follow absolute DA energy prices at HE09-12, not MCC magnitude alone. |
| WEST_TO_NORTH 3-8% | LOW | Monitoring only; GR_WEST structurally low overnight; no basis trade warranted |
| PANHANDLE / HOUSTON_SOUTH | NEGLIGIBLE | Disregard |

**Recovery condition:** If Smartbidder client_secret renewal completes before 10:00 CT DAM cutoff, P(DA>RT) at HE20-22 and Non-Spin DA HE21 would allow:
1. Verification or escalation of SOUTH_HOUSTON_IMPORT call (if P(DA>RT) > 0.65 at HE20-22: upgrade toward HIGH 45-60%)
2. 1.8x right-tail rule activation if Non-Spin DA HE21 > $12.45/MWh
3. Notify bess-optimizer and dart-virtual-trader of upgraded estimate before DA bid deadline

---

## Risks

1. **Right-tail unquantified (Smartbidder DEGRADED)**: On Jul 1 confirmed binding day, DA_Energy_Amt at HE20-22 reached $2,046-$2,222/MWh. Without Smartbidder Non-Spin DA, P99 shadow price cannot be bounded for Jul 29. Right-tail is real risk on days with ramp above binding anchor.

2. **Wind at HE21 below YE forecast**: YE shows 14,727 MW at HE21. If realized wind is 3,000-5,000 MW below forecast (or Enverus gap applies in reverse), effective NL ramp rises to +24,985-26,985 MW. In that scenario, SOUTH_HOUSTON_IMPORT probability escalates to HIGH 50-65%.

3. **Wind at HE21 above YE forecast**: If wind at HE21 exceeds YE by 3,741-4,626 MW (historical Enverus gap), effective ramp drops to +17,360-18,244 MW. At +17,360 MW, below binding floor (+17,935 MW) — probability drops to LOW 8-15%. At +18,244 MW, above floor but far from anchor — probability drops to LOW-MEDIUM 15-25%. This is the primary downside scenario.

4. **Cloud cover risk (Finding 7)**: AG2 absent. Overcast sky could push NL trough from 29,970 MW to 33,000-35,000 MW (NEGLIGIBLE tier; MCC drops to -$0 to -$0.5/MWh). Clear-sky could deepen to 27,000-28,000 MW (MODERATE tier; MCC -$0.5 to -$2.5/MWh). Each scenario carries approximately 15-20% probability.

5. **Load above YE forecast**: 87,210 MW peak is consistent with hot July Tuesday. If realized load 88,000-89,000 MW (+790-1,790 MW above YE), NL ramp increases accordingly — SOUTH_HOUSTON_IMPORT upgrades toward HIGH 45-60%.

---

## Prior Analog Summary (Calibration)

| Flowday | Day Type | Ramp HE18-21 | P(binding) called | NL trough | Outcome (confirmed) |
|---|---|---|---|---|---|
| Jul 27 (Mon) | WDPEAK | +22,134 MW | MED-HIGH 35-52% | 21,706 MW EXTREME | T+2 due ~Jul 29 today |
| Jul 21 (Tue) | WDPEAK | +21,841 MW | MED-HIGH 35-50% | ~30,717 MW MILD | T+2 PROBABLE BINDING (indirect) |
| Jul 1 (Wed) | WDPEAK | +21,918 MW | MED-HIGH 38-55% | — | BINDING CONFIRMED (DA_Energy_Amt $2,046-$2,222/MWh) |
| Jun 17 (Thu) | WDPEAK | +17,935 MW | HIGH 35-50% | — | BINDING CONFIRMED (floor anchor) |
| Jul 2 (Wed) | WDPEAK | +14,861 MW | LOW-MED 15-28% | — | NON-BINDING confirmed |
| **Jul 29 (Tue)** | **WDPEAK** | **+21,985 MW** | **MED-HIGH 35-50%** | **29,970 MW MILD** | **This forecast** |

---

## Self-Review Status (pending settlements)

| Flowday | Call | Settlement Due | Action |
|---|---|---|---|
| Jul 27 (Mon) MED-HIGH 35-52% | EXTREME duck curve + MED-HIGH import | T+2 ~Jul 29 TODAY | Coordinate with pnl-manager for Tenaska data; file `memory/congestion-analyst/learnings/2026-07-27.md` |
| Jul 28 (Tue) MED-HIGH 28-48% | Degraded estimate; zero-data cycle | T+2 ~Jul 30 | File `memory/congestion-analyst/learnings/2026-07-28.md` when settlement arrives |
| Jul 29 (Tue) MED-HIGH 35-50% | This forecast | T+2 ~Jul 31 | File `memory/congestion-analyst/learnings/2026-07-29.md` when settlement arrives |

---

## Stage Progress Note

- **Stage 0 — W3 BLOCKED (68th consecutive cycle without hub-pair LMP)**
- Item 0.09 (bus_lmp backfill) and 0.10 (hub/zone LMP 15-min) remain BLOCKED — disk constraint unresolved
- Smartbidder client_secret expiration: second consecutive cycle without Smartbidder signal; requires immediate Ascend rep escalation (non-transient failure)
- ERCOT sced_shift_factors 2025-H2 / 2026 gap remains open (item 0.5 partial)
- Evaluator W23 item 0.10 OVERDUE — 47+ days
- No stage transition expected this cycle

---

**Last updated**: 2026-07-28
**Current stage**: Stage 0 — Infrastructure
**Filed by**: congestion-analyst
**History copy**: `memory/congestion-analyst/history/2026-07-29.md`
**Shared (downstream)**: `shared/data/forecasts/congestion/2026-07-29.md`
**Self-review due**: ~2026-07-31 (T+2 Tenaska settlement expected)
