# Congestion Outlook — D+1 (2026-07-31)   [Stage 0 — provisional]

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED | CONGESTION_PROJECT_STAGE=0

**Produced**: 2026-07-30 07:30 CT
**Data cutoff**: 2026-07-30T12:30:00Z (07:30 CT) — BEFORE DAM bid cutoff 10:00 CT (leakage-compliant)
**Flowday**: Thursday 2026-07-31 (WDPEAK HE07-22)
**Sources**: 1 PRODUCTION file — Yes Energy 24-hour COPHSL/STWPF BIDCLOSE CSV (`shared/data/raw/yes-energy/2026-07-31.csv`)
**Missing**: SMARTBIDDER DEGRADED (client_secret expired — 5th consecutive cycle; Ascend rep renewal required) | Enverus ABSENT | AG2 ABSENT | Hub-pair LMP ABSENT (70th consecutive cycle, W3 BLOCKED)
**Leakage check**: PASS — CSV is COPHSL/STWPF BIDCLOSE (D-1 10:00 CT vintage); no RTM or settlement data referenced

---

## Headline

- **DUAL-SIGNAL DAY**: SEVERE Finding 7 duck curve at HE09-11 (NL trough 23,784 MW at HE10 — deepest Thursday in Stage 0 series) AND MEDIUM-HIGH SOUTH_HOUSTON_IMPORT binding probability at HE19-22 (NL ramp +20,431 MW). High-impact, degraded-data-quality session.
- **Finding 7 SEVERE**: NL trough 23,784 MW at HE10 is the third-deepest in the Stage 0 series (behind Jul 9 WDPEAK 18,030 MW and Jul 27 WDPEAK 21,706 MW). E[GKS MCC HE10] = **-$3.0 to -$5.0/MWh**. Strong solar conviction: 26,431 MW at HE10, peaking at 30,472 MW HE13. Even 20% cloud-cover haircut leaves NL trough near 27,800 MW (MODERATE tier at worst). Primary midday charge window for bess-optimizer.
- **Load peak 92,196 MW at HE17 — potential new Stage 0 series record** (prior confirmed record: 88,328 MW Jul 21 Tuesday; Jul 22 estimated 89-90 GW). Record load combined with steep solar fade (solar drops 26,269 MW from HE18 to HE21) is the mechanical driver of the evening ramp.
- **SOUTH_HOUSTON_IMPORT HE19-22 MEDIUM-HIGH 35-52%**: NL ramp +20,431 MW is 2,496 MW above confirmed binding floor (Jun 17 +17,935 MW) and comparable to Jul 22 Wednesday analog (+19,170 MW, called MED-HIGH 42-58%). Single-source only; Smartbidder DEGRADED removes P(DA>RT) corroboration. Primary downside: Enverus wind gap at HE21 (~25-30% probability could push ramp below binding floor).
- **No WEST_TO_NORTH risk**: GR_WEST structurally very low all day (max 12,747 MW overnight; evening 4,956-7,739 MW). Well below threshold.

---

## Key Data Summary

| Metric | YE Value | Hour | Note |
|---|---|---|---|
| Gross load peak | 92,196 MW | HE17 | Potential new Stage 0 series record (single-source; unconfirmed) |
| NL trough | **23,784 MW** | **HE10** | **SEVERE tier (22,000-26,000 MW per Update 2; learnings/2026-07-22.md)** |
| Solar peak | 30,472 MW | HE13 | Strong; comparable to other high-solar July days |
| Solar at NL trough hour | 26,431 MW | HE10 | High solar driving deep trough; still rising at trough hour |
| NL ramp HE18 to HE21 | **+20,431 MW** | — | YE: NL HE18=50,278 / HE21=70,709 MW |
| NL at HE18 | 50,278 MW | HE18 | Solar still 26,829 MW at HE18 |
| NL at HE21 | 70,709 MW | HE21 | Solar near zero (560 MW) |
| GR_WEST peak (overnight) | 12,747 MW | HE01 | Below 15,000 MW threshold; PANHANDLE NEGLIGIBLE |
| GR_WEST evening max | 7,739 MW | HE24 | Far below WEST_TO_NORTH threshold; NEGLIGIBLE |
| Total ERCOT wind nadir | 8,348 MW | HE15 | Daytime minimum coincident with solar peak |
| Cap-out (TOTAL_RESOURCE_CAP_OUT) | 8,158 MW | HE01-05 | All hours < 10,000 MW; HOUSTON_SOUTH trigger not met |
| Day type | WDPEAK | HE07-22 | Thursday; no weekend discount |

Cross-source validation: Enverus ABSENT. No NL ramp corroboration available. CI widened to ±10-12 ppt (single-source).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 |
|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (onset HE20)** | **35-52%** | **$35-65** | **0 / $40 / $130** |
| WEST_TO_NORTH_345 | all hours | **NEGLIGIBLE <2%** | — | — |
| PANHANDLE_EXPORT_345 | — | **NEGLIGIBLE <2%** | — | — |
| HOUSTON_SOUTH_MIDDAY | — | **NEGLIGIBLE <3%** | — | — |

**Finding 7**: Not a discrete transmission constraint — drives GKS MCC directly via solar-induced duck curve. SEVERE classification HE10. See detail below.

---

## Key Structural Signal — Finding 7 SEVERE

- NL trough: **23,784 MW at HE10** (YE single-source; COPHSL_BIDCLOSE vintage)
- Update 2 classification: **SEVERE (22,000-26,000 MW)** → E[GKS MCC HE10] = **-$3.0 to -$5.0/MWh**
- Stage 0 series context: third-deepest overall trough; deepest Thursday WDPEAK on record
  - Jul 9: 18,030 MW (record; WDPEAK)
  - Jul 27: 21,706 MW (EXTREME tier; WDPEAK Monday)
  - **Jul 31: 23,784 MW (SEVERE; WDPEAK Thursday — this forecast)**
  - Jul 4: ~23,278 MW (SEVERE; Saturday holiday)
- Solar at HE10: 26,431 MW; continues rising to 30,472 MW HE13 (solar not yet at peak when NL hits trough)
- AG2 absent — cloud-cover risk unquantified; however, SEVERE classification is robust:
  - 20% solar reduction at HE10 (26,431 → 21,145 MW) → NL trough rises to ~27,800 MW (MODERATE tier; -$0.5 to -$2.5/MWh) — bess-optimizer still has significant charge incentive
  - Only >50% solar reduction would escape MODERATE tier; very low probability given summer July

**Window breakdown (Update 2 tier mapping)**:

| Hour | NL (MW) | Tier | E[GKS MCC] |
|---|---|---|---|
| HE08 | 40,125 | NEGLIGIBLE | -$0 to -$0.5 |
| HE09 | 28,786 | MODERATE | -$0.5 to -$2.5 |
| **HE10** | **23,784** | **SEVERE** | **-$3.0 to -$5.0** |
| HE11 | 26,913 | MODERATE-SEVERE | -$2.0 to -$4.0 |
| HE12 | 32,627 | NEGLIGIBLE | -$0 to -$0.5 |
| HE13+ | 37,905+ | NEGLIGIBLE | -$0 to -$0.3 |

---

## SOUTH_HOUSTON_IMPORT Detail

- NL ramp HE18 to HE21: **+20,431 MW** (YE single-source COPHSL_BIDCLOSE)
  - **+2,496 MW above confirmed binding floor** (+17,935 MW, Jun 17 — first confirmed binding event in Stage 0 series)
  - **1,487 MW BELOW Jul 1 confirmed-binding anchor** (+21,918 MW — binding confirmed at $2,046-$2,222/MWh DA)
  - 1,261 MW above Jul 22 Wednesday analog (+19,170 MW, called MED-HIGH 42-58%)
- Thursday WDPEAK — no weekend discount; hot July heat wave week
- Load peak 92,196 MW HE17 is potential new Stage 0 series record; high absolute load level strengthens evening ramp even if wind rises
- Solar fade rate HE18→HE21: solar crashes from 26,829 MW to 560 MW (−26,269 MW over 3 hours) — primary mechanical driver of ramp; unprecedented solar fade speed in this Stage 0 series
- Finding 3 +2h offset: onset expected HE20; call window HE19-22
- Smartbidder DEGRADED (5th consecutive cycle): P(DA>RT) UNVERIFIABLE; 1.8x right-tail rule UNVERIFIABLE; Non-Spin DA ABSENT
- **Enverus ABSENT — primary uncertainty**: YE-Enverus HE21 wind gap historically 3,741-4,626 MW (learnings/2026-07-17). YE total ERCOT wind at HE21 = 11,806 MW. If Enverus wind is 3,741-4,626 MW higher at HE21, effective NL ramp drops to **+15,805-16,690 MW** — BELOW confirmed binding floor of +17,935 MW. This downside scenario has ~25-30% probability.
- GR_WEST at HE21: 4,956 MW (very low; consistent with summer July pattern)
- **Net call: MEDIUM-HIGH 35-52% (single-source YE; CI ±10-12 ppt; no Smartbidder corroboration)**
- E[MCC|binding]: +$5 to +$12/MWh; unconditional E[MCC HE19-22]: **+$1.5 to +$3.5/MWh**

---

## WEST_TO_NORTH_345 — NEGLIGIBLE

| Window | GR_WEST (MW) | SCI Proxy | Call |
|---|---|---|---|
| HE01-06 (overnight) | 11,796-12,747 | ~0.314-0.340 | NEGLIGIBLE — below 15,000 MW; no PANHANDLE trigger |
| HE07-12 (morning decline) | 7,245-11,272 | ~0.193-0.301 | NEGLIGIBLE — structural daytime low-wind pattern |
| HE19-24 (evening recovery) | 3,623-7,739 | ~0.097-0.206 | NEGLIGIBLE — far below LOW threshold (0.30-0.35) |

GR_WEST structural minimum at HE16: 2,947 MW (daytime minimum as solar peaks). All-day pattern: declining from overnight ~12,747 MW to daytime ~3,000 MW, recovering slowly to 7,739 MW by HE24. No hour approaches WEST_TO_NORTH binding territory.

---

## Nodal MCC Snapshot — GKS_BESS_RN

| Window | E[MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | -0.5 / -2.0 | Overnight wind; GR_WEST 11,796-12,747 MW; mild surplus; no binding constraint |
| HE07-08 | $0 to -$0.5 | 0 / -0.8 | Transition; solar ramp beginning (40 MW HE07 → 3,863 MW HE08) |
| **HE09** | **-$0.5 to -$2.5** | **-1.0 / -3.0** | **Finding 7 MODERATE onset; NL 28,786 MW; solar 17,311 MW still rising** |
| **HE10** | **-$3.0 to -$5.0** | **-3.5 / -5.5** | **Finding 7 SEVERE — primary trough; NL 23,784 MW; solar 26,431 MW** |
| **HE11** | **-$2.0 to -$4.0** | **-2.5 / -4.5** | **Finding 7 MODERATE-SEVERE; NL 26,913 MW; solar 29,166 MW** |
| HE12-16 | -$0 to -$0.5 | 0 / -0.8 | NL recovery to NEGLIGIBLE tier (32,627-47,718 MW); solar strong but load catching up |
| HE17-18 | $0 to +$0.2 | 0 / +0.3 | Near-neutral; load peak 92,196 MW HE17; transition to evening ramp |
| **HE19-22** | **+$1.5 to +$3.5 (uncond.)** | **0 / +$5.0** | **SOUTH_HOUSTON_IMPORT P=35-52%; E[MCC\|bind]=+$5 to +$12/MWh; onset HE20 (Finding 3)** |
| HE23-24 | $0 to -$0.3 | 0 / -0.5 | WEST_TO_NORTH NEGLIGIBLE; GR_WEST 7,347-7,739 MW; near-neutral overnight |

---

## Hub-Pair Basis — Top 3 Paths

| Rank | Path | Window | E[basis, $/MWh] | Conviction |
|---|---|---|---|---|
| 1 | **HB_SOUTH vs HB_NORTH** | **HE09-11** | **-$1.0 to -$3.0 (peak HE10)** | MEDIUM-HIGH direction; MEDIUM magnitude — SEVERE duck curve; high solar conviction; robust to cloud-cover; single-source but AG2 not required for this tier; no hub-pair LMP to verify (70th absent cycle) |
| 2 | **HB_HOUSTON vs HB_NORTH** | **HE19-22** | **+$1.5 to +$3.5 uncond.; +$5 to +$12 cond.** | MEDIUM direction; LOW-MEDIUM magnitude — SOUTH_HOUSTON_IMPORT P=35-52%; single-source; Smartbidder DEGRADED; onset HE20; downside scenario (Enverus wind gap) ~25-30% |
| 3 | HB_WEST vs HB_NORTH | HE09-11 | -$0.5 to -$2.0 | LOW-MEDIUM direction; LOW magnitude — spillover from SEVERE duck curve; West wind daytime range only 9,230 MW HE09 → 7,245 MW HE11 (declining); solar suppression dominant driver; no constraint binding mechanism for WEST_TO_NORTH in this window |

**Note**: Hub-pair LMP has been absent 70 consecutive cycles (W3 BLOCKED). All basis estimates derived from constraint binding heuristics and PTDF structural reasoning — not from direct hub-price observation.

---

## Downstream Weight Guidance

| Signal | Confidence | Recommended Action |
|---|---|---|
| Finding 7 SEVERE HE09-11 (-$3.0 to -$5.0 at HE10) | HIGH direction; MEDIUM-HIGH magnitude | Apply MEDIUM-HIGH weight. Primary midday charge window for bess-optimizer. SEVERE tier is robust: AG2 absent but cloud-cover would need >50% solar reduction to escape MODERATE tier. Optimal charge target: HE09-11 with heaviest weighting at HE10. |
| SOUTH_HOUSTON_IMPORT HE19-22 (35-52%) | MEDIUM direction; LOW-MEDIUM magnitude | Apply MEDIUM weight — ramp well above binding floor, but single-source, Smartbidder absent, Enverus wind gap risk. dart-virtual-trader: do NOT over-allocate HB_HOUSTON vs HB_NORTH long without Smartbidder corroboration. bess-optimizer: verify SOC at HE18 allows full discharge HE20-22. |
| HB_SOUTH vs HB_NORTH HE09-11 basis | MEDIUM-HIGH direction; MEDIUM magnitude | Highest-conviction hub-pair signal today. crr-trader: favorable for SOUTH-to-NORTH path valuation. |
| WEST_TO_NORTH all hours | NEGLIGIBLE | No action. |
| PANHANDLE / HOUSTON_SOUTH | NEGLIGIBLE | No action. |

**DUAL-SIGNAL DAY — SEVERE duck curve is higher conviction than evening constraint (which is single-source with wind uncertainty). Apply LOW-MEDIUM weight to evening constraint, MEDIUM-HIGH to midday MCC. Constraint-level ML model available Stage 2+.**

---

## Key Risks

1. **Primary evening downside — Enverus wind gap at HE21 (~25-30% probability)**: If realized total ERCOT wind at HE21 is 3,741-4,626 MW above YE forecast (11,806 MW → 15,547-16,432 MW), effective NL ramp drops to **+15,805-16,690 MW** — BELOW confirmed binding floor (+17,935 MW). SOUTH_HOUSTON_IMPORT probability drops to NEGLIGIBLE-LOW 5-10%. dart-virtual-trader should NOT over-allocate on HOUSTON vs NORTH long.

2. **Right-tail unquantified (Smartbidder DEGRADED, 5th consecutive cycle)**: P99 shadow price unbounded. Prior binding events at similar ramp levels produced $2,046-$2,222/MWh DA prices (Jul 1 confirmed). bess-optimizer should maintain RT spike margin for HE20-22.

3. **Finding 7 cloud-cover scenario (AG2 absent; ~20-25% probability)**: 15-20% solar reduction at HE10 shifts trough to ~27,800-29,000 MW (MODERATE tier; -$0.5 to -$2.5/MWh). Charge discount remains meaningful but lower than SEVERE estimate. GKS midday charge economics still favorable under MODERATE tier.

4. **Load realization risk**: If load at HE21 realizes 2,000 MW below forecast (e.g., AC behavioral response to potential record temperatures), ramp drops to +18,431 MW — still above binding floor but reduced confidence. Every 1,000 MW load miss at HE21 reduces ramp by ~1,000 MW.

5. **Dual-signal execution risk**: SEVERE duck curve at HE09-11 requires rapid charge; evening binding at HE19-22 requires full discharge capacity. bess-optimizer must confirm SOC at HE18 is adequate for HE20-22 discharge without truncating midday charge economics.

---

## Day-over-Day Comparison

| Dimension | Jul 29 (Tue — YE prod, 3rd degraded) | Jul 30 (Wed — YE throttled, analog) | Jul 31 TODAY (Thu — YE prod, 5th degraded) |
|---|---|---|---|
| Data quality | YE single-source PROD | ANALOG — no live YE data | YE single-source PROD (recovered) |
| NL trough | 29,970 MW (MILD) | est. 29,000-34,000 MW (wide CI) | **23,784 MW (SEVERE)** |
| Finding 7 tier | MILD (-$0.5 to -$1.5) | MILD tentative (NEGLIGIBLE ~35-40% probable) | **SEVERE (-$3.0 to -$5.0 at HE10)** |
| NL ramp HE18-21 | +21,985 MW (confirmed) | est. +18,500-22,000 MW (wide CI) | +20,431 MW (confirmed YE) |
| SOUTH_HOUSTON_IMPORT P | 35-50% | 32-48% | 35-52% |
| Load peak | 87,210 MW HE18 | est. ~86,000-88,000 MW | 92,196 MW HE17 (potential series record) |
| Solar peak | 26,829 MW HE18 | (unknown) | 30,472 MW HE13 |

---

## Data Recovery Instructions

**1. Smartbidder (critical — non-transient failure, 5th consecutive DEGRADED cycle):**
Escalate client_secret renewal to Ascend rep immediately. This is the highest-risk data gap for the current cycle; Smartbidder is required to verify P(DA>RT), right-tail rule, and Non-Spin DA signal.

If renewal completes before 10:00 CT DAM cutoff:
1. Read `Smartbidder/Energy_Price_Forecasts` — check DA energy at HE19-22
2. If DA energy HE20-21 > $60/MWh: upgrade SOUTH_HOUSTON_IMPORT toward HIGH 45-60%
3. If DA energy HE20-21 > $100/MWh: apply Jul 22 analog (series-record $100-110/MWh → called MED-HIGH floor 40%; if realized binding, upgrade to 50-65%)
4. Read `Smartbidder/DA_Ancillary_Prices` — check Non-Spin DA at HE21
5. If Non-Spin DA HE21 > $12.45/MWh: activate 1.8x right-tail rule — P99 may reach $2,000+/MWh
6. Notify bess-optimizer and dart-virtual-trader before 09:30 CT

**2. Yes Energy (PROD — no recovery needed)**: CSV confirms production data in hand.

**All outputs Stage 0 provisional. Constraint-level ML model available Stage 2+.**

---

**Filed by**: congestion-analyst | Stage 0 provisional
**History copy**: `memory/congestion-analyst/history/2026-07-31.md`
**Downstream copy**: `shared/data/forecasts/congestion/2026-07-31.md`
**Settlement follow-up**: `memory/congestion-analyst/learnings/2026-07-31.md` (file T+2 ~2026-08-02 when Tenaska data arrives)
