# Congestion Outlook — D+1 (2026-08-02)   [Stage 0 — provisional]

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file) | SMARTBIDDER FAILED (client_secret expired, 7th consecutive cycle) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (72nd consecutive cycle)

**Issued**: 2026-08-01 07:30 CT
**Flowday**: Sunday 2026-08-02 (WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation available.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff) used; no forward-looking settlement or RT data.

---

## Headline

LOW-ACTIVITY Sunday. NL trough 32,360 MW at HE10 — NEGLIGIBLE duck curve (360 MW above the 32,000 MW NEGLIGIBLE threshold). NL ramp HE18→HE21 = +19,372 MW — above binding floor (+17,935 MW) by 1,437 MW, but well below the Jul 1 confirmed binding anchor (+21,918 MW). SOUTH_HOUSTON_IMPORT call: LOW-MEDIUM 18-28%. All other tracked constraints NEGLIGIBLE. Significant step-down from the July 27-31 WDPEAK heat wave series. Heat soak (day-6 of extended heat wave) keeps Sunday load elevated (peak 88,927 MW at HE18 — above Tue Jul 29 weekday peak 87,210 MW), which moderates but does not eliminate the weekend binding discount.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (onset HE20-21)** | **LOW-MEDIUM 18-28%** | **$30-55** | **$0 / $30 / $100** | NL ramp +19,372 MW; 1,437 MW above floor; 2,546 MW below anchor; Sunday heat-soak; low cap-out 7,374 MW; no Enverus cross-validation; Smartbidder FAILED 7th cycle |
| WEST_TO_NORTH_345 | all hours | NEGLIGIBLE <2% | — | — | GR_WEST max 8,265 MW at HE24 — 6,735 MW below 15,000 MW binding threshold; structural summer low West wind |
| PANHANDLE_EXPORT_345 | — | NEGLIGIBLE <1% | — | — | GR_WEST HE01-06 max 2,728 MW — 12,272 MW below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | — | NEGLIGIBLE <2% | — | — | Cap-out max 7,994 MW — 2,006 MW below 10,000 MW dual-trigger; cap-out HE19-22 = 7,374 MW |

**Finding 7 (Duck Curve)**: NEGLIGIBLE — borderline. NL trough 32,360 MW at HE10 is 360 MW above the 32,000 MW Update 2 NEGLIGIBLE threshold. Classification is NEGLIGIBLE with a 15-20% probability tail of crossing into MILD tier (if wind is 500-1,000 MW below forecast). See below.

---

## Finding 7 — Duck Curve Analysis

**Classification**: NEGLIGIBLE (360 MW margin)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Classification |
|---|---|---|---|---|
| HE09 | 37,231 | 18,103 | 658 | NEGLIGIBLE (above 32,000 MW) |
| **HE10** | **32,360** | **27,074** | **353** | **NEGLIGIBLE — borderline (360 MW above threshold)** |
| HE11 | 34,301 | 29,853 | 306 | NEGLIGIBLE |
| HE12 | 38,093 | 30,963 | 269 | NEGLIGIBLE |

**Update 2 tier reference**:
- EXTREME: < 22,000 MW → E[GKS MCC] = -$5.0 to -$6.0+/MWh
- SEVERE: 22,000-26,000 MW → E[GKS MCC] = -$3.0 to -$5.0/MWh
- MODERATE: 26,000-29,000 MW → E[GKS MCC] = -$0.5 to -$2.5/MWh
- MILD: 29,000-32,000 MW → E[GKS MCC] = -$0.5 to -$1.5/MWh
- NEGLIGIBLE: > 32,000 MW → E[GKS MCC] = $0 to -$0.3/MWh

At 32,360 MW, the Aug 2 trough is in the NEGLIGIBLE tier but only 360 MW above the boundary. This is the shallowest duck curve trough of the entire July-August heat wave series:

| Flowday | Day-type | NL trough (MW) | Finding 7 tier |
|---|---|---|---|
| Jul 27 (Mon) | WDPEAK | 21,706 | EXTREME |
| Jul 28 (Tue) | WDPEAK | est. 24,000-31,000 (zero-data) | MODERATE-SEVERE (analog) |
| Jul 29 (Tue) | WDPEAK | 29,970 | MILD |
| Jul 30 (Wed) | WDPEAK | est. 29,000-35,000 (analog) | MILD tentative |
| Jul 31 (Thu) | WDPEAK | 23,784 | SEVERE |
| Aug 1 (Sat) | WEPEAK | est. 16,000-24,000 (zero-data) | SEVERE-EXTREME (pattern) |
| **Aug 2 (Sun)** | **WEPEAK** | **32,360** | **NEGLIGIBLE (borderline)** |

The Sunday trough is 360 MW above NEGLIGIBLE. Note: Aug 1 Saturday was a zero-data cycle and its trough estimate has very wide CI. Aug 2 Sunday is YE single-source (PRODUCTION), so the 32,360 MW figure is a real forecast reading, not an analog estimate.

The relatively shallow Aug 2 Sunday trough vs the Jul 31 Thursday severe trough (23,784 MW) reflects the Sunday load discount at HE10: Sunday ERCOT load at HE10 = 63,674 MW vs Thursday Jul 31 load (estimated ~75,000-78,000 MW). The higher weekday load deepens the duck curve by reducing the NL minimum.

**E[GKS MCC HE09-12]**: $0 to -$0.2/MWh (NEGLIGIBLE tier). Not actionable for bess-optimizer charge bid adjustment. If wind drops 360+ MW below forecast, the trough crosses into MILD territory and E[MCC] could reach -$0.3 to -$0.8/MWh.

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +19,372 MW (YE single-source)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) |
|---|---|---|---|---|
| HE18 | 53,348 | 28,879 | 635 | 88,927 |
| HE19 | 57,075 | 22,578 | 1,069 | 87,669 |
| HE20 | 68,317 | 8,987 | 1,829 | 84,415 |
| HE21 | 72,720 | 539 | 3,158 | 81,269 |

Ramp = NL(HE21) - NL(HE18) = 72,720 - 53,348 = **+19,372 MW**

**Calibration reference points**:
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- Margin above floor: +1,437 MW (the ramp is 1,437 MW above the minimum required for binding)
- Margin below anchor: -2,546 MW (the ramp is 2,546 MW below the highest confirmed binding point)

**Sunday load context**: Load peak 88,927 MW HE18 is notably HIGH for a Sunday — it exceeds Tuesday Jul 29 weekday peak (87,210 MW). This heat-soak effect (day-6 of extended heatwave, building thermal mass) partially offsets the typical Sunday binding discount. Applied weekend discount: -5 ppt (vs -7 ppt typical Sunday; reduced due to heat soak load elevation).

**Cap-out comparison**:
- Aug 2 Sunday: 7,374-7,994 MW
- Jun 21 Sunday (binding event): 12,934 MW (series record)
- The lower cap-out means more thermal resources online, more flexibility, lower constraint stress

**Binding probability assessment**:
- Base probability (weekday equivalent with this ramp): ~25-35% (ramp between floor and anchor; below anchor indicates moderate — not high — congestion stress)
- Adjustment for Sunday (heat soak reduces discount): -5 ppt
- Adjustment for low cap-out vs Jun 21 binding Sunday: -2 to -3 ppt
- **Final call: LOW-MEDIUM 18-28% (central ~23%)**

**Enverus gap risk** (primary uncertainty):
- Historical YE-Enverus HE21 gap: 3,741-4,626 MW (Enverus typically lower)
- If gap applies: effective ramp = 19,372 - 4,626 = 14,746 MW to 19,372 - 3,741 = 15,631 MW
- Both values are BELOW binding floor (+17,935 MW) → non-binding scenario
- Downside probability (Enverus gap applies): ~35-45%
- This is the primary reason for LOW-MEDIUM vs MEDIUM classification

**Smartbidder (FAILED, 7th consecutive)**:
- 1.8x right-tail rule UNVERIFIABLE
- P(DA>RT) at HE20-22 UNVERIFIABLE
- CI widened by ±3-5 ppt due to absent corroboration

**GKS MCC HE19-22 (unconditional)**: +$0.5 to +$2.5/MWh
- P(binding) = 0.23 × E[MCC|binding] ~$10/MWh + P(not binding) = 0.77 × ~$0.3/MWh
- Unconditional central estimate: ~$2.5/MWh

---

## Nodal MCC Snapshot — GKS_BESS_RN

Stage 0 heuristic PTDF projection. Single-source YE only. No hub-pair LMP validation possible (72nd consecutive absent cycle).

| Window | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|
| HE01-06 | $0 to -$0.5 | 0 / -0.8 | Overnight wind carry; GR_WEST rebuilds to 1,525-2,728 MW — well below threshold | LOW |
| HE07-08 | $0 to -$0.3 | 0 / -0.5 | Solar ramp onset; transition | LOW |
| **HE09-11** | **$0 to -$0.2** | **0 / -0.3** | **Finding 7 NEGLIGIBLE (trough 32,360 MW); duck curve shallow; GR_WEST 306-658 MW (structural minimum)** | MEDIUM direction (NEGLIGIBLE); LOW magnitude |
| HE12-16 | $0 to -$0.1 | 0 / -0.2 | NL recovery; solar still near peak; no constraint pressure | NEGLIGIBLE |
| HE17-18 | $0 | 0 / 0 | Transition; solar fade beginning | NEGLIGIBLE |
| **HE19-22** | **+$0.5 to +$2.5** | **0 / +$3.0** | **SOUTH_HOUSTON_IMPORT P=18-28%; heat-soak Sunday; low cap-out; unconditional MCC estimate** | LOW-MEDIUM |
| HE23-24 | $0 to -$0.3 | 0 / -0.5 | Wind overnight rebuild (GR_WEST 6,910-8,265 MW); WEST_TO_NORTH NEGLIGIBLE | LOW |

---

## Hub-Pair Basis View

| Rank | Path | Window | E[basis, $/MWh] | Conviction |
|---|---|---|---|---|
| 1 | **HB_HOUSTON vs HB_NORTH** | **HE19-22** | **+$0.5 to +$2.5 uncond.; +$5 to +$12 cond.** | DIRECTION: LOW-MEDIUM (above binding floor; heat soak; Enverus gap is primary downside). MAGNITUDE: LOW (Sunday; no Smartbidder). |
| 2 | **HB_WEST vs HB_NORTH** | **HE09-11** | **$0 to -$0.2** | DIRECTION: NEGLIGIBLE (no West wind surplus; GR_WEST < 1,000 MW daytime). MAGNITUDE: NEGLIGIBLE. |
| 3 | **HB_SOUTH vs HB_NORTH** | **HE09-11** | **$0 to -$0.2** | DIRECTION: NEGLIGIBLE (duck curve too shallow to create material south-to-north differential). |

---

## Risks

**1. YE-Enverus ramp gap — primary downside risk (probability ~35-45%)**
If the historical YE-Enverus NL ramp gap (3,741-4,626 MW at HE21) applies today, the effective ramp is 14,746-15,631 MW, below the binding floor (+17,935 MW). This would make SOUTH_HOUSTON_IMPORT non-binding at RT. Sunday gap magnitude may differ from weekday (different solar profile driver vs wind), but without Enverus data this cannot be confirmed. This is the largest source of uncertainty in the LOW-MEDIUM 18-28% call.

**2. Duck curve wind sensitivity — tail risk crossing into MILD tier**
At NL trough = 32,360 MW (360 MW above NEGLIGIBLE threshold), a reduction of 500-1,000 MW in GR_WEST at HE10 would push the trough into MILD territory (29,000-32,000 MW), implying E[GKS MCC HE10] of -$0.5 to -$1.5/MWh. At 353 MW forecast GR_WEST HE10, any wind above forecast would push trough further into NEGLIGIBLE; any wind below would push it toward MILD. Probability of MILD tier: ~15-20%.

**3. Heat soak load premium — binding upside**
Sunday load is already elevated (88,927 MW HE18) relative to typical weekends. If thermal mass accumulation from 6 consecutive high-heat days pushes actual Sunday load 1,000-2,000 MW above the YE forecast, binding probability could rise to MEDIUM 25-35%. The NL ramp would increase commensurately if solar performance is unchanged.

**4. Smartbidder FAILED (7th consecutive cycle — CRITICAL operational gap)**
Since Jul 26, every cycle has operated without Smartbidder P(DA>RT), 1.8x right-tail rule, and DA-RT energy price spread. The right-tail (P99 shadow price) is unbounded without this data. Prior binding events in this heat wave produced lambda estimates of $35-65/MWh central; actual realized prices at RT spikes have historically been $130-$2,222/MWh at GKS DA settlement. bess-optimizer must maintain conservative RT exposure margins at HE19-22. **Ascend rep contact for client_secret renewal is the highest-priority operational action for Monday 2026-08-04.**

**5. Settlement queue — T+2 overdue items**
Jul 31 T+2 is nominally due today (Aug 2), but no Tenaska settlement data is available in this cycle. Jul 30 T+2 was due ~Aug 1 (overdue). Filing of `learnings/2026-07-31.md` will be deferred to when settlement arrives. Key Jul 31 validation: SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-52% (NL ramp +20,431 MW, NL trough SEVERE 23,784 MW) — if confirmed binding, this would extend the WDPEAK binding streak to 3+ consecutive days.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| SOUTH_HOUSTON_IMPORT HE19-22 (18-28%) | LOW-MEDIUM | Above binding floor; heat soak load; but Sunday discount + Enverus gap risk + no Smartbidder validation. Do not override primary strategy on this alone. |
| Finding 7 HE09-11 (NEGLIGIBLE) | LOW | Trough is 360 MW above threshold; directionally negligible but not zero; bess-optimizer can treat HE09-11 as normal charge window with minimal MCC adjustment. |
| WEST_TO_NORTH (NEGLIGIBLE) | NEGLIGIBLE | GR_WEST far below threshold; disregard. |
| Hub-pair paths | LOW | No Enverus, no Smartbidder, no hub-pair LMP. Pattern-supported direction only. |

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model.

**Data inputs used**:
- YES_ENERGY `shared/data/raw/yes-energy/2026-08-02.csv` — confirmed PRODUCTION (1 file, bidclose vintage)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT)

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 72nd consecutive cycle. All MCC magnitude estimates remain heuristic. Bus-level nodal MCC (0.9) also unavailable.

**Pending settlements** (as of Aug 2 cycle):
| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-27 (Mon) | EXTREME Finding 7; SOUTH_HOUSTON_IMPORT MED-HIGH 35-52% | ~Jul 29 | OVERDUE (5 days) |
| 2026-07-28 (Tue) | MOD-SEVERE Finding 7; SOUTH_HOUSTON_IMPORT 28-48% (zero-data) | ~Jul 30 | OVERDUE (3 days) |
| 2026-07-29 (Tue) | MILD Finding 7; SOUTH_HOUSTON_IMPORT 35-50% | ~Jul 31 | BINDING CONFIRMED indirect; formal T+2 pending |
| 2026-07-30 (Wed) | MILD tentative Finding 7; SOUTH_HOUSTON_IMPORT 32-48% (analog) | ~Aug 1 | OVERDUE 1 day |
| 2026-07-31 (Thu) | SEVERE Finding 7; SOUTH_HOUSTON_IMPORT 35-52% | ~Aug 2 | DUE TODAY — no Tenaska data received |
| 2026-08-01 (Sat) | SEVERE-EXTREME Finding 7 direction; SOUTH_HOUSTON_IMPORT LOW-MEDIUM 18-30% | ~Aug 3 | PENDING |
| **2026-08-02 (Sun)** | **NEGLIGIBLE Finding 7; SOUTH_HOUSTON_IMPORT LOW-MEDIUM 18-28%** | **~Aug 4** | **This forecast** |

Settlement follow-up for Jul 31 T+2: file `memory/congestion-analyst/learnings/2026-07-31.md` upon Tenaska data receipt.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-02.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-02.md`
**History archive**: `memory/congestion-analyst/history/2026-08-02.md`
**Settlement follow-up**: `memory/congestion-analyst/learnings/2026-07-31.md` (~when Tenaska T+2 received)
