# Congestion Outlook — D+1: 2026-08-03   [Stage 0 — provisional]

**DATA SOURCE**: Yes Energy (production); CONGESTION_PROJECT Stage 0 — rule-based, no ML model yet
**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file) | SMARTBIDDER FAILED (client_secret expired, 8th consecutive cycle) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (73rd consecutive cycle)

**Issued**: 2026-08-02 07:30 CT
**Flowday**: Monday 2026-08-03 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation available.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff) used; no forward-looking settlement or RT data.

---

## Headline

MODERATE-ACTIVITY Monday. NL trough 26,395 MW at HE10 — MODERATE duck curve (26,000-29,000 MW tier; E[GKS MCC HE09-12] = -$0.5 to -$2.5/MWh). NL ramp HE18→HE21 = +18,665 MW — 730 MW above confirmed binding floor (+17,935 MW), 3,253 MW below confirmed binding anchor (+21,918 MW). SOUTH_HOUSTON_IMPORT: LOW-MEDIUM 15-25%. WEST_TO_NORTH: two distinct active windows — overnight LOW-MEDIUM 12-20% HE01-04 (SCI 0.327-0.345, just below MEDIUM threshold 0.350) and evening MEDIUM 20-30% HE22-24 (SCI 0.378-0.465, all ABOVE MEDIUM — highest evening GR_WEST in Stage 0 since W25 era Jun 20-30). Multi-window day: first Monday since Jul 27 with active congestion signals across three simultaneous windows (duck curve + overnight West + evening West + Houston evening). Step-up in complexity vs Aug 2 Sunday NEGLIGIBLE.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE22-24** | **MEDIUM 20-30%** | **$8-18** | **$0 / $15 / $40** | SCI 0.378-0.465; GR_WEST 11,186-13,747 MW; OFFPEAK HE23-24 low load amplifies surplus; highest evening SCI in Stage 0 since W25; single-source only |
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (onset HE20-21)** | **LOW-MEDIUM 15-25%** | **$25-50** | **$0 / $25 / $90** | NL ramp +18,665 MW; 730 MW above floor; Enverus gap risk collapses effective ramp to 14,039-14,924 MW (near/below non-binding floor); Smartbidder FAILED 8th cycle |
| **WEST_TO_NORTH_345** | **HE01-04** | **LOW-MEDIUM 12-20%** | **$5-12** | **$0 / $10 / $30** | SCI 0.327-0.345; GR_WEST 9,661-10,189 MW; all hours below MEDIUM threshold; OFFPEAK low load |
| PANHANDLE_EXPORT_345 | — | NEGLIGIBLE <2% | — | — | GR_WEST HE01-06 max 10,189 MW; 4,811 MW below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | — | NEGLIGIBLE <2% | — | — | Cap-out max 7,987 MW HE12; 2,013 MW below 10,000 MW dual-trigger all hours |

**Finding 7 (Duck Curve)**: MODERATE. NL trough 26,395 MW at HE10 (MODERATE tier 26,000-29,000 MW per Update 2). E[GKS MCC HE09-12] = -$0.5 to -$2.5/MWh. Solar peak 32,016 MW at HE12. GR_WEST at trough = 3,503 MW — structural minimum, not a West surplus driver during midday.

---

## Finding 7 — Duck Curve Analysis

**Classification**: MODERATE (NL trough 26,395 MW; 26,000-29,000 MW tier)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | Classification |
|---|---|---|---|---|---|
| HE09 | 30,610 | 19,534 | 4,716 | 61,229 | MILD (29,000-32,000 MW) |
| **HE10** | **26,395** | **29,259** | **3,503** | **65,749** | **MODERATE — trough minimum** |
| HE11 | 29,126 | 31,392 | 3,433 | 70,849 | MILD |
| HE12 | 33,485 | 32,016 | 3,239 | 75,982 | NEGLIGIBLE (above 32,000 MW) |

**Update 2 tier reference**:
- EXTREME: < 22,000 MW — E[GKS MCC] = -$5.0 to -$6.0+/MWh
- SEVERE: 22,000-26,000 MW — E[GKS MCC] = -$3.0 to -$5.0/MWh
- MODERATE: 26,000-29,000 MW — E[GKS MCC] = -$0.5 to -$2.5/MWh
- MILD: 29,000-32,000 MW — E[GKS MCC] = -$0.5 to -$1.5/MWh
- NEGLIGIBLE: > 32,000 MW — E[GKS MCC] = $0 to -$0.3/MWh

At 26,395 MW, the Aug 3 trough is in the MODERATE tier — 2,395 MW above SEVERE boundary. Comparable reference days:

| Flowday | Day-type | NL trough (MW) | Finding 7 tier |
|---|---|---|---|
| Jul 27 (Mon) | WDPEAK | 21,706 | EXTREME |
| Jul 29 (Tue) | WDPEAK | 29,970 | MILD |
| Jul 31 (Thu) | WDPEAK | 23,784 | SEVERE |
| Aug 1 (Sat) | WEPEAK | est. 16,000-24,000 (zero-data) | SEVERE-EXTREME (pattern) |
| Aug 2 (Sun) | WEPEAK | 32,360 | NEGLIGIBLE (borderline) |
| **Aug 3 (Mon)** | **WDPEAK** | **26,395** | **MODERATE** |

Aug 3 is the first MODERATE trough in Stage 0 since Jul 29 MILD (29,970 MW). The MODERATE classification means measurable negative MCC is actionable for bess-optimizer charge window targeting.

**Solar peak**: 32,016 MW at HE12 — very high absolute level. The duck curve shape: solar ramps from 36 MW (HE07) to 29,259 MW (HE10) in 3 hours, suppressing NL from 46,345 MW (HE07) to 26,395 MW (HE10) = 19,950 MW drop.

**GR_WEST at trough**: 3,503 MW (HE10) — structural daytime minimum, not a West export driver. The MODERATE duck curve is solar-driven, not West-wind-driven. WEST_TO_NORTH does not activate during HE09-12.

**E[GKS MCC HE09-12]**: -$0.5 to -$2.5/MWh (MODERATE tier, central estimate -$1.0 to -$1.5/MWh). Actionable: effective charge node price at GKS is depressed relative to hub. Charge window HE09-12 is the primary buy opportunity of the day on a nodal basis.

**Duck curve depth sensitivity**: GR_WEST at HE10 = 3,503 MW is near structural minimum. Wind variation of +/-500 MW shifts NL by +/-500 MW: downside trough 25,895 MW (still MODERATE), upside 26,895 MW (lower MODERATE). MODERATE classification is robust to +/-500 MW wind variation.

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +18,665 MW (YE single-source)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) |
|---|---|---|---|---|
| HE18 | 44,963 | 28,854 | 3,969 | 88,901 |
| HE19 | 48,254 | 23,012 | 5,188 | 88,020 |
| HE20 | 59,362 | 9,496 | 6,747 | 85,420 |
| HE21 | 63,629 | 527 | 8,876 | 82,321 |

Ramp = NL(HE21) - NL(HE18) = 63,629 - 44,963 = **+18,665 MW**

**Context vs Aug 2 Sunday**: Load HE18 is nearly identical (88,901 vs 88,927 MW) but NL(HE18) is 8,385 MW LOWER on Aug 3 (44,963 vs 53,348 MW). The difference is driven by higher GR_WEST at HE18 on Aug 3 (3,969 MW) vs Aug 2 (635 MW) and higher total wind (10,852 vs ~10,851 MW structurally similar but differently distributed). The lower NL base reduces the ramp relative to Aug 2 (+19,372 MW), despite similar load magnitude.

**Calibration reference points**:
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- Margin above binding floor: **+730 MW** (narrow)
- Margin below binding anchor: **-3,253 MW**

**Monday WDPEAK context**: No weekend discount. Load peak 88,901 MW at HE18 — consistent with ongoing extended heat wave. Monday is first weekday; heat soak continues from multi-day high-heat sequence.

**Enverus gap risk (primary downside)**:
- Historical YE-Enverus HE21 gap: 3,741-4,626 MW (Enverus systematically lower than YE at HE21)
- Enverus-adjusted ramp: 18,665 - 4,626 = **14,039 MW** to 18,665 - 3,741 = **14,924 MW**
- Lower bound (14,039 MW): BELOW non-binding floor (14,861 MW) — non-binding scenario
- Upper bound (14,924 MW): only 63 MW above non-binding floor — marginal
- Both ends of the Enverus-adjusted range are at or below the non-binding floor
- If Enverus gap applies → ramp effectively non-binding → probability collapses
- Downside probability (Enverus gap applies → non-binding): ~40-50%

Note: Aug 3's YE base ramp (+18,665 MW) is LOWER than Aug 2's (+19,372 MW), meaning the Enverus gap pulls Aug 3's effective ramp MORE decisively into non-binding territory than Aug 2. Aug 2 Enverus-adj range was 14,746-15,631 MW (near or above floor). Aug 3 range is 14,039-14,924 MW (near or below floor). This is the primary reason Aug 3 call is LOWER than Aug 2 despite Monday vs Sunday status.

**Cap-out**: 7,422-7,987 MW (max HE12; HE18-22 range 7,388-7,859 MW) — all hours below 10,000 MW dual-trigger. HOUSTON_SOUTH_MIDDAY NEGLIGIBLE. The low cap-out indicates more thermal resources online (greater flexibility), reducing constraint stress vs Jun 21 Sunday binding event (12,934 MW cap-out).

**Binding probability assessment**:
- Base probability (weekday, ramp 730 MW above floor): ~25-35% (narrow margin, between floor and anchor)
- Adjustment for Enverus gap risk (primary downside — effective ramp near/below non-binding floor): -8 to -12 ppt
- Adjustment for low cap-out vs Jun 21 binding precedent: -2 to -3 ppt
- **Final call: LOW-MEDIUM 15-25% (central ~20%)**

**Smartbidder (FAILED, 8th consecutive)**:
- 1.8x right-tail rule UNVERIFIABLE
- P(DA>RT) at HE20-22 UNVERIFIABLE
- CI widened ±3-5 ppt due to absent corroboration

**GKS MCC HE19-22 (unconditional)**: +$0.5 to +$2.5/MWh
- P(binding) = 0.20 × E[MCC|binding] ~$10/MWh + P(not binding) = 0.80 × ~$0.3/MWh
- Unconditional central estimate: ~$2.2/MWh

---

## WEST_TO_NORTH — Detail

### Window 1: Overnight HE01-04 (LOW-MEDIUM 12-20%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | Classification |
|---|---|---|---|---|---|
| HE01 | 9,894 | 63,812 | 47,081 | 0.335 | LOW-MEDIUM (5 ppt below MEDIUM threshold) |
| HE02 | 10,189 | 60,607 | 43,745 | 0.345 | LOW-MEDIUM (closest approach; 5 ppt below) |
| HE03 | 10,067 | 58,198 | 41,726 | 0.341 | LOW-MEDIUM |
| HE04 | 9,661 | 56,764 | 40,956 | 0.327 | LOW |
| HE05 | 8,926 | 56,191 | 41,473 | 0.302 | LOW |

SCI proxy = GR_WEST / 29,560 MW (calibrated Jul 17-19). MEDIUM threshold = 0.350.

Peak overnight SCI = 0.345 at HE02 — 0.005 (14 MW equivalent) below MEDIUM. Comparable to Jul 17 overnight (LOW-MEDIUM 12-18% at SCI 0.331). Aug 3 overnight is HIGHER than Jul 17 by 0.014 SCI units. P(binding) LOW-MEDIUM 12-20% for HE01-04 window.

OFFPEAK hours with load 56,191-63,812 MW amplifies West surplus impact (lower system demand, less absorption capacity). Wind is 100% overnight (GR_WEST peak HE02 10,189 MW vs 0 solar).

### Window 2: Evening surge HE22-24 (MEDIUM 20-30%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE |
|---|---|---|---|---|---|
| HE22 | 11,186 | 79,319 | 58,291 | 0.378 | WDPEAK |
| HE23 | 12,912 | 74,919 | 51,707 | 0.437 | OFFPEAK |
| HE24 | 13,747 | 70,423 | 46,253 | 0.465 | OFFPEAK |

SCI HE22-24 = 0.378-0.465 — ALL ABOVE MEDIUM threshold 0.350.

This is the highest evening GR_WEST in Stage 0 since the W25 period (Jun 20-30), when West wind regularly exceeded 15,000-18,000 MW. Aug 3's 11,186-13,747 MW is structurally elevated relative to July's low-wind pattern (Jul 22 max HE24: 6,883 MW; Jul 25 max: ~8,000-9,000 MW range). This represents a West wind recovery that marks a structural shift back toward W25 levels for the evening window.

GR_WEST evolution through the day (HE14 minimum 2,115 MW → HE22 11,186 MW → HE24 13,747 MW) shows a pronounced intra-day cycle. The evening surge is the dominant West congestion window on Aug 3, larger in magnitude than the overnight window.

Total ERCOT wind at HE22-24 = 20,167-23,059 MW (system-wide surplus contribution). NL at HE22-24 = 46,253-58,291 MW — still substantial, partially absorbing surplus. However, SCI values well above 0.35 indicate that West zone export capacity constraints are the binding factor, not system-wide imbalance.

P(binding) MEDIUM 20-30% for HE22-24. Calibration basis: W25 MEDIUM calls were 28-40% at comparable SCI levels; applying a modest downward adjustment for the current post-W25 reduced West wind regime structural baseline.

**Calibration caveat**: Evening GR_WEST at this level was common in W25 but has been ABSENT since approximately Jul 2-3. Stage 0 binding outcome validation for WEST_TO_NORTH MEDIUM at HE22-24 is limited. Treat the 20-30% range as having ±5 ppt wider CI than documented constraints.

---

## Nodal MCC Snapshot — GKS_BESS_RN

Stage 0 heuristic PTDF projection. Single-source YE only. No hub-pair LMP validation possible (73rd consecutive absent cycle).

| Window | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|
| **HE01-04** | **-$1 to -$4** | **-0.5 / -6** | **WEST_TO_NORTH LOW-MEDIUM 12-20%; GR_WEST 9,661-10,189 MW; OFFPEAK; SCI 0.327-0.345** | MEDIUM direction, LOW magnitude |
| HE05-06 | -$0.5 to -$1.5 | 0 / -2 | WEST_TO_NORTH LOW; GR_WEST declining 7,663-8,926 MW; transition | LOW |
| HE07-08 | -$0.3 to -$1.0 | 0 / -1.5 | Solar onset; West wind 5,896-6,486 MW; rapid transition | LOW |
| **HE09-12** | **-$0.5 to -$2.5** | **-0.3 / -3.5** | **Finding 7 MODERATE (NL trough 26,395 MW HE10); solar 19,534-32,016 MW; GR_WEST 3,239-4,716 MW** | MEDIUM direction, MEDIUM magnitude |
| HE13-17 | -$0.3 to -$0.8 | 0 / -1.5 | NL recovery; high load 80,739-88,864 MW; solar 30,697-31,882 MW still substantial | LOW |
| HE18-19 | $0 to -$0.3 | 0 / -0.5 | Transition; solar fading 23,012-28,854 MW; West wind rebuilding 3,969-5,188 MW | NEGLIGIBLE |
| **HE20-22** | **+$0.5 to +$2.5** | **0 / +$3.5** | **SOUTH_HOUSTON_IMPORT LOW-MEDIUM 15-25%; unconditional MCC estimate** | LOW-MEDIUM |
| **HE23-24** | **-$1 to -$4** | **-0.5 / -6** | **WEST_TO_NORTH MEDIUM 20-30%; GR_WEST 12,912-13,747 MW; SCI 0.437-0.465; OFFPEAK** | MEDIUM direction, LOW magnitude |

---

## Hub-Pair Basis Outlook

HB_HUBAVG reference: system average. All magnitude estimates heuristic (no hub-pair LMP data, 73rd absent cycle).

| Rank | Path | Window | E[basis, $/MWh] | Conviction |
|---|---|---|---|---|
| 1 | **HB_WEST vs HB_NORTH** | **HE22-24** | **-$4 to -$10 (WEST cheaper)** | DIRECTION: MEDIUM (SCI 0.378-0.465 all above MEDIUM threshold; GR_WEST 11,186-13,747 MW; highest since W25). MAGNITUDE: LOW (no hub-pair LMP; 73rd absent cycle). |
| 2 | **HB_WEST vs HB_NORTH** | **HE01-04** | **-$2 to -$6 (WEST cheaper)** | DIRECTION: LOW-MEDIUM (SCI 0.327-0.345; just below MEDIUM; OFFPEAK low load). MAGNITUDE: LOW. |
| 3 | **HB_HOUSTON vs HB_NORTH** | **HE20-22** | **+$0.5 to +$2.5 uncond.; +$5 to +$12 cond.** | DIRECTION: LOW-MEDIUM (ramp 730 MW above floor; Enverus gap primary downside; 1.8x rule UNVERIFIABLE). MAGNITUDE: LOW. |
| 4 | **HB_WEST vs HB_HUBAVG** | **HE09-12** | **-$0.5 to -$2.0 (Finding 7 midday)** | DIRECTION: MEDIUM (MODERATE duck curve suppresses West zone price; solar-driven NL trough). MAGNITUDE: LOW. |
| 5 | **HB_SOUTH vs HB_NORTH** | **HE19-22** | **+$0.5 to +$2.0** | DIRECTION: LOW (coastal wind GR_COASTAL 2,369-3,117 MW provides partial offset; Houston load creates locational premium). MAGNITUDE: NEGLIGIBLE. |

**Hub-pair basis summary**: West discount is the dominant directional signal on Aug 3, active in two windows (overnight HE01-04 and evening surge HE22-24). Houston premium is the secondary signal (HE20-22). The intraday profile creates a charge-at-West / discharge-at-Houston arbitrage structure.

---

## Recommended Node Awareness for BESS Optimizer

**GKS_BESS_RN (100MW/200MWh GKS BESS)** — Aug 3 nodal context for bess-optimizer:

**Primary charge windows (negative MCC depresses effective node price)**:

1. **HE09-12 — HIGHEST PRIORITY CHARGE** (Finding 7 MODERATE duck curve)
   - E[MCC] = -$0.5 to -$2.5/MWh; central -$1.0 to -$1.5/MWh
   - Effective GKS charge price ≈ hub price minus $1.0-1.5 adjustment
   - Conviction: MEDIUM direction. Apply MCC adjustment to hourly charge bid targeting.
   - Peak GKS discount at HE10 (deepest trough); HE11 is also actionable (MILD tier, -$0.3 to -$1.5).

2. **HE01-04 — SECONDARY CHARGE** (WEST_TO_NORTH overnight LOW-MEDIUM)
   - E[MCC] = -$1 to -$4/MWh
   - GR_WEST 9,661-10,189 MW creates West surplus; OFFPEAK low load compounds effect.
   - Note: overnight charge also serves state-of-charge (SOC) build for morning discharge options.

3. **HE23-24 — TERTIARY CHARGE** (WEST_TO_NORTH evening surge MEDIUM)
   - E[MCC] = -$1 to -$4/MWh; SCI 0.437-0.465 (highest GR_WEST signal of the day)
   - OFFPEAK hours; lower system price but significant West locational discount likely.
   - Late-cycle timing (end of dispatch day); value depends on SOC position entering HE23.

**Primary discharge window (positive MCC lifts effective node price)**:

1. **HE20-22 — PRIMARY DISCHARGE** (SOUTH_HOUSTON_IMPORT LOW-MEDIUM)
   - E[MCC] = +$0.5 to +$2.5/MWh unconditional; +$5 to +$12 conditional on binding
   - Highest positive MCC window of the day. Low-MEDIUM conviction.
   - Enverus gap is primary downside (effective ramp may be non-binding at RT).
   - Do not size discharge exclusively on congestion signal. Use as tiebreaker only.

**Nodes to monitor as likely congested** (competitors for dispatch):
- West zone nodes: HE01-04 and HE22-24 GR_WEST surge likely to create negative locational pricing at exposed West nodes. GKS may share this locational discount depending on PTDF position.
- Houston/South nodes: HE20-22 positive premium if SOUTH_HOUSTON_IMPORT binds.

**BESS optimizer weight guidance**:
- Apply Finding 7 MODERATE MCC adjustment (-$1.0 to -$1.5/MWh) to HE10-11 charge targeting as MEDIUM confidence input.
- Apply SOUTH_HOUSTON_IMPORT MCC (+$2.2/MWh unconditional) to HE20-22 as LOW-MEDIUM tiebreaker.
- Do not override primary AS strategy or DA energy bid stack based on congestion signal alone at Stage 0.

---

## Risks

**1. Enverus gap — primary downside for SOUTH_HOUSTON_IMPORT (probability ~40-50%)**
The historical YE-Enverus HE21 gap (3,741-4,626 MW) reduces Aug 3 effective ramp to 14,039-14,924 MW — at or BELOW the non-binding floor (14,861 MW). Unlike Aug 2 Sunday (Enverus-adj range 14,746-15,631 MW, partly above floor), Aug 3's lower YE base ramp means the gap MORE DECISIVELY pushes effective ramp to non-binding territory. Both bounds of the Enverus range are within 823 MW of the non-binding floor. Probability that Enverus gap applies and makes the ramp non-binding: ~40-50%. This is the largest source of forecast uncertainty in the LOW-MEDIUM 15-25% call.

**2. WEST_TO_NORTH evening surge — primary upside for West congestion**
GR_WEST HE23-24 = 12,912-13,747 MW (SCI 0.437-0.465). If West wind outperforms forecast by 1,000-1,500 MW, SCI at HE24 approaches 0.50 and binding probability upgrades toward MEDIUM-HIGH 30-40%. This window has limited calibration history in Stage 0 (comparable GR_WEST evening values last seen W25 Jun 20-30). The W25 period was also characterized by structural transmission outages that contributed to constraint binding; if similar outages are not present on Aug 3, the SCI-to-binding mapping may not fully apply.

**3. Duck curve depth stability — MODERATE is robust**
Aug 3 NL trough 26,395 MW. To upgrade to SEVERE (below 26,000 MW): need 396 MW of additional NL reduction. This would require GR_WEST at HE10 to increase by ~396 MW (from 3,503 to ~3,900 MW — feasible within forecast uncertainty). To downgrade to MILD (above 29,000 MW): need NL to rise by 2,605 MW — unlikely given solar forecast certainty. MODERATE classification is asymmetric: upside tail (SEVERE) is more achievable than downside tail (MILD).

**4. Smartbidder FAILED (8th consecutive cycle — CRITICAL operational gap)**
Since Jul 26, every cycle has operated without Smartbidder P(DA>RT), 1.8x right-tail rule, and DA-RT energy price spread. The right-tail (P99 shadow price) is unbounded without this data. Prior binding events at comparable load levels produced lambda estimates of $35-65/MWh central; actual RT spikes have been $130-$2,222/MWh at GKS DA settlement. bess-optimizer must maintain conservative RT exposure margins at HE20-22. **Ascend rep contact for client_secret renewal: highest-priority operational action for Aug 3 cycle.**

**5. Aug 1 (Sat) T+2 settlement due TODAY (~Aug 3)**
Aug 1 was a zero-data cycle (SEVERE-EXTREME Finding 7 direction; SOUTH_HOUSTON_IMPORT LOW-MEDIUM 18-30%). T+2 settlement from Tenaska expected today. pnl-manager coordination needed to validate Aug 1 calls and file `memory/congestion-analyst/learnings/2026-08-01.md`.

**6. Jul 31 (Thu) T+2 OVERDUE (due Aug 2 — now 1 day late)**
Jul 31 call was SEVERE Finding 7 (NL trough 23,784 MW) + SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-52% (NL ramp +20,431 MW). Validation of this high-confidence dual-signal call is blocked pending Tenaska data. This is the most consequential overdue settlement in the backlog.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| WEST_TO_NORTH HE22-24 (20-30%) | MEDIUM direction, LOW magnitude | Highest SCI (0.378-0.465) since W25; all hours above MEDIUM threshold; direction is actionable. Magnitude uncertain — no LMP validation, sparse calibration at this GR_WEST level in post-W25 era. |
| Finding 7 HE09-12 (MODERATE) | MEDIUM direction, MEDIUM magnitude | NL trough 26,395 MW clearly in MODERATE tier; E[MCC] -$0.5 to -$2.5/MWh is the most reliable signal of the day. Apply MCC adjustment to charge bid window. |
| SOUTH_HOUSTON_IMPORT HE20-22 (15-25%) | LOW-MEDIUM | Narrow margin above floor (730 MW); Enverus gap primary downside (effective ramp near/below non-binding floor); no Smartbidder. Use as tiebreaker only. |
| WEST_TO_NORTH HE01-04 (12-20%) | LOW-MEDIUM | SCI just below MEDIUM; consistent with Jul 17 overnight pattern; useful for overnight charge price adjustment at GKS. |
| Hub-pair basis paths | LOW | No Enverus, no Smartbidder, no hub-pair LMP (73rd absent cycle). Direction-supported only; magnitude unreliable. |

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model.

**Data inputs used**:
- YES_ENERGY `shared/data/raw/yes-energy/2026-08-03.csv` — confirmed PRODUCTION (1 file, bidclose vintage)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 73rd consecutive cycle. All MCC magnitude estimates remain heuristic. Bus-level nodal MCC (0.9) unavailable.

**Pending settlements** (as of Aug 3 cycle):

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-27 (Mon) | EXTREME Finding 7; SOUTH_HOUSTON_IMPORT MED-HIGH 35-52% | ~Jul 29 | OVERDUE 5 days |
| 2026-07-28 (Tue) | MOD-SEVERE Finding 7; SOUTH_HOUSTON_IMPORT 28-48% (zero-data) | ~Jul 30 | OVERDUE 4 days |
| 2026-07-29 (Tue) | MILD Finding 7; SOUTH_HOUSTON_IMPORT 35-50% | ~Jul 31 | BINDING CONFIRMED indirect; formal T+2 pending |
| 2026-07-30 (Wed) | MILD tentative Finding 7; SOUTH_HOUSTON_IMPORT 32-48% (analog) | ~Aug 1 | OVERDUE 2 days |
| 2026-07-31 (Thu) | SEVERE Finding 7; SOUTH_HOUSTON_IMPORT 35-52% | ~Aug 2 | OVERDUE 1 day |
| **2026-08-01 (Sat)** | SEVERE-EXTREME Finding 7 direction; SOUTH_HOUSTON_IMPORT 18-30% | **~Aug 3** | **DUE TODAY** |
| 2026-08-02 (Sun) | NEGLIGIBLE Finding 7; SOUTH_HOUSTON_IMPORT 18-28% | ~Aug 4 | PENDING |
| **2026-08-03 (Mon)** | **MODERATE Finding 7; WEST_TO_NORTH MEDIUM HE22-24; SOUTH_HOUSTON_IMPORT 15-25%** | **~Aug 5** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-03.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-03.md`
**History archive**: `memory/congestion-analyst/history/2026-08-03.md`
**Settlement follow-up**: `memory/congestion-analyst/learnings/2026-08-01.md` (~when Tenaska T+2 received Aug 3)

---

**Congestion Character**: Multi-window Monday — MODERATE duck curve (NL trough 26,395 MW, E[GKS MCC] -$0.5 to -$2.5/MWh HE09-12), MEDIUM West wind evening surge (GR_WEST 11,186-13,747 MW HE22-24, SCI 0.378-0.465, highest since W25 Jun 20-30), and LOW-MEDIUM Houston import risk (NL ramp +18,665 MW, 730 MW above binding floor with Enverus gap likely pulling effective ramp to non-binding territory); charge at solar trough HE09-12, discharge at Houston premium HE20-22, monitor West zone exposure HE22-24.
