# Congestion Outlook — D+1: 2026-08-04   [Stage 0 — provisional]

**DATA SOURCE**: Yes Energy (production); CONGESTION_PROJECT Stage 0 — rule-based, no ML model yet
**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 rows confirmed) | SMARTBIDDER DEGRADED (9th consecutive cycle) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (74th consecutive cycle)

**Issued**: 2026-08-03 07:30 CT
**Flowday**: Tuesday 2026-08-04 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation available.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff) used; no forward-looking settlement or RT data.

---

## Headline

HIGH-ACTIVITY Tuesday — step-function severity upgrade vs Aug 3 Monday across all three congestion dimensions. (1) Duck curve SEVERE: NL trough 23,639 MW at HE10 (SEVERE tier 22,000-26,000 MW; 2,756 MW below Aug 3 MODERATE 26,395 MW; E[GKS MCC HE09-12] = -$3.0 to -$5.0/MWh, 2x deeper than Monday). (2) Overnight West wind highest in Stage 0: GR_WEST HE01-04 = 13,648-14,563 MW (SCI 0.461-0.492, all ABOVE MEDIUM threshold 0.350; vs Aug 3 overnight SCI 0.327-0.345 just below threshold); WEST_TO_NORTH_345 MEDIUM-HIGH 32-45%. (3) Solar cliff severe: NL ramp HE18→HE21 = +21,473 MW — 3,538 MW above confirmed binding floor, only 445 MW below confirmed binding anchor (+21,918 MW Jul 1 WDPEAK); SOUTH_HOUSTON_IMPORT MEDIUM 28-42%. Load peak 90,299 MW at HE17. Multi-window HIGH-complexity dispatch day.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE01-06** | **MEDIUM-HIGH 32-45%** | **$15-30** | **$0 / $25 / $58** | GR_WEST 11,796-14,563 MW; SCI 0.399-0.492 all ABOVE MEDIUM threshold; OFFPEAK load 58,686-66,779 MW amplifies surplus; highest sustained overnight SCI in Stage 0; single-source YE |
| **SOUTH_HOUSTON_IMPORT** | **HE19-21** | **MEDIUM 28-42%** | **$30-65** | **$0 / $42 / $115** | NL ramp HE18→HE21 = +21,473 MW; 3,538 MW above binding floor, 445 MW below binding anchor; solar cliff HE19→HE21 = +17,170 MW in 2h; Enverus gap risk pulls to 16,847-17,732 MW (below floor, P≈40-50%); Smartbidder 9th absent cycle |
| **WEST_TO_NORTH_345** | **HE22-24** | **MEDIUM 18-28%** | **$8-18** | **$0 / $14 / $38** | GR_WEST 10,180-11,923 MW; SCI 0.344-0.403; HE22 borderline (0.344, below MEDIUM); HE23-24 above MEDIUM; load declining 71,874-80,254 MW |
| **WEST_TO_NORTH_345** | **HE09-12** | **LOW-MEDIUM 15-25%** | **$8-15** | **$0 / $9 / $28** | SEVERE duck curve NL trough 23,639 MW; GR_WEST 7,274-8,216 MW (SCI 0.246-0.278, LOW-alone but 2-3x higher than Aug 3 midday 3,239-4,716 MW); combined solar+wind creates export pressure |
| PANHANDLE_EXPORT_345 | HE01-04 | LOW 5-12% | — | — | GR_WEST HE02 = 14,563 MW — only 437 MW below 15,000 MW activation threshold; outperform of +500 MW activates |

**Finding 7 (Duck Curve)**: SEVERE. NL trough 23,639 MW at HE10 (SEVERE tier 22,000-26,000 MW; 1,639 MW above EXTREME boundary 22,000 MW). E[GKS MCC HE09-12] = **-$3.0 to -$5.0/MWh** (vs MODERATE tier -$0.5 to -$2.5/MWh yesterday). Solar peak 30,665 MW at HE13. GR_WEST daytime minimum HE15 = 6,395 MW.

---

## Finding 7 — Duck Curve Analysis

**Classification**: SEVERE (NL trough 23,639 MW; 22,000-26,000 MW tier per Update 2 calibration)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | Classification |
|---|---|---|---|---|---|
| HE07 | 42,453 | 29 | 10,692 | 60,568 | Pre-trough |
| HE08 | 39,979 | 3,787 | 9,624 | 60,726 | Pre-trough |
| HE09 | 28,673 | 18,177 | 8,216 | 63,589 | MODERATE (26,000-29,000 MW) |
| **HE10** | **23,639** | **27,329** | **7,966** | **68,268** | **SEVERE — trough minimum** |
| HE11 | 26,632 | 29,707 | 7,776 | 73,622 | MODERATE |
| HE12 | 31,605 | 30,543 | 7,274 | 79,053 | MILD (29,000-32,000 MW) |
| HE13 | 36,668 | 30,665 | 6,905 | 84,155 | NEGLIGIBLE (>32,000 MW) |

**Update 2 tier reference**:
- EXTREME: < 22,000 MW — E[GKS MCC] = -$5.0 to -$6.0+/MWh
- SEVERE: 22,000-26,000 MW — E[GKS MCC] = -$3.0 to -$5.0/MWh
- MODERATE: 26,000-29,000 MW — E[GKS MCC] = -$0.5 to -$2.5/MWh
- MILD: 29,000-32,000 MW — E[GKS MCC] = -$0.5 to -$1.5/MWh
- NEGLIGIBLE: > 32,000 MW — E[GKS MCC] = $0 to -$0.3/MWh

**Comparison to recent history**:

| Flowday | Day-type | NL trough (MW) | Finding 7 tier |
|---|---|---|---|
| Jul 27 (Mon) | WDPEAK | 21,706 | EXTREME |
| Jul 31 (Thu) | WDPEAK | 23,784 | SEVERE |
| Aug 1 (Sat) | WEPEAK | est. 16,000-24,000 (zero-data) | SEVERE-EXTREME (pattern) |
| Aug 2 (Sun) | WEPEAK | 32,360 | NEGLIGIBLE (borderline) |
| Aug 3 (Mon) | WDPEAK | 26,395 | MODERATE |
| **Aug 4 (Tue)** | **WDPEAK** | **23,639** | **SEVERE** |

Aug 4 is the second confirmed SEVERE weekday in Stage 0 Phase 2. Nearest precedent: Jul 31 (23,784 MW SEVERE + SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-52%; formal verdict T+2 OVERDUE since Aug 2 — highest calibration priority).

**Solar drop HE07→HE10**: NL fell -18,814 MW in 3 hours (from 42,453 to 23,639 MW). Asymmetric V-shape: solar ramps from 29 MW (HE07) to 27,329 MW (HE10) in 3 hours, while West wind also falls from 10,692 to 7,966 MW. The net effect is the deepest midday trough of the August phase.

**Key contrast with Aug 3**: Today GR_WEST at trough HE10 = 7,966 MW vs Aug 3's 3,503 MW at HE10. The higher daytime GR_WEST today means both solar saturation AND West wind surplus are driving the SEVERE trough, vs Aug 3 where it was solar-only. This creates greater export congestion pressure on WEST_TO_NORTH during HE09-12.

**EXTREME downside**: Solar forecast uncertainty ±1,500-2,000 MW at HE10. If solar outperforms by +1,640 MW, NL drops below 22,000 MW (EXTREME tier). Jul 27 EXTREME event (21,706 MW) produced the highest single-day GKS P&L in Stage 0 ($6,382). Probability of EXTREME: 15-20%.

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +21,473 MW (YE single-source)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) |
|---|---|---|---|---|
| HE18 | 43,269 | 26,863 | 6,868 | 89,933 |
| HE19 | 47,572 | 20,868 | 7,306 | 88,715 |
| HE20 | 59,763 | 8,119 | 7,860 | 86,210 |
| HE21 | 64,742 | 475 | 8,853 | 83,206 |

Ramp = NL(HE21) - NL(HE18) = 64,742 - 43,269 = **+21,473 MW**

Solar cliff decomposition:
- HE19→HE20: solar -12,749 MW → NL +12,191 MW (single-hour cliff)
- HE20→HE21: solar -7,644 MW → NL +4,979 MW
- HE19→HE21 total: +17,170 MW NL ramp in 2 hours

**Calibration reference points**:
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- Margin above binding floor: **+3,538 MW** (vs Aug 3's +730 MW — 4.8x wider margin)
- Margin below binding anchor: **-445 MW** (closest approach since the Jul 1 anchor itself)

**Context vs Aug 3**: Aug 4 base ramp +21,473 MW vs Aug 3's +18,665 MW (+2,808 MW higher, +15% day-over-day). This is the strongest YE base ramp signal in Stage 0 Phase 2 (August). The NL(HE18) is also lower today (43,269 vs Aug 3's 44,963 MW) — lower base = steeper effective ramp. Load through HE18 remains very high (89,933 MW).

**Enverus gap risk (primary downside)**:
- Historical YE-Enverus HE21 gap: 3,741-4,626 MW (Enverus systematically lower than YE at HE21)
- Enverus-adjusted ramp: 21,473 - 4,626 = **16,847 MW** to 21,473 - 3,741 = **17,732 MW**
- Lower bound (16,847 MW): 1,088 MW BELOW binding floor — non-binding scenario
- Upper bound (17,732 MW): 203 MW BELOW binding floor — non-binding scenario
- Both Enverus-adjusted bounds are below the binding floor (unlike Aug 2 Sunday where upper bound was above floor)
- However, today's YE base signal (+21,473 MW) is dramatically stronger than Aug 3 (+18,665 MW)

**Binding probability assessment**:
- YE-basis probability (ramp 21,473 MW, 445 MW below anchor): 42-55% (MEDIUM-HIGH on single-source basis)
- Adjustment for Enverus gap risk (P≈40-50% gap applies → non-binding; both bounds below floor): -12 to -15 ppt
- Adjustment for cap-out HE18-22 = 7,404-7,499 MW (below 10,000 MW dual-trigger; less constraint vs Jun 21 binding): -2 to -3 ppt
- **Final call: MEDIUM 28-42% (central ~32%)**

**RT vs DA split**: Aug 1 (Saturday) binding event was RT-only — DAM did not clear binding, GKS had zero DA energy at HE19-21, and RT produced $1,119-$1,861/hour settlement at GKS. Today's YE base ramp (+21,473 MW) is even stronger. RT binding probability may exceed DA binding probability at this ramp level. If SOUTH_HOUSTON_IMPORT does NOT bind in DAM but binds in RT, GKS needs RT flexibility at HE19-21.

**Smartbidder (DEGRADED, 9th consecutive)**: P(DA>RT) and 1.8x right-tail rule unverifiable. CI widened ±3-5 ppt.

**GKS MCC HE19-21 (unconditional)**: +$1.0 to +$3.5/MWh (central ~$3.4/MWh; higher than Aug 3's +$0.5 to +$2.5 due to higher binding probability).

---

## WEST_TO_NORTH_345 — Detail

### Window 1: Overnight HE01-06 (MEDIUM-HIGH 32-45%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Classification |
|---|---|---|---|---|---|---|
| HE01 | 14,483 | 66,779 | 42,329 | 0.489 | OFFPEAK | MEDIUM-HIGH |
| **HE02** | **14,563** | **63,578** | **39,243** | **0.492** | **OFFPEAK** | **MEDIUM-HIGH (overnight max)** |
| HE03 | 14,192 | 61,194 | 37,563 | 0.480 | OFFPEAK | MEDIUM-HIGH |
| HE04 | 13,648 | 59,484 | 36,851 | 0.461 | OFFPEAK | MEDIUM-HIGH |
| HE05 | 12,888 | 58,686 | 37,317 | 0.436 | OFFPEAK | MEDIUM |
| HE06 | 11,796 | 59,418 | 39,654 | 0.399 | OFFPEAK | MEDIUM |

SCI proxy = GR_WEST / 29,580 MW (calibrated from prior cycles). MEDIUM threshold = 0.350.

All six hours have SCI above the MEDIUM threshold. HE01-04 are in MEDIUM-HIGH territory (SCI 0.461-0.492). Comparison:
- Aug 3 overnight HE01-04: SCI 0.327-0.345 (just below MEDIUM, LOW-MEDIUM 12-20% call)
- Aug 4 overnight HE01-04: SCI 0.461-0.492 (MEDIUM-HIGH, +0.13-0.15 SCI units — step-function upgrade)

GR_WEST HE02 = 14,563 MW is only 437 MW below the 15,000 MW PANHANDLE_EXPORT_345 activation threshold. This constraint was NEGLIGIBLE in Stage 0 since Jul 2 (GR_WEST had not reached 15,000 MW overnight in the post-W25 period). If wind outperforms by +500 MW → PANHANDLE_EXPORT activates (LOW 5-12% probability).

OFFPEAK load 58,686-66,779 MW amplifies surplus export pressure (low demand, full West wind generation). Zero solar overnight. P(binding) MEDIUM-HIGH 32-45% — highest overnight WEST_TO_NORTH call in Stage 0.

### Window 2: Midday HE09-12 (LOW-MEDIUM 15-25%)

Driven by SEVERE duck curve, not wind alone. GR_WEST midday SCI 0.246-0.278 (LOW on standalone basis) but 2-3x higher than Aug 3 at the same hours (3,239-4,716 MW then vs 7,274-8,216 MW now). The SEVERE duck curve (NL trough 23,639 MW) creates combined solar+wind export pressure on West zone:

- Solar HE09-12: 18,177-30,543 MW (ERCOT-wide; peak generation sources primarily in West/South zones)
- GR_WEST HE09-12: 7,274-8,216 MW (contributing to zone oversupply even at LOW SCI)
- Combined: West zone renewable output exceeds local absorption capacity

P(binding HE09-12): LOW-MEDIUM 15-25%. Upgraded from NEGLIGIBLE yesterday due to SEVERE duck curve threshold crossed AND elevated daytime GR_WEST.

### Window 3: Evening HE22-24 (MEDIUM 18-28%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE |
|---|---|---|---|---|---|
| HE22 | 10,180 | 80,254 | 60,759 | 0.344 | WDPEAK |
| HE23 | 11,283 | 76,029 | 55,277 | 0.381 | OFFPEAK |
| HE24 | 11,923 | 71,874 | 50,540 | 0.403 | OFFPEAK |

HE22 borderline (SCI 0.344, 6 ppt below MEDIUM). HE23-24 above MEDIUM (0.381-0.403). This evening window is slightly weaker than Aug 3 evening (SCI 0.378-0.465, MEDIUM 20-30%) because Aug 4's wind diurnal cycle peaks overnight (SCI 0.49) rather than in the late evening. P(binding) MEDIUM 18-28%.

---

## Nodal MCC Snapshot — GKS_BESS_RN

Stage 0 heuristic PTDF projection. No hub-pair LMP validation (74th consecutive absent cycle). Magnitude estimates have HIGH uncertainty; direction estimates have MEDIUM-HIGH confidence in priority windows.

| Window | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|
| **HE01-04** | **-$4 to -$8** | **-$2 / -$12** | **WEST_TO_NORTH MEDIUM-HIGH 32-45%; GR_WEST 13,648-14,563 MW; SCI 0.461-0.492; OFFPEAK low load** | MEDIUM-HIGH direction, LOW-MEDIUM magnitude |
| HE05-06 | -$2 to -$5 | -$1 / -$7 | WEST_TO_NORTH MEDIUM; GR_WEST 11,796-12,888 MW; SCI 0.399-0.436; declining | MEDIUM direction, LOW magnitude |
| HE07-08 | -$1 to -$3 | -$0.5 / -$4 | GR_WEST 9,624-10,692 MW; SCI 0.325-0.361; solar onset; WEST_TO_NORTH declining | LOW-MEDIUM |
| **HE09-12** | **-$3 to -$5** | **-$2 / -$6** | **Finding 7 SEVERE (NL trough 23,639 MW HE10); solar 18,177-30,543 MW; GR_WEST 7,274-8,216 MW; combined export pressure** | MEDIUM-HIGH direction, MEDIUM magnitude (SEVERE tier) |
| HE13-18 | -$0.5 to +$0.5 | 0 / -$0.5 | NL recovery; West wind daytime low 6,395-6,905 MW; load peak 88,141-90,299 MW; near-hub pricing | LOW |
| **HE19-21** | **+$1.0 to +$3.5** | **0 / +$4** | **SOUTH_HOUSTON_IMPORT MEDIUM 28-42%; solar cliff NL ramp +21,473 MW HE18→HE21; unconditional estimate** | LOW-MEDIUM |
| HE22-24 | -$1.5 to -$4 | -$0.5 / -$5 | WEST_TO_NORTH MEDIUM 18-28%; GR_WEST 10,180-11,923 MW; SCI 0.344-0.403 | MEDIUM direction, LOW magnitude |

---

## Hub-Pair Basis Outlook

All magnitude estimates heuristic. Hub-pair LMP ABSENT 74th consecutive cycle. Direction supported by SCI/NL analysis.

| Rank | Path | Window | E[basis, $/MWh] | Conviction |
|---|---|---|---|---|
| 1 | **HB_WEST vs HB_NORTH** | **HE01-04** | **-$6 to -$15 (WEST cheaper)** | DIRECTION: MEDIUM-HIGH (SCI 0.461-0.492; highest overnight in Stage 0). MAGNITUDE: LOW (no hub-pair LMP; 74th absent cycle). |
| 2 | **HB_HOUSTON vs HB_NORTH** | **HE19-21** | **+$1 to +$5 uncond.; +$10 to +$28 cond.** | DIRECTION: MEDIUM (ramp +21,473 MW; 445 MW below binding anchor; highest YE base ramp since Jul 1 anchor event). MAGNITUDE: LOW. |
| 3 | **HB_WEST vs HB_HUBAVG** | **HE09-12** | **-$3 to -$6 (WEST cheaper)** | DIRECTION: MEDIUM (SEVERE duck curve + elevated daytime GR_WEST; upgraded from Aug 3 MODERATE basis of -$0.5 to -$2.0). MAGNITUDE: LOW. |
| 4 | **HB_WEST vs HB_NORTH** | **HE22-24** | **-$3 to -$8 (WEST cheaper)** | DIRECTION: MEDIUM (SCI 0.344-0.403; HE23-24 above MEDIUM). MAGNITUDE: LOW. |
| 5 | **HB_SOUTH vs HB_NORTH** | **HE20-22** | **+$0.5 to +$3.0** | DIRECTION: LOW (GR_SOUTH 2,689-2,717 MW HE19-20; GR_COASTAL 3,242-3,674 MW HE18-20). MAGNITUDE: NEGLIGIBLE. |

**Summary**: West discount is the dominant signal on Aug 4 — significantly amplified vs Aug 3 overnight (SCI 0.46-0.49 vs 0.33-0.35) and deepened midday basis (SEVERE vs MODERATE duck curve). Houston premium is the most compelling signal since Jul 1 anchor event on the YE basis (+21,473 MW ramp). The charge-West / discharge-Houston arbitrage structure is present in all three time windows simultaneously (overnight, midday, evening-Houston), creating the highest multi-window arbitrage complexity in Stage 0 Phase 2.

---

## Recommended Node Awareness for BESS Optimizer

**GKS_BESS_RN (100MW/200MWh GKS BESS)** — Aug 4 nodal context:

**Primary charge windows**:

1. **HE09-12 — HIGHEST PRIORITY CHARGE** (Finding 7 SEVERE)
   - E[MCC] = -$3.0 to -$5.0/MWh; central -$3.5 to -$4.0/MWh
   - SEVERE tier: deepest duck curve charge window since Jul 31 (23,784 MW)
   - Conviction: MEDIUM-HIGH direction, MEDIUM magnitude
   - If NL approaches EXTREME (<22,000 MW): deepen charge target; E[MCC] → -$5.0 to -$6.0+/MWh

2. **HE01-04 — SECONDARY CHARGE** (WEST_TO_NORTH overnight MEDIUM-HIGH)
   - E[MCC] = -$4 to -$8/MWh; highest overnight West MCC signal in Stage 0
   - GR_WEST SCI 0.461-0.492 → West zone structurally oversupplied all four hours
   - SOC build for daytime and evening discharge windows

3. **HE22-24 — TERTIARY CHARGE** (WEST_TO_NORTH evening MEDIUM)
   - E[MCC] = -$1.5 to -$4/MWh; late-cycle SOC positioning

**Primary discharge window**:

1. **HE19-21 — PRIMARY DISCHARGE** (SOUTH_HOUSTON_IMPORT MEDIUM 28-42%)
   - E[MCC] = +$1.0 to +$3.5/MWh unconditional; +$8 to +$18/MWh conditional on binding
   - Highest-probability Houston premium event in Stage 0 since Jul 1 binding anchor
   - Enverus gap risk: size discharge conservatively, use as tiebreaker
   - Maintain RT flexibility — RT-only binding pattern possible (Aug 1 precedent)

**Weight guidance**: Apply SEVERE MCC adjustment (-$3.5 to -$4.0/MWh central) to HE09-12 charge as MEDIUM-HIGH directional input. Apply overnight MCC (-$4 to -$8/MWh) to HE01-04 as MEDIUM-HIGH directional tiebreaker. Apply SOUTH_HOUSTON_IMPORT (+$3.4/MWh unconditional) to HE19-21 as LOW-MEDIUM tiebreaker. Cap MCC adjustment influence at 30% of hub signal in any window — Stage 0 magnitude estimates carry high uncertainty without LMP validation.

---

## Key Data for bess-optimizer

**Load profile**:
- 24h average: 74,746 MW
- System peak: HE17 = 90,299 MW (highest Stage 0 D+1 forecast on record)
- Peak window HE14-18: 88,141-90,299 MW (5 consecutive hours above 88,000 MW)
- Overnight minimum: HE05 = 58,686 MW

**Net load profile**:
- NL minimum (duck curve trough): HE10 = 23,639 MW — SEVERE tier
- NL maximum: HE21 = 64,742 MW
- NL total swing: +41,103 MW (HE10 to HE21)
- NL ramp HE18→HE21 (solar cliff): +21,473 MW
- NL ramp HE19→HE21 (acute 2-hour cliff): +17,170 MW
- NL drop HE07→HE10 (solar onset): -18,814 MW in 3 hours

**West wind (GR_WEST)**:
- Overnight max: HE02 = 14,563 MW (SCI 0.492)
- Daytime minimum: HE15 = 6,395 MW (SCI 0.216)
- Evening: HE22=10,180 / HE23=11,283 / HE24=11,923 MW (SCI 0.344 / 0.381 / 0.403)
- Diurnal range: 6,395-14,563 MW (widest intra-day swing in Stage 0)

**Solar (ERCOT)**:
- Peak: HE13 = 30,665 MW
- Secondary peak: HE12 = 30,543 MW
- Cliff: HE19=20,868 / HE20=8,119 / HE21=475 MW (-20,393 MW in 2 hours)
- Onset: HE07=29 / HE08=3,787 / HE09=18,177 / HE10=27,329 MW

**Total wind (ERCOT)**: HE01-02 peak 22,908-22,983 MW; HE13 minimum 12,033 MW; HE21 17,068 MW

**Resource outages (cap-out)**:
- Average: 7,493 MW
- Peak: HE10-12 = 7,716 MW
- Min: HE24 = 6,681 MW
- No hour exceeds 10,000 MW dual-trigger → HOUSTON_SOUTH_MIDDAY NEGLIGIBLE

---

## Risks

**1. WEST_TO_NORTH overnight upgrades to HIGH / PANHANDLE_EXPORT activates (probability 20-30%)**
GR_WEST HE02 forecast 14,563 MW. If outperforms by +500-1,500 MW, SCI approaches 0.51-0.56 (HIGH territory; binding probability 40-55%). At +437 MW, PANHANDLE_EXPORT_345 activates (15,000 MW threshold). Dual-binding events (WEST_TO_NORTH + PANHANDLE) in W25 produced GKS MCC of -$12 to -$25/MWh. Shadow price tail risk: $80-$200/MWh at P99. Charge window HE01-04 would be materially more valuable.

**2. SOUTH_HOUSTON_IMPORT RT-only binding despite Enverus gap (probability 25-35%)**
YE base ramp +21,473 MW is only 445 MW below binding anchor. Even if Enverus gap partially applies, RT binding can occur independently of DA binding. Aug 1 Saturday RT-only binding event occurred at a weaker ramp signal (18,665 MW on Aug 3 equivalent vs today's 21,473 MW). Today's solar cliff is more severe (+17,170 MW in HE19→HE21 vs Aug 3's ramp at HE18-21 level). If RT-only binding occurs, GKS needs RT flexibility at HE19-21 — not a DA position decision.

**3. Duck curve deepens to EXTREME (NL < 22,000 MW; probability 15-20%)**
NL trough 23,639 MW is 1,639 MW above EXTREME boundary. Solar forecast uncertainty ±1,500-2,000 MW. If solar outperforms by +1,640+ MW → EXTREME tier → E[GKS MCC HE10-11] deepens to -$5.0 to -$6.0+/MWh. Jul 27 EXTREME event (21,706 MW) produced the highest single-day GKS P&L in Stage 0 ($6,382). Action: if RT solar readings at HE07-08 (3,787 MW onset) come in above forecast, intraday charge instruction should be aggressive.

**4. PANHANDLE_EXPORT_345 overnight activation as standalone (probability 5-12%)**
GR_WEST at HE02 = 14,563 MW is only 437 MW below threshold. This constraint was NEGLIGIBLE in all Stage 0 Phase 2 cycles (post-W25). A PANHANDLE binding event alongside WEST_TO_NORTH would deepen GKS overnight MCC significantly. Enverus wind cross-validation absent — cannot confirm PANHANDLE direction independently.

**5. Smartbidder DEGRADED — 9th consecutive cycle (ongoing critical gap)**
RT spike risk at HE19-21 unquantifiable without P(DA>RT). With the highest YE base ramp in Stage 0 Phase 2 (+21,473 MW), this cycle has the highest unconditional RT spike risk since the Jul 1 binding anchor event. Prior binding events produced RT energy at GKS of $1,119-$1,861/hour (Aug 1 Saturday). At today's ramp, RT spike risk is materially higher. 1.8x right-tail rule cannot be applied. Ascend rep escalation for client_secret renewal: CRITICAL — 9th consecutive cycle without Smartbidder.

**6. Jul 31 T+2 settlement CRITICALLY OVERDUE — primary calibration reference for Aug 4**
Jul 31 was a SEVERE Finding 7 (23,784 MW — nearest historical precedent to today's 23,639 MW, only 145 MW apart) + SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-52% (ramp +20,431 MW). Jul 31 formal verdict would directly inform today's SOUTH_HOUSTON_IMPORT call. Overdue since Aug 2. pnl-manager coordination: URGENT.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| Finding 7 HE09-12 (SEVERE) | MEDIUM-HIGH direction, MEDIUM magnitude | NL trough 23,639 MW clearly SEVERE; comparable Jul 31 SEVERE (23,784 MW) is the calibration reference. E[MCC] -$3.5 to -$4.0/MWh central is actionable for charge bid targeting. |
| WEST_TO_NORTH HE01-04 (MEDIUM-HIGH 32-45%) | MEDIUM-HIGH direction, LOW-MEDIUM magnitude | Highest overnight SCI in Stage 0 (0.461-0.492); no prior MEDIUM-HIGH overnight calibration event available for magnitude. Direction extremely high confidence; magnitude CI very wide. |
| SOUTH_HOUSTON_IMPORT HE19-21 (MEDIUM 28-42%) | MEDIUM direction, LOW magnitude | Highest YE base ramp in Stage 0 Phase 2 (+21,473 MW, 445 MW below anchor). Enverus gap is the primary uncertainty. Use as MEDIUM tiebreaker for RT flexibility decisions at HE19-21. |
| WEST_TO_NORTH HE22-24 (MEDIUM 18-28%) | MEDIUM direction, LOW magnitude | SCI 0.344-0.403; slightly lower than Aug 3 evening but clear MEDIUM directional signal for HE23-24. |
| Hub-pair basis paths | LOW | No hub-pair LMP (74th absent cycle); direction-supported only; magnitude unreliable. |

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model. All probability and lambda estimates are derived from SCI thresholds, NL ramp calibration points, and historical binding tier references.

**Data inputs used**:
- YES_ENERGY `shared/data/raw/yes-energy/2026-08-04.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 74th consecutive cycle. All MCC magnitude estimates remain heuristic.

**Pending settlements** (updated as of Aug 4 cycle):

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-27 (Mon) | EXTREME Finding 7; SOUTH_HOUSTON MED-HIGH 35-52% | ~Jul 29 | CRITICALLY OVERDUE (>5 days) |
| 2026-07-28 (Tue) | MOD-SEVERE Finding 7; SOUTH_HOUSTON 28-48% (zero-data) | ~Jul 30 | OVERDUE |
| 2026-07-29 (Tue) | MILD Finding 7; SOUTH_HOUSTON 35-50% | ~Jul 31 | BINDING CONFIRMED indirect; formal T+2 pending |
| 2026-07-30 (Wed) | MILD tentative Finding 7; SOUTH_HOUSTON 32-48% (analog) | ~Aug 1 | OVERDUE |
| **2026-07-31 (Thu)** | **SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON 35-52% (ramp +20,431 MW)** | **~Aug 2** | **OVERDUE 3 days — highest calibration priority for Aug 4 call** |
| 2026-08-01 (Sat) | SEVERE-EXTREME direction; SOUTH_HOUSTON 18-30% | ~Aug 3 | BINDING CONFIRMED indirect (Tenaska T+1); learnings/2026-08-01.md filed |
| 2026-08-02 (Sun) | NEGLIGIBLE Finding 7; SOUTH_HOUSTON 18-28% | ~Aug 4 | DUE TODAY |
| 2026-08-03 (Mon) | MODERATE Finding 7; WEST_TO_NORTH MEDIUM HE22-24; SOUTH_HOUSTON 15-25% | ~Aug 5 | PENDING |
| **2026-08-04 (Tue)** | **SEVERE Finding 7; WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42%** | **~Aug 6** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-04.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-04.md`
**History archive**: `memory/congestion-analyst/history/2026-08-04.md` (pending)

---

**Congestion Character**: HIGH-activity Tuesday — SEVERE duck curve (NL trough 23,639 MW HE10, E[GKS MCC] -$3.0 to -$5.0/MWh HE09-12, 2x deeper than Aug 3 MODERATE), very high overnight West wind (GR_WEST 13,648-14,563 MW HE01-04 SCI 0.461-0.492, highest overnight in Stage 0, MEDIUM-HIGH 32-45% WEST_TO_NORTH), and MEDIUM SOUTH_HOUSTON_IMPORT (NL ramp +21,473 MW HE18→HE21, only 445 MW below binding anchor, MEDIUM 28-42% central ~32% with Enverus gap primary downside); charge at SEVERE duck curve HE09-12 (highest-priority MCC window) and overnight OFFPEAK HE01-04 (highest overnight West MCC in Stage 0), discharge at Houston premium HE19-21 (strongest YE base ramp since Jul 1 anchor event), monitor EXTREME duck curve tail risk (1,639 MW buffer) and PANHANDLE_EXPORT_345 overnight tail (437 MW buffer to activation).
