# Congestion Outlook — D+1: 2026-08-05   [Stage 0 — provisional]

**DATA SOURCE**: Yes Energy (production); CONGESTION_PROJECT Stage 0 — rule-based heuristic, no ML model
**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 rows confirmed) | SMARTBIDDER DEGRADED (10th consecutive cycle, client_secret expired) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (75th consecutive cycle)

**Issued**: 2026-08-04 07:30 CT
**Flowday**: Wednesday 2026-08-05 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation available.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: This is a rule-based heuristic analysis. All binding probabilities, lambda estimates, and MCC values are derived from SCI thresholds, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) should apply LOW-MEDIUM weight to all quantitative figures.

---

## Headline

MODERATE-HIGH activity Wednesday — moderate step-down from Aug 4 (HIGH-activity Tuesday) across all three congestion dimensions, but still materially above baseline. (1) Duck curve SEVERE but shallower: NL trough 25,190 MW at HE10 (SEVERE tier 22,000-26,000 MW; 1,551 MW shallower than Aug 4 SEVERE 23,639 MW; 810 MW from MODERATE boundary; E[GKS MCC HE10] = -$2.5 to -$4.5/MWh). (2) West wind overnight MEDIUM step-down from Aug 4 MEDIUM-HIGH: GR_WEST HE01-05 = 10,848-12,410 MW (SCI 0.367-0.419 all above MEDIUM threshold 0.350; MEDIUM 18-28% vs Aug 4 MEDIUM-HIGH 32-45%; HE06 SCI 0.341 drops below threshold). (3) Solar cliff near-identical to Aug 4: NL ramp HE18→HE21 = +21,560 MW (only 87 MW above Aug 4's +21,473 MW; SOUTH_HOUSTON_IMPORT MEDIUM 28-42%). Load peak 89,261 MW at HE17 (slightly below Aug 4 90,299 MW). PANHANDLE_EXPORT_345 risk minimal: GR_WEST HE01 = 12,410 MW, 2,590 MW below 15,000 MW activation threshold.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-21** | **MEDIUM 28-42%** | **$30-65** | **$0 / $40 / $110** | NL ramp +21,560 MW; 87 MW above Aug 4 (+21,473 MW); 3,625 MW above binding floor (Jun 17 +17,935 MW); 358 MW below binding anchor (Jul 1 +21,918 MW); Enverus gap risk pulls both adjusted bounds below floor; Smartbidder 10th absent cycle |
| **WEST_TO_NORTH_345** | **HE01-05** | **MEDIUM 18-28%** | **$10-20** | **$0 / $16 / $42** | GR_WEST 10,848-12,410 MW; SCI 0.367-0.419 all above MEDIUM threshold 0.350; OFFPEAK load 58,997-67,241 MW amplifies overnight surplus; step-down from Aug 4 MEDIUM-HIGH (SCI 0.461-0.492) |
| **WEST_TO_NORTH_345** | **HE22-24** | **MEDIUM 16-24%** | **$8-15** | **$0 / $12 / $30** | GR_WEST 10,425-12,289 MW; SCI 0.352-0.415; HE22 barely above threshold (0.352); HE23-24 solidly MEDIUM; comparable to Aug 4 evening |
| WEST_TO_NORTH_345 | HE09-12 | LOW-MEDIUM 8-15% | $8-15 | $0 / $8 / $20 | SEVERE duck curve NL 25,190 MW HE10; GR_WEST 6,308-7,631 MW (SCI 0.213-0.258, LOW standalone); combined solar+wind export pressure but shallower trough than Aug 4; slightly weaker than Aug 4 call (15-25%) |
| PANHANDLE_EXPORT_345 | HE01-04 | NEGLIGIBLE <2% | — | — | GR_WEST HE01 = 12,410 MW — 2,590 MW BELOW 15,000 MW activation threshold; no meaningful upside risk |

**Finding 7 (Duck Curve)**: SEVERE. NL trough 25,190 MW at HE10 (SEVERE tier 22,000-26,000 MW; 810 MW from MODERATE boundary; 3,190 MW above EXTREME boundary). E[GKS MCC HE10] = **-$2.5 to -$4.5/MWh** (upper SEVERE tier; slightly shallower than Aug 4's -$3.0 to -$5.0/MWh). Solar peak 29,827 MW at HE13. One-hour SEVERE window (HE10 only; HE09 MILD, HE11 MODERATE).

**HOUSTON_SOUTH_MIDDAY**: NEGLIGIBLE <3%. Cap-out max HE13 = 8,123 MW; no hour above 10,000 MW dual-trigger.

---

## Finding 7 — Duck Curve Analysis

**Classification**: SEVERE (NL trough 25,190 MW; upper SEVERE tier, 810 MW from MODERATE boundary)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | Classification |
|---|---|---|---|---|---|
| HE07 | 44,094 | 25 | 9,386 | 60,422 | Pre-trough |
| HE08 | 41,495 | 3,432 | 8,592 | 60,568 | Pre-trough |
| HE09 | 30,416 | 16,815 | 7,631 | 63,514 | **MILD (29,000-32,000 MW)** |
| **HE10** | **25,190** | **25,866** | **7,073** | **68,070** | **SEVERE — trough minimum** |
| HE11 | 27,375 | 28,518 | 6,674 | 73,198 | MODERATE (26,000-29,000 MW) |
| HE12 | 31,591 | 29,554 | 6,308 | 78,285 | MILD |
| HE13 | 35,570 | 29,827 | 6,343 | 82,830 | NEGLIGIBLE (>32,000 MW) |

**Update 2 tier reference** (from established Stage 0 calibration):
- EXTREME: < 22,000 MW — E[GKS MCC] = -$5.0 to -$6.0+/MWh
- **SEVERE: 22,000-26,000 MW — E[GKS MCC] = -$2.5 to -$4.5/MWh (Aug 5: upper tier)**
- MODERATE: 26,000-29,000 MW — E[GKS MCC] = -$0.5 to -$2.5/MWh
- MILD: 29,000-32,000 MW — E[GKS MCC] = -$0.5 to -$1.5/MWh
- NEGLIGIBLE: > 32,000 MW — E[GKS MCC] = $0 to -$0.3/MWh

**Comparison to recent history**:

| Flowday | Day-type | NL trough (MW) | Finding 7 tier |
|---|---|---|---|
| Jul 27 (Mon) | WDPEAK | 21,706 | EXTREME |
| Jul 31 (Thu) | WDPEAK | 23,784 | SEVERE |
| Aug 3 (Mon) | WDPEAK | 26,395 | MODERATE |
| Aug 4 (Tue) | WDPEAK | 23,639 | SEVERE (deep) |
| **Aug 5 (Wed)** | **WDPEAK** | **25,190** | **SEVERE (upper)** |

**Key structural notes**:

1. **Single-hour SEVERE window**: HE09 is MILD (30,416 MW) and HE11 is MODERATE (27,375 MW). The SEVERE classification applies to HE10 only. Aug 4 by contrast had MODERATE at both HE09 (28,673 MW) and HE11 (26,632 MW), with HE11 only 632 MW into MODERATE territory. Today's adjacent-hour NL is higher (MILD HE09, comfortably MODERATE HE11), indicating a narrower, more spike-like duck curve shape.

2. **Solar onset comparison**: Solar at HE10 = 25,866 MW (vs Aug 4's 27,329 MW, -1,463 MW). Lower peak solar at trough hour partly explains the shallower trough vs Aug 4 (other factor: GR_WEST HE10 = 7,073 vs Aug 4's 7,966 MW, also slightly lower).

3. **E[GKS MCC] position within SEVERE**: The Update 2 SEVERE tier range is -$3.0 to -$5.0/MWh at the anchor points. At 25,190 MW (upper SEVERE, 810 MW from MODERATE), the central MCC estimate is reduced: -$2.5 to -$4.5/MWh vs Aug 4's -$3.0 to -$5.0/MWh. Magnitude remains formally unverifiable (hub-pair LMP absent, 75th consecutive cycle).

4. **EXTREME downside**: NL trough 25,190 MW is 3,190 MW above EXTREME boundary. Solar would need to outperform forecast by +3,190+ MW at HE10 (26% above forecast 25,866 MW) — low probability (~5-8%). Much lower EXTREME tail risk than Aug 4 (1,639 MW buffer, 15-20% probability).

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +21,560 MW (YE single-source)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) |
|---|---|---|---|---|
| HE18 | 42,970 | 25,849 | 7,004 | 88,873 |
| HE19 | 47,807 | 19,740 | 7,355 | 87,735 |
| HE20 | 59,960 | 7,397 | 8,011 | 85,549 |
| HE21 | 64,530 | 405 | 9,090 | 82,885 |

Ramp = NL(HE21) − NL(HE18) = 64,530 − 42,970 = **+21,560 MW**

Solar cliff decomposition:
- HE19→HE20: solar −12,343 MW → NL +12,153 MW (single-hour cliff)
- HE20→HE21: solar −6,992 MW → NL +4,570 MW
- HE19→HE21 total: +16,723 MW NL ramp in 2 hours

**Calibration reference points** (Stage 0 series):
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- Margin above binding floor: **+3,625 MW** (slightly larger than Aug 4's +3,538 MW)
- Margin below binding anchor: **−358 MW** (87 MW closer to anchor than Aug 4's −445 MW)

**Note**: Aug 5 (Wednesday) is the same day-of-week as both confirmed calibration anchors (Jun 17 and Jul 1 binding events). No day-of-week adjustment required.

**Comparison to Aug 4**: Ramp +21,560 MW vs Aug 4's +21,473 MW (+87 MW, negligible difference within uncertainty band). The two days are functionally identical on the primary SOUTH_HOUSTON_IMPORT signal. The slight ramp increase on Aug 5 is within the single-source CI (±500-1,000 MW at HE21) and does not warrant a probability upgrade.

**Enverus gap risk (primary downside)**:
- Historical YE-Enverus HE21 gap: 3,741-4,626 MW (Enverus systematically lower than YE at HE21; established from Jul 17 cross-validation cycle)
- Enverus-adjusted ramp bounds: 21,560 − 4,626 = **16,934 MW** to 21,560 − 3,741 = **17,819 MW**
- Lower bound (16,934 MW): 1,001 MW BELOW binding floor — non-binding scenario
- Upper bound (17,819 MW): 116 MW BELOW binding floor — non-binding scenario
- Interpretation: If Enverus wind gap applies in full, both bounds fall below the binding floor (P(non-binding|gap applies) ≈ high). P(gap applies) ≈ 40-50% based on historical patterns.

**Binding probability assessment**:
- YE-basis probability (ramp +21,560 MW, 358 MW below anchor): 42-55% (MEDIUM-HIGH on single-source basis)
- Enverus gap risk (P≈40-50% gap applies → non-binding): −12 to −15 ppt
- Cap-out HE18-22 = 7,832-7,850 MW (below 10,000 MW dual-trigger): −2 to −3 ppt
- **Final call: MEDIUM 28-42% (central ~32%)**

**Note on RT vs DA split**: The Aug 1 (Saturday) binding event was RT-only — GKS had zero DA energy at HE19-21, and RT produced $1,119-$1,861/hour settlement. The +21,560 MW YE ramp today is well above Aug 3's +18,665 MW (which was the D+1 data at the time of Aug 1 issuance). RT binding probability may exceed DA binding probability at this ramp level. GKS needs RT flexibility at HE19-21 even if DAM does not clear binding.

**Smartbidder (DEGRADED, 10th consecutive cycle)**: P(DA>RT) and 1.8x right-tail rule unverifiable. CI widened ±3-5 ppt vs periods with Smartbidder active.

**GKS MCC HE19-21 (unconditional)**: +$0.5 to +$3.0/MWh (probability-weighted; central ~$3.2/MWh based on MEDIUM 28-42% × E[MCC|bind] $8-10/MWh + small base).

---

## WEST_TO_NORTH_345 — Detail

### Window 1: Overnight HE01-05 (MEDIUM 18-28%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Classification |
|---|---|---|---|---|---|---|
| **HE01** | **12,410** | **67,241** | **45,404** | **0.419** | **OFFPEAK** | **MEDIUM** |
| HE02 | 12,247 | 63,984 | 42,692 | 0.414 | OFFPEAK | MEDIUM |
| HE03 | 11,920 | 61,530 | 40,958 | 0.403 | OFFPEAK | MEDIUM |
| HE04 | 11,440 | 59,827 | 40,029 | 0.387 | OFFPEAK | MEDIUM |
| HE05 | 10,848 | 58,997 | 40,336 | 0.367 | OFFPEAK | MEDIUM |
| HE06 | 10,097 | 59,451 | 42,078 | 0.341 | OFFPEAK | LOW-MEDIUM (below 0.350 threshold) |

SCI proxy = GR_WEST / 29,580 MW (calibration denominator). MEDIUM threshold = 0.350.

HE01-05: SCI 0.367-0.419, all above MEDIUM threshold. HE06 drops below at 0.341. P(binding) window: HE01-05.

**Comparison to Aug 4 overnight (MEDIUM-HIGH 32-45%)**:
- Aug 4: GR_WEST 11,796-14,563 MW; SCI 0.399-0.492 (all MEDIUM or higher; HE01-04 MEDIUM-HIGH at 0.461-0.492)
- Aug 5: GR_WEST 10,848-12,410 MW; SCI 0.367-0.419 (all MEDIUM; no hour reaches MEDIUM-HIGH territory at 0.450+)
- Step-down: −2,153 MW at overnight max (HE01: 12,410 vs HE02: 14,563 on Aug 4); SCI drop −0.042 to −0.073 per hour. Aug 4's overnight was the highest in Stage 0 series; Aug 5 is solidly MEDIUM throughout.

OFFPEAK load 58,997-67,241 MW amplifies overnight surplus export pressure (low demand, sustained West wind). P(binding) MEDIUM 18-28% — clear but not elevated signal.

### Window 2: Midday HE09-12 (LOW-MEDIUM 8-15%)

GR_WEST midday: 6,308-7,631 MW (SCI 0.213-0.258 — LOW on standalone basis). Slightly lower than Aug 4 midday (7,274-8,216 MW, SCI 0.246-0.278). However, the SEVERE duck curve (NL 25,190 MW HE10) creates combined solar+wind export pressure:
- Solar HE09-12: 16,815-29,554 MW (ERCOT-wide; West/South zones contribute largest share)
- GR_WEST HE09-12: 6,308-7,631 MW (LOW-SCI West wind but still significant combined with solar)

Slightly lower call than Aug 4 (15-25%) due to: (a) shallower duck curve trough (25,190 vs 23,639 MW — 1,551 MW less severe), (b) narrower SEVERE window (HE10 only vs Aug 4's extended MODERATE-SEVERE window), and (c) lower daytime GR_WEST (6,308-7,631 vs 7,274-8,216 MW). P(binding HE09-12): LOW-MEDIUM 8-15%.

### Window 3: Evening HE22-24 (MEDIUM 16-24%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE |
|---|---|---|---|---|---|
| HE22 | 10,425 | 79,984 | 60,474 | 0.352 | WDPEAK |
| HE23 | 11,569 | 75,796 | 54,798 | 0.391 | OFFPEAK |
| HE24 | 12,289 | 71,429 | 49,674 | 0.415 | OFFPEAK |

HE22: SCI 0.352, just 2 ppt above MEDIUM threshold. HE23-24: solidly MEDIUM at 0.391-0.415. Comparable to Aug 4 evening (HE22=0.344, HE23=0.381, HE24=0.403) — Aug 5 is marginally higher at each hour (+0.008-0.012 SCI units). P(binding) MEDIUM 16-24%.

---

## Nodal MCC Snapshot — GKS_BESS_RN

Stage 0 heuristic PTDF projection. Hub-pair LMP ABSENT (75th consecutive absent cycle). Direction estimates: MEDIUM-HIGH confidence in primary windows. Magnitude estimates: HIGH uncertainty.

| Window | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|
| **HE01-05** | **-$2 to -$6** | **-$1 / -$8** | **WEST_TO_NORTH MEDIUM; GR_WEST 10,848-12,410 MW; SCI 0.367-0.419; OFFPEAK load** | MEDIUM direction, LOW magnitude |
| HE06 | -$1 to -$3 | -$0.5 / -$4 | GR_WEST 10,097 MW; SCI 0.341 (below threshold); declining | LOW-MEDIUM |
| HE07-08 | -$0.5 to -$1.5 | 0 / -$2.5 | GR_WEST 8,592-9,386 MW; SCI 0.290-0.317; solar onset | LOW |
| **HE09-12** | **-$2.5 to -$4.5** | **-$1.5 / -$5.5** | **Finding 7 SEVERE (NL trough 25,190 MW HE10); solar 16,815-29,554 MW; GR_WEST 6,308-7,631 MW** | MEDIUM-HIGH direction, MEDIUM magnitude (SEVERE tier, upper) |
| HE13-18 | -$0.5 to +$0.3 | 0 / -$0.5 | NL recovery; West wind daytime low 6,308-7,004 MW; load peak 82,830-89,261 MW | LOW |
| **HE19-21** | **+$0.5 to +$3.0** | **0 / +$3.5** | **SOUTH_HOUSTON_IMPORT MEDIUM 28-42%; solar cliff NL ramp +21,560 MW HE18→HE21; unconditional** | LOW-MEDIUM |
| HE22-24 | -$1 to -$3 | -$0.5 / -$4 | WEST_TO_NORTH MEDIUM; GR_WEST 10,425-12,289 MW; SCI 0.352-0.415 | MEDIUM direction, LOW magnitude |

---

## Hub-Pair Basis Outlook

All magnitude estimates heuristic. Hub-pair LMP ABSENT 75th consecutive cycle. Direction supported by SCI/NL ramp analysis.

| Rank | Path | Window | Direction | E[basis $/MWh] | Conviction |
|---|---|---|---|---|---|
| 1 | **HB_HOUSTON vs HB_NORTH** | **HE19-21** | **HOUSTON premium** | **+$1 to +$4 uncond.; +$10 to +$28 cond.** | DIRECTION: MEDIUM (ramp +21,560 MW; 358 MW below binding anchor; near-identical to Aug 4). MAGNITUDE: LOW (hub-pair LMP absent, 75th cycle). |
| 2 | **HB_WEST vs HB_NORTH** | **HE01-05** | **WEST discount** | **-$3 to -$8 (WEST cheaper)** | DIRECTION: MEDIUM (SCI 0.367-0.419; MEDIUM overnight; step-down from Aug 4 -$6 to -$15 due to lower SCI). MAGNITUDE: LOW. |
| 3 | **HB_WEST vs HB_HUBAVG** | **HE09-12** | **WEST discount** | **-$2 to -$5 (WEST cheaper)** | DIRECTION: MEDIUM (SEVERE duck curve + daytime GR_WEST 6,308-7,631 MW; slightly less than Aug 4 -$3 to -$6 due to shallower trough). MAGNITUDE: LOW. |
| 4 | **HB_WEST vs HB_NORTH** | **HE22-24** | **WEST discount** | **-$2 to -$5 (WEST cheaper)** | DIRECTION: MEDIUM (SCI 0.352-0.415; HE23-24 solidly MEDIUM). MAGNITUDE: LOW. |

**Summary**: HOUSTON premium (HE19-21) is the primary basis signal — near-identical ramp to Aug 4, suggesting no directional change in the evening setup. West discount is present across overnight, midday, and evening windows at MEDIUM conviction, but at reduced magnitude vs Aug 4 due to MEDIUM (not MEDIUM-HIGH) overnight West wind. No PANHANDLE_EXPORT structural basis signal (GR_WEST too far below threshold).

---

## GKS BESS Positioning — Net Benefit / Risk

**GKS_BESS_RN (100MW/200MWh) — Aug 5 (Wednesday) nodal context:**

1. **Primary charge window: HE09-12 (Finding 7 SEVERE, HIGH conviction on direction)** — NL trough 25,190 MW at HE10 is firmly SEVERE tier. E[GKS MCC] = -$2.5 to -$4.5/MWh at HE10, slightly shallower than Aug 4 but the same tier. Maximize charge by HE10 to capture negative MCC; the narrower SEVERE window (one hour vs Aug 4's extended profile) makes intraday timing more critical. Secondary charge opportunity: HE01-05 overnight (GR_WEST MEDIUM, SCI 0.367-0.419; overnight load OFFPEAK) — useful for SOC build at lower magnitude (-$2 to -$6/MWh) than Aug 4 (-$4 to -$8/MWh overnight).

2. **Primary discharge window: HE19-21 (SOUTH_HOUSTON_IMPORT MEDIUM 28-42%, near-identical to Aug 4)** — NL ramp +21,560 MW is only 87 MW above Aug 4's +21,473 MW; the evening solar cliff setup is functionally the same day. Maintain RT flexibility at HE19-21: RT-only binding is possible even if DAM does not clear congestion (Aug 1 Saturday precedent; today's ramp is substantially stronger than Aug 1's effective ramp). E[GKS MCC HE19-21] unconditional = +$0.5 to +$3.0/MWh.

3. **Risk: overnight SOC build at lower magnitude; no PANHANDLE tail risk** — Overnight charge (HE01-05) is at MEDIUM West signal (SCI 0.367-0.419) vs Aug 4's MEDIUM-HIGH (SCI 0.461-0.492). SOC available for the duck curve charge at HE09-12 is building at a lower MCC advantage than Aug 4. The PANHANDLE_EXPORT_345 tail risk is eliminated for tonight (GR_WEST max 12,410 MW, 2,590 MW below threshold vs Aug 4's critical 437 MW buffer). Net: Aug 5 is a somewhat lower-complexity dispatch day than Aug 4, with the same evening setup but reduced overnight West urgency. The charge-at-duck-curve / discharge-at-Houston-evening structure is the same; magnitude is slightly reduced.

---

## Recommended Dispatch Note for bess-optimizer

**Charge priority order**: HE10 midday (SEVERE duck curve, highest MCC conviction) > HE01-05 overnight (MEDIUM West, lower magnitude) > HE22-24 (MEDIUM West evening, tertiary if SOC permits).

**Discharge priority**: HE19-21 (SOUTH_HOUSTON_IMPORT MEDIUM 28-42%; RT-only binding possible; maintain flexibility).

**Weight guidance**: Apply SEVERE MCC adjustment (-$2.5 to -$4.5/MWh central, with -$3.0 to -$3.5/MWh as the point estimate for HE10) to midday charge as MEDIUM-HIGH directional input. Apply overnight MCC (-$2 to -$6/MWh central -$3) to HE01-05 as MEDIUM directional tiebreaker. Apply SOUTH_HOUSTON_IMPORT (+$3.2/MWh unconditional) to HE19-21 as LOW-MEDIUM tiebreaker. Cap MCC adjustment influence at 30% of hub signal in any window — Stage 0 magnitude estimates carry high uncertainty without LMP validation.

---

## Key Data for bess-optimizer

**Load profile**:
- 24h average: ~74,303 MW
- System peak: HE17 = 89,261 MW
- Peak window HE15-18: 88,337-89,261 MW (4 consecutive hours above 88,000 MW)
- Overnight minimum: HE05 = 58,997 MW

**Net load profile**:
- NL minimum (duck curve trough): HE10 = 25,190 MW — SEVERE tier (upper)
- NL maximum: HE21 = 64,530 MW
- NL total swing: +39,340 MW (HE10 to HE21)
- NL ramp HE18→HE21 (solar cliff): +21,560 MW
- NL ramp HE19→HE21 (acute 2-hour cliff): +16,723 MW
- NL drop HE07→HE10 (solar onset): −18,904 MW in 3 hours (from 44,094 to 25,190 MW)

**West wind (GR_WEST)**:
- Overnight max: HE01 = 12,410 MW (SCI 0.419)
- Daytime minimum: HE12 = 6,308 MW (SCI 0.213)
- Evening: HE22=10,425 / HE23=11,569 / HE24=12,289 MW (SCI 0.352 / 0.391 / 0.415)
- Diurnal range: 6,308-12,410 MW

**Solar (ERCOT)**:
- Peak: HE13 = 29,827 MW
- Secondary peak: HE12 = 29,554 MW
- Cliff: HE19=19,740 / HE20=7,397 / HE21=405 MW (−19,335 MW in 2 hours)
- Onset: HE07=25 / HE08=3,432 / HE09=16,815 / HE10=25,866 MW

**Total ERCOT wind**: HE01 peak 20,393 MW; HE21 = 16,845 MW; HE13 minimum ~12,475 MW

**Regional wind**:
- GR_WEST: dominant overnight (12,410 MW HE01); daytime low 6,308 MW; evening recovery 10,425-12,289 MW
- GR_NORTH: minor (528-2,027 MW range all hours)
- GR_COASTAL: moderate midday-evening (1,062-3,424 MW; peak HE18)
- GR_SOUTH: moderate throughout (1,661-2,651 MW; peak HE22)

**Resource outages (cap-out)**:
- Range: 6,976-8,123 MW
- Max: HE13 = 8,123 MW
- No hour above 10,000 MW dual-trigger → HOUSTON_SOUTH_MIDDAY NEGLIGIBLE throughout

---

## Risks

**1. SOUTH_HOUSTON_IMPORT RT-only binding despite Enverus gap (probability 25-35%)**
YE base ramp +21,560 MW is only 358 MW below binding anchor. Aug 1 Saturday RT-only binding event occurred with a structurally weaker YE signal (the Aug 1 forecast was issued under zero-data conditions with an analog ramp estimate; Aug 3 D+1 YE showed +18,665 MW, substantially lower). Today's acute solar cliff (+16,723 MW in HE19→HE21 vs Aug 4's +17,170 MW) remains sharp. RT market responds to physical conditions, not YE bidclose forecasts. P(RT binding | DAM non-binding) is estimated 10-15 ppt above P(DAM binding) based on L4 learning from learnings/2026-08-03.md.

**2. Duck curve reaches EXTREME (NL < 22,000 MW; probability 5-8%)**
NL trough 25,190 MW is 3,190 MW above EXTREME boundary — much wider buffer than Aug 4 (1,639 MW). Solar would need to outperform by +3,190+ MW at HE10 (12% above forecast 25,866 MW). Lower tail risk than recent SEVERE days; not zero but not a primary risk scenario today.

**3. West wind overnight upgrades to MEDIUM-HIGH (probability 10-15%)**
GR_WEST HE01 = 12,410 MW (SCI 0.419). Outperformance of +1,500 MW → SCI approaches 0.47 (MEDIUM-HIGH territory; 32-45% probability). Wind model uncertainty at overnight lead times is relevant. No Enverus cross-validation available.

**4. Smartbidder DEGRADED — 10th consecutive cycle (ongoing critical gap)**
P(DA>RT) for SOUTH_HOUSTON_IMPORT unverifiable. 1.8x right-tail rule at HE21 unverifiable. Non-Spin DA price threshold ($12.45/MWh) check impossible. All five prior confirmed binding days in Stage 0 had Smartbidder confirmation either active or retrospectively consistent. Now 10 consecutive cycles without this corroboration. Ascend rep escalation for client_secret renewal: CRITICAL.

**5. Pending settlement queue remains critically overdue**
Aug 3 T+1 formal review is due today (Tenaska settlement for Aug 3 needed); Aug 4 T+1 due Aug 5 (tomorrow). Jul 27-31 settlements remain overdue (5 sessions in the highest-congestion WDPEAK week in Stage 0 history). Resolution of at least one Jul 27-31 settlement would directly calibrate the current SOUTH_HOUSTON_IMPORT call: Jul 31 had the nearest analog ramp (+20,431 MW, MEDIUM-HIGH 35-52% call) and is overdue 3+ days.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| Finding 7 HE09-12 (SEVERE) | MEDIUM-HIGH direction, MEDIUM magnitude | NL trough 25,190 MW clearly SEVERE; E[MCC] -$3.0 to -$3.5/MWh central is actionable for charge bid targeting. Single-hour SEVERE window — timing matters. |
| WEST_TO_NORTH HE01-05 (MEDIUM 18-28%) | MEDIUM direction, LOW magnitude | SCI 0.367-0.419; step-down from Aug 4 MEDIUM-HIGH; direction clear, magnitude substantially uncertain (no hub-pair LMP). |
| SOUTH_HOUSTON_IMPORT HE19-21 (MEDIUM 28-42%) | MEDIUM direction, LOW magnitude | Near-identical ramp to Aug 4 (+21,560 vs +21,473 MW). Same probability call. Use as MEDIUM tiebreaker for RT flexibility decisions. |
| WEST_TO_NORTH HE22-24 (MEDIUM 16-24%) | MEDIUM direction, LOW magnitude | Comparable to Aug 4 evening; slight SCI uptick on Aug 5. Use as directional tiebreaker for late-cycle SOC positioning. |
| Hub-pair basis paths | LOW | Hub-pair LMP ABSENT (75th cycle); magnitude unreliable; direction-supported only. |

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model. All probability and lambda estimates derived from SCI thresholds, NL ramp calibration points, and historical binding tier references.

**Data inputs used**:
- `shared/data/raw/yes-energy/2026-08-05.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 75th consecutive cycle.

**Pending settlements (updated as of Aug 5 cycle)**:

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-27 (Mon) | EXTREME Finding 7; SOUTH_HOUSTON MED-HIGH 35-52% | ~Jul 29 | CRITICALLY OVERDUE (>7 days) |
| 2026-07-28 (Tue) | MOD-SEVERE Finding 7; SOUTH_HOUSTON 28-48% (zero-data) | ~Jul 30 | CRITICALLY OVERDUE |
| 2026-07-29 (Tue) | MILD Finding 7; SOUTH_HOUSTON 35-50% | ~Jul 31 | BINDING CONFIRMED indirect; formal T+2 OVERDUE |
| 2026-07-30 (Wed) | MILD tentative Finding 7; SOUTH_HOUSTON 32-48% (analog) | ~Aug 1 | OVERDUE |
| **2026-07-31 (Thu)** | **SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON 35-52% (+20,431 MW)** | **~Aug 2** | **OVERDUE 4 days — highest calibration priority** |
| 2026-08-01 (Sat) | SEVERE-EXTREME direction; SOUTH_HOUSTON 18-30% | ~Aug 3 | BINDING CONFIRMED (RT only, indirect); learnings/2026-08-01.md |
| 2026-08-02 (Sun) | NEGLIGIBLE Finding 7; SOUTH_HOUSTON 18-28% | ~Aug 4 | T+2 due yesterday — check pnl-manager |
| **2026-08-03 (Mon)** | **MODERATE Finding 7; WEST_TO_NORTH MEDIUM HE22-24; SOUTH_HOUSTON 15-25%** | **~Aug 5** | **T+1 FORMAL DUE TODAY** |
| **2026-08-04 (Tue)** | **SEVERE Finding 7; WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42%** | **~Aug 6** | **T+0 interim filed (learnings/2026-08-04.md); T+1 due Aug 5** |
| **2026-08-05 (Wed)** | **SEVERE Finding 7 (25,190 MW); WEST_TO_NORTH MEDIUM HE01-05; SOUTH_HOUSTON MEDIUM 28-42%** | **~Aug 7** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-05.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-05.md`
**History archive**: `memory/congestion-analyst/history/2026-08-05.md` (pending)

---

**Congestion Character**: MODERATE-HIGH activity Wednesday — SEVERE duck curve (NL trough 25,190 MW HE10, upper SEVERE tier, E[GKS MCC] -$2.5 to -$4.5/MWh, single-hour SEVERE window), MEDIUM overnight West wind (GR_WEST 10,848-12,410 MW HE01-05, SCI 0.367-0.419, step-down from Aug 4 MEDIUM-HIGH), and near-identical solar cliff to Aug 4 (NL ramp +21,560 MW HE18→HE21, SOUTH_HOUSTON_IMPORT MEDIUM 28-42%); charge priority HE09-12 duck curve (MEDIUM-HIGH direction conviction), secondary overnight HE01-05 (MEDIUM), discharge HE19-21 (MEDIUM 28-42%); no PANHANDLE_EXPORT tail risk; Smartbidder 10th consecutive degraded cycle is primary operational gap.
