# Congestion Outlook — D+1 (2026-08-07)   [Stage 0 — provisional]

**Issued**: 2026-08-06 07:30 CT
**Flowday**: Friday 2026-08-07 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION, 25 rows confirmed)
**DATA_STATUS**: YES_ENERGY PRODUCTION | SMARTBIDDER DEGRADED (12th consecutive cycle, client_secret expired) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (77th consecutive cycle)
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT) used

> **Stage 0 limitation**: Rule-based heuristic only — SCI thresholds, NL ramp calibration anchors, and Update 2 tier references. No trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) apply LOW-MEDIUM weight to all quantitative figures.

---

## Headline

LOW-MODERATE activity Friday — further step-down from Aug 4-5 SEVERE peak. Three headline signals vs Aug 6: (1) Duck curve MODERATE and fractionally shallower: NL trough 28,553 MW at HE10 (upper-MODERATE tier, 28,553 vs Aug 6's 28,192 MW; 447 MW from the 29,000 MW MILD boundary; E[GKS MCC HE09-12] = -$0.5 to -$2.0/MWh — weaker than Aug 6's -$0.5 to -$2.5/MWh). (2) Solar cliff further weakens: NL ramp HE18→HE21 = +15,805 MW — 2,130 MW BELOW confirmed binding floor (+17,935 MW, Jun 17); SOUTH_HOUSTON_IMPORT downgrades to LOW 8-15% (from Aug 6's LOW-MEDIUM 12-22%). (3) Overnight West wind steps down: GR_WEST HE01-05 = 10,740-11,875 MW (SCI 0.363-0.401, 5 hours above MEDIUM threshold 0.350; HE06 = 10,308 MW SCI 0.348 just below threshold); WEST_TO_NORTH_345 overnight MEDIUM 16-24%. Friday WDPEAK — load peak 86,585-86,589 MW at HE16-17. Overall: a single-primary-signal overnight West wind day with a weak duck curve and no meaningful evening constraint activation expected. GKS primary trade is overnight charge (HE01-05) + midday charge (HE09-12); discharge opportunity LOW only at HE19-21.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-05 | **MEDIUM 16-24%** | $8-15 | $0 / $12 / $32 | GR_WEST 10,740-11,875 MW; SCI 0.363-0.401; 5-hour sustained MEDIUM window; HE06 just below at SCI 0.348 |
| Finding 7 duck curve | HE09-12 | MODERATE tier | — (structural) | — | NL trough 28,553 MW at HE10; upper-MODERATE (447 MW from MILD boundary); solar peak 29,603 MW HE13 |
| SOUTH_HOUSTON_IMPORT | HE19-21 | **LOW 8-15%** | $20-45 | $0 / $18 / $60 | NL ramp +15,805 MW — 2,130 MW below binding floor (+17,935 MW); Enverus gap (absent) would compress further; Friday effect |
| WEST_TO_NORTH_345 | HE23-24 | **LOW 6-12%** | $5-10 | $0 / $8 / $22 | SCI 0.344 (HE23, below MEDIUM) and 0.371 (HE24, barely MEDIUM); not a sustained multi-hour window |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <2% | — | — | GR_WEST max 11,875 MW HE01; 3,125 MW below 15,000 MW activation threshold |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — | — | Cap-out max 7,976 MW HE01-04; well below 10,000 MW dual-trigger |

### SCI Table — GR_WEST by Hour (WEST_TO_NORTH_345 driver)

| HE | GR_WEST (MW) | SCI | Signal |
|---|---|---|---|
| 01 | 11,875.7 | 0.401 | MEDIUM — overnight peak |
| 02 | 10,973.8 | 0.371 | MEDIUM |
| 03 | 10,958.0 | 0.370 | MEDIUM |
| 04 | 10,917.2 | 0.369 | MEDIUM |
| 05 | 10,740.6 | 0.363 | MEDIUM (lowest in sustained window) |
| 06 | 10,308.6 | 0.348 | BELOW MEDIUM (threshold 0.350) |
| 07 | 9,582.3 | 0.324 | LOW |
| 22 | 8,805.9 | 0.298 | LOW |
| 23 | 10,180.0 | 0.344 | LOW (just below MEDIUM) |
| 24 | 10,984.9 | 0.371 | MEDIUM — single hour only |

> SCI denominator calibrated at ~29,586 MW from Aug 4-6 data cross-reference.

---

## Finding 7 — Duck Curve Analysis (HE09-12)

| Metric | Value | Tier |
|---|---|---|
| NL trough | 28,553 MW at HE10 | **MODERATE** (26,000-29,000 MW) |
| Distance to SEVERE boundary | +2,553 MW above 26,000 MW | Upper-MODERATE |
| Distance to MILD boundary | -447 MW below 29,000 MW | Near top of MODERATE |
| Solar at HE10 | 24,862 MW | Moderate solar contribution |
| Solar peak | 29,603 MW at HE13 | Strong summer solar |
| GR_WEST at HE09-10 | 7,410 / 6,674 MW | Declining daytime residual |
| E[GKS MCC HE09-12] | **-$0.5 to -$2.0/MWh** | MEDIUM direction, LOW-MEDIUM magnitude |

**Comparison to recent days**:

| Date | NL Trough | Tier | E[GKS MCC] |
|---|---|---|---|
| Aug 4 (Tue) | 23,639 MW | SEVERE deep | -$3.0 to -$5.0/MWh |
| Aug 5 (Wed) | 25,190 MW | SEVERE upper | -$2.5 to -$4.5/MWh |
| Aug 6 (Thu) | 28,192 MW | MODERATE | -$0.5 to -$2.5/MWh |
| **Aug 7 (Fri)** | **28,553 MW** | **MODERATE upper** | **-$0.5 to -$2.0/MWh** |

The Aug 4→5→6→7 trajectory shows a clear step-down from SEVERE back to upper-MODERATE. Aug 7 is the shallowest duck curve in the Aug series (28,553 MW — only 447 MW from MILD territory). Charge priority at HE09-12 remains valid but at reduced magnitude.

---

## SOUTH_HOUSTON_IMPORT Analysis (HE19-21)

| Metric | Value | Assessment |
|---|---|---|
| YE NL ramp HE18→HE21 | **+15,805 MW** | BELOW binding floor |
| Binding floor (confirmed Jun 17) | +17,935 MW | 2,130 MW above today's ramp |
| Non-binding floor (confirmed Jul 2) | +14,861 MW | 944 MW below today's ramp |
| Position in uncertainty band | 944 MW above non-binding, 2,130 MW below binding | LOW |
| Enverus gap correction (absent) | Est. -3,741 to -4,626 MW if applied | Would pull to 11,179-12,064 MW — well below non-binding floor |
| P(binding | Enverus applies) | ~5% | Near certain non-binding if Enverus gap holds |
| Blended P(DA binding) | **8-15%** | LOW tier |
| P(RT binding) est. | **12-20%** | +5-7 ppt above DA; per L4 pattern from learnings |
| Friday adjustment | No formal ppt adjustment applied | Load peak 86,585-86,589 MW — August heat keeps load elevated |

NL at HE21: 63,794 MW (load 78,302 MW, ERCOT wind 13,340 MW, solar 350 MW). No SOUTH_HOUSTON constraint activation at this ramp level expected in DA.

---

## Nodal MCC Snapshot — PTDF Projection (Stage 0 heuristic)

| Node | E[MCC, $/MWh] | P50 / P90 | Window | Driver | Conviction |
|---|---|---|---|---|---|
| GKS (West Hub) | -$1 to -$3 | -$0.5 / -$4 | HE01-05 | WEST_TO_NORTH MEDIUM; SCI 0.363-0.401 | MEDIUM direction, LOW magnitude |
| GKS (West Hub) | -$0.5 to -$2.0 | -$0.3 / -$3.0 | HE09-12 | MODERATE duck curve; NL 28,553 MW upper-MODERATE | LOW-MEDIUM direction, LOW magnitude |
| GKS (West Hub) | $0 to +$1.0 | $0 / +$2.0 | HE19-21 | LOW SOUTH_HOUSTON; ramp 2,130 MW below binding floor | LOW |
| GKS (West Hub) | -$0.3 to -$1.5 | -$0.2 / -$2.0 | HE23-24 | LOW evening West (HE24 only marginally MEDIUM, SCI 0.371) | LOW |
| HB_BUSAVG | ~$0 | $0 / $1.0 | All | Balanced signals; no dominant constraint | LOW |
| LZ_HOUSTON | $0 to +$1.0 | $0 / +$2.5 | HE19-21 | LOW SOUTH_HOUSTON; sub-threshold ramp | LOW |
| LZ_WEST | -$1 to -$3.5 | -$0.5 / -$5 | HE01-05 | WEST_TO_NORTH MEDIUM overnight West surplus | MEDIUM direction, LOW magnitude |

> All MCC values are provisional Stage 0 estimates. Hub-pair LMP absent (77th cycle) — no direct validation possible.

---

## Hub-Pair Basis View

| Path | HE Window | E[basis, $/MWh] | Direction | Comment |
|---|---|---|---|---|
| HB_WEST vs HB_NORTH | HE01-05 | **-$3 to -$8** (WEST cheaper) | WEST discount | WEST_TO_NORTH MEDIUM; 5-hour sustained SCI 0.363-0.401; OFFPEAK load 40,290-44,435 MW |
| HB_WEST vs HB_NORTH | HE09-12 | -$1 to -$4 | WEST discount | Moderate duck curve + daytime GR_WEST 6,674-7,410 MW still present; combined solar+West pressure |
| HB_HOUSTON vs HB_NORTH | HE19-21 | $0 to +$2 | HOUSTON slight premium | LOW SOUTH_HOUSTON; ramp below binding floor; direction signal only |
| HB_WEST vs HB_NORTH | HE23-24 | -$0.5 to -$2 | WEST slight discount | HE24 marginally MEDIUM (SCI 0.371); weak single-hour signal |
| HB_SOUTH vs HB_NORTH | All hours | $0 to +$1 | Flat to slight premium | No South-specific constraint signals; Cap-out 6,021-7,976 MW all hours |

---

## GKS BESS Dispatch Signal Summary

GKS BESS is located in the **West Hub** (LZ_WEST). West Hub nodes typically see negative MCC when WEST_TO_NORTH_345 binds or when overnight West wind creates surplus. The Aug 7 signals favor a charge-heavy day.

| Priority | Action | HE Window | Conviction | Driver |
|---|---|---|---|---|
| 1 (Primary) | **Charge** | HE01-05 | MEDIUM | WEST_TO_NORTH MEDIUM overnight; SCI 0.363-0.401 all 5 hours; DA pricing likely subdued at West Hub; OFFPEAK rates |
| 2 | **Charge** | HE09-12 | LOW-MEDIUM | MODERATE duck curve (NL 28,553 MW); solar 24,862-29,308 MW; reduced magnitude vs Aug 4-5 SEVERE but charge signal intact |
| 3 | **Discharge** | HE19-21 | LOW | SOUTH_HOUSTON LOW 8-15%; ramp 2,130 MW below binding floor; NS/ECRS ancillary may dominate energy revenue; do not over-commit energy discharge |
| 4 | **Monitor** | HE23-24 | LOW | HE24 marginally MEDIUM (SCI 0.371); not a sustained window; no action unless intraday signal strengthens |

---

## Load Profile — Key Hours

| HE | ERCOT Load (MW) | NL (MW) | Solar (MW) | GR_WEST Wind (MW) | ERCOT Wind (MW) |
|---|---|---|---|---|---|
| 01 | 65,721 | 44,436 | 0 | 11,875 | 19,871 |
| 05 | 57,635 | 40,465 | 0 | 10,740 | 15,979 |
| 10 | 67,118 | 28,553 | 24,862 | 6,674 | 9,577 |
| 13 | 80,815 | 41,007 | 29,603 | 3,564 | 5,657 |
| 17 | 86,589 | 47,890 | 24,925 | 4,754 | 9,559 |
| 18 | 85,697 | 47,989 | 22,808 | 5,223 | 10,685 |
| 21 | 78,302 | 63,794 | 350 | 7,419 | 13,340 |
| 24 | 68,631 | 50,489 | 0 | 10,984 | 17,262 |

**Load peak**: 86,589 MW at HE17 (NL ramp driver: HE18→HE21 = +15,805 MW — LOW SOUTH_HOUSTON)
**NL trough**: 28,553 MW at HE10 (MODERATE duck curve)
**Cap-out max**: 7,976 MW HE01-04 (NEGLIGIBLE for HOUSTON_SOUTH dual-trigger)
**Total resource outages**: declining from 7,976 MW overnight to 5,608 MW at HE24

---

## Risks

1. **West wind upside bust** (15-20% tail): If GR_WEST at HE01-02 in RT exceeds 11,875 MW forecast by 2,000+ MW (to ~13,875+ MW), WEST_TO_NORTH_345 binding probability upgrades to MEDIUM-HIGH at HE01-02. Probability modest given Aug 6-7 step-down trajectory.

2. **Duck curve deepening** (10-15% tail): If solar at HE09-12 outperforms forecast by 1,500+ MW (cloud cover surprise, lower than expected), NL trough could drop to 26,500-27,000 MW (deep MODERATE / SEVERE boundary approach). GKS charge economics improve materially.

3. **SOUTH_HOUSTON surprise binding** (8-15% base probability, RT higher): If Enverus-YE ramp divergence is smaller than the estimated 3,741-4,626 MW gap on Aug 7 (plausible on a Friday with different wind composition), effective ramp may be closer to 13,000-15,000 MW. RT binding still unlikely given the 2,130 MW sub-floor position.

4. **Smartbidder absence effect**: Non-Spin DA threshold check (1.8x right-tail rule) continues to be unavailable for the 12th consecutive cycle. SOUTH_HOUSTON probability is slightly wider-CI than the stated 8-15% — could be 6-18% with full uncertainty.

---

## CONGESTION_PROJECT Stage 0 Progress Note

- **Stage**: Stage 0 — Infrastructure (in progress)
- **W1 (DA constraints)**: COMPLETED 2026-05-26
- **W2 (Shift factor 4 variants)**: COMPLETED 2026-05-27 (2025-H2 + 2026 SCED gap outstanding)
- **W3 (Bus-level LMP, Outages, CRR, GTC)**: NOT STARTED — disk 60 GB+ prerequisite unconfirmed; hub-pair LMP absent 77th cycle is the operational gap directly
- **W4 (Vintage/Weather/Gas/QA)**: NOT STARTED — W3 prerequisite
- **Hub-pair LMP**: ABSENT 77th consecutive cycle — primary W3 item 0.10 validation blocker; all MCC magnitude estimates HIGH uncertainty
- **Smartbidder**: DEGRADED 12th consecutive cycle — client_secret expired; Ascend rep renewal CRITICAL
- **Stage 0 → 1 gate**: Not achievable until W3 and W4 complete and QA dashboard runs 14 green days

---

**Data sources used**: `shared/data/raw/yes-energy/2026-08-07.csv` (PRODUCTION, 25 rows)
**Data sources absent**: Smartbidder (DEGRADED 12th cycle), Enverus (ABSENT), AG2 (ABSENT), Hub-pair LMP (ABSENT 77th cycle)
**Filed by**: congestion-analyst | Stage 0 — provisional
**Downstream copies**: `shared/data/forecasts/congestion/2026-08-07.md`
