# Congestion Outlook — D+1 (2026-08-10)   [Stage 0 — provisional]

**생성**: 2026-08-09 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: N/A (client_secret 만료, 15번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 rows confirmed) | SMARTBIDDER DEGRADED (15th consecutive cycle, client_secret expired) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (80th consecutive cycle)

**Issued**: 2026-08-09 07:30 CT
**Flowday**: Monday 2026-08-10 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: This is a rule-based heuristic analysis. All binding probabilities, lambda estimates, and MCC values are derived from SCI thresholds, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) should apply LOW-MEDIUM weight to all quantitative figures.

---

## Headline

MODERATE-STRONG dual-signal Monday — West wind resurgence after Sunday quiet is the dominant theme. Two co-primary signals: (1) MEDIUM+ overnight West (GR_WEST 10,798-12,494 MW HE01-07; SCI 0.365-0.422; **7-hour MEDIUM window — longest in Aug 2026 series** vs Aug 6's prior series-high of 6 hours); (2) lower-MODERATE duck curve (NL trough 26,477 MW HE10 — 477 MW from SEVERE boundary; 2-hour MODERATE window HE10-11; deepest Monday duck curve since Aug 3's 26,395 MW). Evening West signal also elevated: GR_WEST HE22-24 SCI 0.394-0.466 (strongest evening SCI in Aug series; HE24 at 0.466 approaching MEDIUM-HIGH territory). SOUTH_HOUSTON_IMPORT LOW-MEDIUM 13-23% (NL ramp +17,605 MW HE18→HE21 — 330 MW below binding floor; essentially equivalent to Aug 6 LOW-MEDIUM call at -383 MW). Cap-out max 9,702 MW HE10 — 298 MW from 10,000 MW HOUSTON_SOUTH dual-trigger (new Aug series high, surpassing Aug 9's 9,671 MW). No PANHANDLE_EXPORT risk (GR_WEST max 12,494 MW HE02, 2,506 MW below 15,000 MW threshold). Load peak 86,040 MW HE17. Compared to recent Aug series: this day more closely resembles Aug 6 (overnight MEDIUM + MODERATE duck curve) but with a materially stronger overnight window (7 hours vs 6) and stronger evening recovery, partially offset by a lower probability solar cliff outcome.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE01-07** | **MEDIUM 22-32%** | **$10-22** | **$0 / $18 / $45** | GR_WEST 10,798-12,494 MW; SCI 0.365-0.422; 7 consecutive MEDIUM hours (Aug series record); OFFPEAK + early WDPEAK load; SCI max 0.422 at HE02 |
| **WEST_TO_NORTH_345** | **HE22-24** | **MEDIUM 22-32%** | **$10-20** | **$0 / $18 / $45** | GR_WEST 11,655-13,794 MW; SCI 0.394-0.466; HE24 = 0.466 approaching MEDIUM-HIGH; strongest evening SCI in Aug series |
| Finding 7 Duck Curve | HE09-12 | MODERATE lower (structural) | — | — | NL trough 26,477 MW HE10 (477 MW from SEVERE boundary); 2-hour MODERATE window HE10-11; solar peak 32,507 MW HE13 |
| SOUTH_HOUSTON_IMPORT | HE19-21 | LOW-MEDIUM 13-23% | $15-45 | $0 / $22 / $65 | NL ramp +17,605 MW HE18→HE21 — 330 MW BELOW binding floor (+17,935 MW Jun 17); Monday WDPEAK; Enverus gap risk -5 to -7 ppt |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <2% | — | — | GR_WEST max 12,494 MW HE02 — 2,506 MW below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | HE09-12 | NEGLIGIBLE <4% (tail risk) | — | — | Cap-out max 9,702 MW HE10 — 298 MW from 10,000 MW dual-trigger (Aug series high); tail risk elevated |

---

## Finding 7 — Duck Curve Analysis

**Classification**: lower-MODERATE (NL trough 26,477 MW HE10; 477 MW above SEVERE boundary at 26,000 MW; deepest weekday MODERATE in Aug series since Aug 3 [26,395 MW])

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | SCI | Classification |
|---|---|---|---|---|---|---|
| HE07 | 43,339 | 14.7 | 10,797.7 | 59,698 | 0.365 | MEDIUM (late overnight, WDPEAK onset) |
| HE08 | 42,319 | 3,020.4 | 9,673.0 | 60,225 | 0.327 | Below MEDIUM — solar onset |
| HE09 | 32,453 | 17,147.3 | 8,441.0 | 62,881 | 0.285 | NEGLIGIBLE (above 32,000 MW) |
| **HE10** | **26,477** | **27,662.8** | **7,908.3** | **66,816** | **0.267** | **MODERATE lower — trough minimum** |
| **HE11** | **28,130** | **31,017.1** | **7,187.1** | **71,350** | **0.243** | **MODERATE lower — 2nd MODERATE hour** |
| HE12 | 32,753 | 32,253.0 | 5,982.1 | 75,949 | 0.202 | NEGLIGIBLE |
| HE13 | 37,240 | 32,506.6 | 5,165.1 | 79,996 | 0.175 | NEGLIGIBLE |

**Tier calibration** (Stage 0 established reference):
- EXTREME: < 22,000 MW — E[GKS MCC] = -$5.0 to -$6.0+/MWh
- SEVERE: 22,000-26,000 MW — E[GKS MCC] = -$2.5 to -$4.5/MWh
- **MODERATE: 26,000-29,000 MW — E[GKS MCC] = -$0.5 to -$2.5/MWh**
- MILD: 29,000-32,000 MW — E[GKS MCC] = -$0.5 to -$1.5/MWh
- NEGLIGIBLE: > 32,000 MW — E[GKS MCC] = $0 to -$0.3/MWh

**E[GKS MCC HE10]**: -$1.5 to -$3.5/MWh (lower-MODERATE position, 477 MW from SEVERE; wider range than Aug 6's -$0.5 to -$2.5/MWh because Aug 10 sits closer to the SEVERE boundary)
**E[GKS MCC HE11]**: -$0.5 to -$2.0/MWh (lower-to-middle MODERATE)

**Recent Aug series comparison**:

| Flowday | Day-type | NL trough (MW) | Tier | MODERATE hours |
|---|---|---|---|---|
| Jul 27 (Mon) | WDPEAK | 21,706 | EXTREME | — |
| Jul 31 (Thu) | WDPEAK | 23,784 | SEVERE | — |
| Aug 3 (Mon) | WDPEAK | 26,395 | MODERATE lower | 1-2 hours |
| Aug 4 (Tue) | WDPEAK | 23,639 | SEVERE deep | — |
| Aug 5 (Wed) | WDPEAK | 25,190 | SEVERE upper | — |
| Aug 6 (Thu) | WDPEAK | 28,192 | MODERATE | 1 hour (HE10) |
| Aug 7 (Fri) | WDPEAK | 28,553 | MODERATE upper | 1 hour (HE10) |
| Aug 9 (Sun) | WEPEAK | 27,151 | MODERATE lower | ~2 hours |
| **Aug 10 (Mon)** | **WDPEAK** | **26,477** | **MODERATE lower** | **2 hours (HE10-11)** |

**Key structural notes**:

1. **477 MW from SEVERE boundary — tail risk is meaningful**: Solar at HE10 would need to outperform by just +477 MW (1.7% above forecast 27,663 MW) to push the NL trough into SEVERE territory. Aug 4-5 demonstrated solar outperformance relative to prior-day forecasts is plausible — Aug 10 carries higher SEVERE entry risk than Aug 6 (which was 2,192 MW from SEVERE) or Aug 7 (2,553 MW from SEVERE). P(SEVERE materializes) estimated 15-22%.

2. **Two-hour MODERATE window vs prior Aug series**: Both HE10 (26,477 MW) and HE11 (28,130 MW) fall in the MODERATE tier. This 2-hour window provides a broader charge capture opportunity than Aug 6-7's single-hour MODERATE (HE10 only). The Aug 3 Monday analog also had a 2-hour window at comparable depth.

3. **Solar onset decomposition**: Solar rise HE07→HE10 = 14.7 → 27,663 MW (+27,648 MW in 3 hours). NL drop HE07→HE10 = 43,339 → 26,477 MW = -16,862 MW. Solar onset is sharper than Aug 6 (-16,805 MW) due to Aug 10's higher solar peak.

4. **Solar peak comparison**: Aug 10 solar peak = 32,507 MW HE13 vs Aug 6 = 28,972 MW HE13 (+3,535 MW). This is a materially higher solar day than Aug 6-7, explaining the deeper HE10 trough despite comparable load levels.

---

## WEST_TO_NORTH_345 — Detail

SCI proxy = GR_WEST / 29,580 MW. MEDIUM threshold = 0.350.

### Window 1: Overnight-to-WDPEAK Onset HE01-07 (MEDIUM 22-32%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Classification |
|---|---|---|---|---|---|---|
| HE01 | 12,293.6 | 64,121 | 43,556 | 0.416 | OFFPEAK | MEDIUM |
| **HE02** | **12,494.3** | **61,295** | **40,822** | **0.422** | **OFFPEAK** | **MEDIUM (overnight max)** |
| HE03 | 12,430.8 | 59,162 | 39,247 | 0.420 | OFFPEAK | MEDIUM |
| HE04 | 12,213.5 | 57,847 | 38,622 | 0.413 | OFFPEAK | MEDIUM |
| HE05 | 11,882.0 | 57,520 | 39,113 | 0.402 | OFFPEAK | MEDIUM |
| HE06 | 11,450.8 | 58,366 | 40,887 | 0.387 | OFFPEAK | MEDIUM |
| **HE07** | **10,797.7** | **59,698** | **43,339** | **0.365** | **WDPEAK** | **MEDIUM (extends into WDPEAK onset — series first)** |
| HE08 | 9,673.0 | 60,225 | 42,319 | 0.327 | WDPEAK | Below MEDIUM |

**7-hour MEDIUM window** (HE01-07): first time a WDPEAK onset hour (HE07) has remained in MEDIUM territory in the Aug series. All prior overnight windows (Aug 4-7) ended at HE05 or HE06. The 7-hour sustained window is the longest in Stage 0 Phase 2.

**Aug series overnight SCI comparison**:
| Flowday | SCI range | MEDIUM hours | SCI max |
|---|---|---|---|
| Aug 4 (Tue) | 0.461-0.492 | 6 (HE01-06) | 0.492 (MEDIUM-HIGH) |
| Aug 5 (Wed) | 0.367-0.419 | 5 (HE01-05) | 0.419 |
| Aug 6 (Thu) | 0.362-0.434 | 6 (HE01-06) | 0.434 |
| Aug 7 (Fri) | 0.363-0.401 | 5 (HE01-05) | 0.401 |
| Aug 9 (Sun) | 0.254-0.319 | 0 | 0.319 |
| **Aug 10 (Mon)** | **0.365-0.422** | **7 (HE01-07)** | **0.422** |

Aug 10 overnight SCI values (0.365-0.422) are comparable to Aug 5-6 per-hour levels but the window is 1-2 hours longer. The Aug 10 overnight is the most sustained MEDIUM overnight window in the series. OFFPEAK load (57,520-64,121 MW across HE01-06) creates sustained West surplus export pressure.

**P(binding HE01-07): MEDIUM 22-32%** — slight upgrade from Aug 6 (MEDIUM 20-30%) due to +1 additional hour. Note SCI max (0.422) is slightly below Aug 6 max (0.434) so per-hour probability is comparable; the longer window drives the aggregate upgrade. Per-hour binding probability estimated 14-20% in peak MEDIUM hours (HE01-04).

### Window 2: Midday Duck Curve Pressure HE09-11 (LOW-MEDIUM 5-10%)

| Hour | GR_WEST (MW) | NL (MW) | SCI proxy | Classification |
|---|---|---|---|---|
| HE09 | 8,441.0 | 32,453 | 0.285 | LOW |
| HE10 | 7,908.3 | 26,477 | 0.267 | LOW (NL in MODERATE tier) |
| HE11 | 7,187.1 | 28,130 | 0.243 | LOW |
| HE12 | 5,982.1 | 32,753 | 0.202 | LOW |

GR_WEST midday 5,982-8,441 MW (SCI 0.202-0.285 — LOW on standalone basis). MODERATE duck curve at HE10-11 creates combined solar+wind export pressure. This combination results in LOW-MEDIUM standalone WEST_TO_NORTH probability during HE09-12 — but the primary driver during this window is the duck curve (solar), not West wind. The midday window is folded into the Finding 7 duck curve signal rather than flagged as a separate WEST_TO_NORTH event.

### Window 3: Evening HE22-24 (MEDIUM 22-32%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE |
|---|---|---|---|---|---|
| HE22 | 11,654.6 | 77,493 | 55,379 | 0.394 | WDPEAK |
| HE23 | 12,991.7 | 73,535 | 49,840 | 0.439 | OFFPEAK |
| **HE24** | **13,794.2** | **69,446** | **44,927** | **0.466** | **OFFPEAK** |

HE24 at SCI 0.466 is the **highest evening SCI value in the Aug 2026 series**. Comparison: Aug 6 evening max was 0.422 (HE24), Aug 9 evening max was 0.420 (HE24). Aug 10's HE24 surpasses both by 0.044 SCI units and is approaching the MEDIUM-HIGH threshold (0.47+). HE23 at 0.439 is also stronger than prior Aug evenings.

**P(binding HE22-24): MEDIUM 22-32%** — upgrade from Aug 6 evening (MEDIUM 18-26%) due to higher SCI values (0.394-0.466 vs 0.364-0.422). HE24 specifically approaches MEDIUM-HIGH territory. If GR_WEST at HE24 outperforms by 1,000 MW to 14,794 MW (SCI 0.500), the evening tail risk escalates materially.

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +17,605 MW (YE single-source) — 330 MW BELOW binding floor

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) |
|---|---|---|---|---|
| HE18 | 41,679 | 27,286.9 | 6,944.4 | 85,683 |
| HE19 | 45,846 | 20,154.7 | 7,808.3 | 84,582 |
| HE20 | 56,005 | 7,051.6 | 8,928.2 | 82,425 |
| HE21 | 59,284 | 298.2 | 10,211.4 | 80,036 |

Ramp = NL(HE21) − NL(HE18) = 59,284 − 41,679 = **+17,605 MW**

Solar cliff decomposition:
- HE18→HE19: solar −7,132 MW → NL +4,167 MW (gradual onset)
- HE19→HE20: solar −13,103 MW → NL +10,159 MW (primary cliff — steeper than Aug 6's +9,865 MW)
- HE20→HE21: solar −6,753 MW → NL +3,280 MW
- HE19→HE21 acute 2-hour cliff: **+13,439 MW** (vs Aug 6's +13,790 MW — similar magnitude)

**Stage 0 calibration reference points** (established series):
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- Aug 10 margin vs binding floor: **-330 MW BELOW floor**
- Aug 10 margin vs non-binding lower bound: **+2,744 MW ABOVE Jul 2 non-binding threshold**

**Aug series comparison for NL ramp**:
| Flowday | NL ramp (MW) | vs floor | Call | Outcome |
|---|---|---|---|---|
| Aug 4 (Tue) | +21,473 MW | +3,538 above | MEDIUM 28-42% | PROBABLE CONFIRMED |
| Aug 5 (Wed) | +21,560 MW | +3,625 above | MEDIUM 28-42% | PROBABLE CONFIRMED |
| Aug 6 (Thu) | +17,552 MW | -383 below | LOW-MEDIUM 12-22% | PENDING |
| Aug 7 (Fri) | +15,805 MW | -2,130 below | LOW 8-15% | PROBABLE CORRECT |
| Aug 9 (Sun) | +17,158 MW | -777 below | LOW 8-14% | PENDING |
| **Aug 10 (Mon)** | **+17,605 MW** | **-330 below** | **LOW-MEDIUM 13-23%** | — |

Aug 10 margin to binding floor (-330 MW) is 53 MW CLOSER to the floor than Aug 6 (-383 MW). These two days are structurally nearly identical in ramp profile. Aug 10 Monday WDPEAK lacks the weekend discount applied to Aug 9 Sunday, keeping the base probability slightly higher.

**Binding probability assessment**:
- Base: ~18-26% (ramp 330 MW below floor; within single-source CI ±500-1,000 MW at HE21)
- Monday WDPEAK (full weekday, no weekend discount): neutral effect
- Enverus gap risk (P≈40-50% gap applies; both bounds 12,979-13,864 MW if -3,741 to -4,626 MW correction applied — well below binding floor): -5 to -7 ppt
- Smartbidder DEGRADED (15th consecutive cycle): CI widened ±3-5 ppt vs Smartbidder-active cycles
- **Final call: LOW-MEDIUM 13-23% (central ~18%)**

**Note on primary cliff steepness**: The HE19→HE20 single-hour NL ramp of +10,159 MW is the steepest primary cliff hour in the Aug 2026 series (vs Aug 6's +9,865 MW), driven by Aug 10's higher solar generation. A steeper cliff concentrates transmission stress into a narrower window and can drive RT prices even when DAM does not fully clear the constraint. This contributes a small positive probability offset (+1-2 ppt) vs what the ramp total alone would suggest.

---

## Hub-Pair Basis View

**Note**: Hub-pair LMP ABSENT — 80th consecutive cycle. Values are heuristic directional estimates derived from SCI analysis and NL ramp structure only. Magnitude uncertainty: HIGH. Direction confidence: LOW-MEDIUM.

| Window | HE | HB_WEST vs HB_NORTH (est.) | HB_HOUSTON vs HB_NORTH (est.) | HB_WEST vs HB_SOUTH (est.) | Direction driver |
|---|---|---|---|---|---|
| Overnight OFFPEAK | HE01-06 | **-$3 to -$8 (WEST cheaper)** | ~$0 | -$2 to -$5 | GR_WEST 11,451-12,494 MW; SCI 0.387-0.422 (6 hours solidly MEDIUM); OFFPEAK load 57,520-64,121 MW |
| WDPEAK onset | HE07 | **-$1 to -$4** | ~$0 | -$1 to -$3 | GR_WEST 10,798 MW; SCI 0.365 (MEDIUM); solar onset minimal (15 MW) |
| Solar onset | HE08-09 | -$0.5 to -$2 | ~$0 | -$0.5 to -$1.5 | GR_WEST 8,441-9,673 MW; SCI 0.285-0.327; solar absorbing West surplus |
| Duck curve midday | HE10-11 | -$1 to -$3 | ~$0 | -$1 to -$2 | MODERATE duck curve (26,477-28,130 MW); solar 27,663-31,017 MW; combined pressure |
| Peak load afternoon | HE12-18 | ~$0 | ~$0 | ~$0 | NL recovery; West wind 5,155-6,944 MW; load 75,949-86,040 MW; no binding driver |
| Solar cliff evening | HE19-21 | ~$0 | **+$0.3 to +$2.0 uncond.; +$10 to +$28 cond.** | ~$0 | LOW-MEDIUM SOUTH_HOUSTON_IMPORT (ramp +17,605 MW, 330 MW below floor) |
| Evening recovery | HE22-24 | **-$3 to -$8 (WEST cheaper)** | ~$0 | -$2 to -$5 | GR_WEST 11,655-13,794 MW; SCI 0.394-0.466 (strongest evening in Aug series); wind surge |

---

## Nodal MCC Snapshot — GKS_BESS_RN (South Zone)

Stage 0 heuristic PTDF projection. Hub-pair LMP ABSENT (80th consecutive absent cycle). Direction estimates: MEDIUM confidence in overnight and duck curve windows. Magnitude estimates: HIGH uncertainty.

| Window | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|
| **HE01-07** | **-$2 to -$5** | **-$1 / -$7** | **WEST_TO_NORTH MEDIUM 22-32%; GR_WEST 10,798-12,494 MW; SCI 0.365-0.422; 7-hour MEDIUM window (Aug series record); OFFPEAK load; longest overnight charge window in Aug series** | MEDIUM direction, LOW magnitude |
| HE08 | -$0.3 to -$1.5 | 0 / -$2 | GR_WEST 9,673 MW; SCI 0.327 (below MEDIUM); solar onset beginning | LOW |
| **HE09-12** | **-$1.5 to -$3.5 (HE10); -$0.5 to -$2.0 (HE11); near-$0 (HE09, HE12)** | **-$1 / -$4 (HE10)** | **MODERATE duck curve (NL trough 26,477 MW HE10 — 477 MW from SEVERE; 2-hour window HE10-11); solar 17,147-32,253 MW; GR_WEST 5,982-8,441 MW; combined solar+wind export pressure** | MEDIUM direction, LOW-MEDIUM magnitude |
| HE13-18 | -$0.3 to +$0.3 | 0 / -$0.5 | NL recovery; West wind daytime low 5,155-6,944 MW; load 79,996-86,040 MW; no binding driver | LOW |
| **HE19-21** | **+$0.2 to +$1.8** | **0 / +$2.5** | **SOUTH_HOUSTON_IMPORT LOW-MEDIUM 13-23%; solar cliff NL ramp +17,605 MW (330 MW below floor); unconditional probability-weighted; HE19→HE20 primary cliff +10,159 MW (steepest in Aug series)** | LOW |
| HE22-24 | -$2 to -$6 | -$1 / -$7 | WEST_TO_NORTH MEDIUM 22-32%; GR_WEST 11,655-13,794 MW; SCI 0.394-0.466; strongest evening West signal in Aug series; HE24 approaching MEDIUM-HIGH | MEDIUM direction, LOW magnitude |

**Key comparisons vs Aug 6 (most analogous recent day)**:
- HE01-07 MCC: similar per-hour magnitude (-$2 to -$5/MWh) but 1 more hour → broader overnight MCC window. Aug 6 was -$2 to -$5/MWh across 6 hours; Aug 10 same range across 7 hours.
- HE09-12 MCC: stronger (HE10 at 26,477 MW, 477 MW from SEVERE → -$1.5 to -$3.5/MWh) vs Aug 6 (28,192 MW, 2,192 MW from SEVERE → -$0.5 to -$2.5/MWh). 2-hour window vs Aug 6's 1-hour.
- HE19-21 MCC: comparable (+$0.2 to +$1.8/MWh vs Aug 6's +$0.2 to +$1.5/MWh). Very similar sub-floor ramp positions.
- HE22-24 MCC: stronger (-$2 to -$6/MWh vs Aug 6's -$1 to -$3/MWh). Evening SCI materially higher.

---

## GKS BESS 노드 (GKS_BESS_RN) 위치별 영향

**GKS_BESS_RN (100MW/200MWh, South zone) — Aug 10 (Monday WDPEAK) nodal context:**

1. **Primary charge window: HE01-07 overnight (WEST_TO_NORTH MEDIUM — Aug series record 7-hour window)**
   GR_WEST 10,798-12,494 MW; SCI 0.365-0.422. This is the longest sustained overnight MEDIUM window in the Aug 2026 series (vs prior max of 6 hours on Aug 4 and Aug 6). OFFPEAK load 57,520-64,121 MW amplifies surplus export pressure. Monday first-business-day return may marginally increase HE07 load demand, but SCI 0.365 at HE07 keeps the full 7-hour window viable. **Stage full overnight charge. This is the dominant and most reliable signal for Aug 10.** E[GKS MCC HE01-07] = -$2 to -$5/MWh (central -$3).

2. **Secondary charge window: HE10-11 midday (lower-MODERATE duck curve — deepest weekday MODERATE in Aug since Aug 3)**
   NL trough 26,477 MW HE10 (477 MW from SEVERE). 2-hour MODERATE window (HE10 + HE11) provides a broader midday charge capture opportunity than Aug 6-7 (single-hour HE10 only). E[GKS MCC HE10] = -$1.5 to -$3.5/MWh (central ~-$2.0 to -$2.5/MWh — stronger than Aug 6's -$0.5 to -$2.5/MWh due to proximity to SEVERE boundary). **Target both HE10 and HE11 for charge if SOC capacity permits post-overnight.** Charge at HE09 and HE12 offers marginal MCC benefit only.

3. **Primary discharge window: HE19-21 (LOW-MEDIUM conviction — essentially Aug 6 analog)**
   NL ramp +17,605 MW is 330 MW below binding floor. Nearly identical to Aug 6's -383 MW sub-floor position. P(binding) = LOW-MEDIUM 13-23%. E[GKS MCC unconditional] = +$0.2 to +$1.8/MWh. **Maintain RT flexibility at HE19-21. Reduce DA bid size vs days when ramp exceeds binding floor. The steeper primary cliff (HE19→HE20 +10,159 MW, steepest in Aug series) provides a modest tail-risk upside not fully captured in the floor-based probability estimate.**

4. **Secondary discharge window: HE22-24 late evening (WEST_TO_NORTH MEDIUM — strongest evening SCI in Aug series)**
   GR_WEST 11,655-13,794 MW; SCI 0.394-0.466. HE24 at 0.466 approaching MEDIUM-HIGH. If SOC permits after overnight charge and evening HE19-21 discharge, HE22-24 charge is actually the correct strategy (not discharge) — evening West wind surge drives negative MCC for GKS in South zone. **HE22-24 is a TERTIARY CHARGE window, not a discharge window.** This is counterintuitive vs the HE19-21 positive MCC direction but structurally distinct (HE22-24 is dominated by West export surplus rather than South import constraint).

5. **Net day assessment**: Aug 10 is a dual-signal MODERATE-STRONG day — morning West (7-hour MEDIUM overnight) + midday duck curve (lower-MODERATE 2-hour) are both significant. Evening also provides a secondary charge opportunity (HE22-24). The day has a cleaner charge-dominant profile than Aug 6: longer overnight charge window + stronger midday duck curve signal + stronger evening charge opportunity. Discharge signal (HE19-21) is present but sub-floor and of LOW-MEDIUM conviction, same as Aug 6.

---

## 시사점 — BESS Optimizer에 전달할 congestion view 요약

**Charge priority order**:
1. HE01-07 overnight (7-hour MEDIUM WEST_TO_NORTH — Aug series record; highest conviction signal today). Stage full overnight charge. E[MCC] = -$2 to -$5/MWh central ~-$3.
2. HE10-11 midday duck curve (lower-MODERATE; 477 MW from SEVERE; 2-hour window). Target HE10 first (deeper, -$1.5 to -$3.5/MWh), then HE11 if SOC available (-$0.5 to -$2.0/MWh).
3. HE22-24 late evening (MEDIUM WEST_TO_NORTH; SCI 0.394-0.466 — strongest Aug evening). Tertiary if SOC permits. E[MCC] = -$2 to -$6/MWh central ~-$3.5.

**Discharge priority**:
HE19-21: LOW-MEDIUM (13-23%). Below binding floor by 330 MW. Comparable to Aug 6. Maintain RT flexibility; do not over-commit DA energy. Steepest primary cliff hour (HE19→HE20 +10,159 MW) adds marginal tail probability. Central unconditional contribution: +$0.2 to +$1.8/MWh.

**No-trade zone**: HE13-18 (load peak 85,192-86,040 MW; West wind structural low 5,155-6,944 MW; no binding driver active; MCC near-zero expected).

**Weight guidance for downstream agents**: Apply MEDIUM directional conviction (LOW magnitude) to HE01-07 overnight MCC. Apply MEDIUM directional conviction (LOW-MEDIUM magnitude) to HE10-11 duck curve MCC — note this is stronger than Aug 6 due to closer SEVERE proximity. Apply LOW tiebreaker weight only to HE19-21 SOUTH_HOUSTON. Apply MEDIUM directional conviction (LOW magnitude) to HE22-24 evening MCC. Cap MCC adjustment influence at 20% of hub signal in any window — Stage 0 magnitude estimates carry high uncertainty without LMP validation (80th consecutive absent cycle).

---

## Key Data for bess-optimizer

**Load profile:**
- 24h average: ~73,937 MW (estimated)
- System peak: HE17 = 86,040 MW
- Peak window HE15-17: 85,192-86,040 MW
- Overnight minimum: HE05 = 57,520 MW
- WDPEAK window: HE07-22

**Net load profile:**
- NL minimum (duck curve trough): HE10 = 26,477 MW — MODERATE lower (477 MW from SEVERE)
- NL maximum: HE21 = 59,284 MW
- NL total swing: +32,807 MW (HE10 to HE21)
- NL ramp HE18→HE21 (solar cliff): +17,605 MW (330 MW below binding floor)
- NL ramp HE19→HE21 (acute 2-hour cliff): +13,439 MW
- NL drop HE07→HE10 (solar onset): -16,862 MW in 3 hours (43,339 → 26,477 MW)

**West wind (GR_WEST):**
- Overnight max: HE02 = 12,494 MW (SCI 0.422)
- HE07 (WDPEAK onset): 10,798 MW (SCI 0.365 — MEDIUM, extends MEDIUM window to 7 hours)
- Daytime minimum: HE14 = 5,156 MW (SCI 0.174)
- Evening: HE22=11,655 / HE23=12,992 / HE24=13,794 MW (SCI 0.394 / 0.439 / 0.466)
- Diurnal range: 5,156-12,494 MW

**Solar (ERCOT):**
- Peak: HE13 = 32,507 MW (Aug series high for a weekday, tied with Aug 9 Sunday 33,347 MW)
- Secondary peaks: HE12 = 32,253 MW, HE14 = 32,132 MW
- Cliff: HE19=20,155 / HE20=7,052 / HE21=298 MW (-13,103 MW primary cliff HE19→HE20)
- Onset: HE07=15 / HE08=3,020 / HE09=17,147 / HE10=27,663 MW

**Total ERCOT wind:**
- Overnight peak: HE01 = 19,762 MW; HE02 = 19,640 MW
- Minimum: HE13 = 9,253 MW
- Evening recovery: HE22=21,522 / HE23=23,059 / HE24=23,779 MW (evening peak HE24 — strong)

**Regional wind:**
- GR_WEST: dominant overnight (12,494 MW HE02); daytime low 5,156 MW HE14; evening 11,655-13,794 MW
- GR_NORTH: minor (443-2,200 MW; peak HE24 at 2,200 MW)
- GR_COASTAL: minor overnight, moderate evening (281-3,594 MW; peak HE19 at 3,594 MW)
- GR_SOUTH: moderate (718-2,775 MW; peak HE23 at 2,776 MW)

**Resource outages (cap-out):**
- Range: 6,991-9,702 MW
- Max: HE10 = 9,702 MW (298 MW from 10,000 MW HOUSTON_SOUTH dual-trigger — new Aug series high)
- HE09-12 all above 9,500 MW (high tail-risk zone for HOUSTON_SOUTH)
- No hour confirmed above 10,000 MW threshold → HOUSTON_SOUTH NEGLIGIBLE throughout

---

## Risks

**1. Duck curve reaches SEVERE (NL < 26,000 MW; probability 15-22%)**
NL trough 26,477 MW is only 477 MW above the SEVERE boundary. Solar at HE10 would need to outperform by +477 MW (1.7% above forecast 27,663 MW) to push into SEVERE. This is the smallest margin to SEVERE in the Aug 2026 series for a MODERATE day. Aug 4-5 demonstrated consecutive solar outperformance was possible. Aug 10's solar peak day (32,507 MW) combined with Aug 9 Sunday solar accuracy (33,347 MW confirmed near-forecast) provides slight confidence in forecast, but 1.7% is within normal solar model error. If SEVERE materializes, E[GKS MCC HE10] jumps from -$1.5 to -$3.5/MWh to -$2.5 to -$4.5/MWh (SEVERE range). **This is the primary upside risk for the duck curve charge window.**

**2. WEST_TO_NORTH evening extends to MEDIUM-HIGH (probability 18-25%)**
HE24 at SCI 0.466 is the closest approach to MEDIUM-HIGH (>0.470) in the Aug series. GR_WEST at HE24 would need to outperform by ~+1,200 MW (from 13,794 to ~15,000 MW) for SCI to reach 0.507 (MEDIUM-HIGH). This is plausible given no cross-source validation available. If MEDIUM-HIGH materializes at HE24, evening MCC strengthens materially. No Enverus cross-validation to assess likelihood.

**3. WEST_TO_NORTH overnight binds and suppresses DA West zone prices (probability 22-32%)**
If WEST_TO_NORTH_345 binds during HE01-07 in the DAM, West zone DA prices will clear below North/Houston hub prices. GKS in South zone would see reduced overnight DA clearing price, potentially affecting charge economics. The MCC arbitrage is the RT-DA spread; if DA already prices in the constraint, RT benefit is reduced. The charge recommendation is directionally correct but the magnitude of the MCC arbitrage depends on whether binding occurs in DAM vs RT-only.

**4. SOUTH_HOUSTON_IMPORT binds despite being below floor (probability 5-10%)**
YE base ramp +17,605 MW is 330 MW below floor, but single-source CI (±500-1,000 MW at HE21) means upper CI could reach the floor. The HE19→HE20 cliff of +10,159 MW is the steepest primary cliff in the Aug series. P(RT binding | DAM non-binding) estimated 5-10% based on Aug 1 Saturday analog (called LOW-MEDIUM, RT bound). Monday load at HE20-21 may be slightly higher than Thursday reference, adding marginal upside.

**5. HOUSTON_SOUTH_MIDDAY dual-trigger breach (probability 4-8%)**
Cap-out max 9,702 MW HE10 — new Aug series high, 298 MW from 10,000 MW threshold. A single 300+ MW forced outage during HE09-12 would breach the dual-trigger. This is the highest cap-out proximity in the series (surpassing Aug 9's 329 MW closest approach). The tail risk is elevated but probability remains below 10% in the absence of known specific outages.

**6. Smartbidder DEGRADED — 15th consecutive cycle (ongoing critical gap)**
P(DA>RT) for SOUTH_HOUSTON_IMPORT unverifiable. Non-Spin DA price threshold ($12.45/MWh → 1.8x right-tail rule) check impossible. All probability estimates for evening constraints carry ±3-5 ppt wider CI vs Smartbidder-active cycles. Ascend rep escalation for client_secret renewal: CRITICAL.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| WEST_TO_NORTH HE01-07 (MEDIUM 22-32%) | MEDIUM direction, LOW magnitude | SCI 0.365-0.422; 7-hour window (Aug series record); most reliable congestion driver today. Direction clear; magnitude uncertain (hub-pair LMP absent 80th cycle). |
| Finding 7 HE10-11 (lower-MODERATE) | MEDIUM direction, LOW-MEDIUM magnitude | NL trough 26,477 MW — 477 MW from SEVERE. Closest to SEVERE boundary in Aug MODERATE series. 2-hour MODERATE window. E[MCC HE10] -$1.5 to -$3.5/MWh — actionable for charge bid targeting. |
| SOUTH_HOUSTON_IMPORT HE19-21 (LOW-MEDIUM 13-23%) | LOW direction, LOW magnitude | Ramp 330 MW below binding floor. Use as LOW tiebreaker for RT flexibility decisions only. Steepest primary cliff hour in Aug series adds marginal upside. |
| WEST_TO_NORTH HE22-24 (MEDIUM 22-32%) | MEDIUM direction, LOW magnitude | SCI 0.394-0.466; strongest evening signal in Aug series. HE24 approaching MEDIUM-HIGH. Tertiary charge signal. |
| Hub-pair basis paths | LOW | Hub-pair LMP ABSENT (80th cycle); magnitude entirely unreliable; direction-supported only. |

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model. All probability and lambda estimates derived from SCI thresholds, NL ramp calibration points, and historical binding tier references.

**Data inputs used:**
- `shared/data/raw/yes-energy/2026-08-10.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 80th consecutive cycle.

**Pending settlements (updated as of Aug 10 cycle):**

| Flowday | Call summary | T+2 Due | Status |
|---|---|---|---|
| 2026-07-31 (Thu) | SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON 35-52% (+20,431 MW) | ~Aug 2 | CRITICALLY OVERDUE 8+ days — HIGHEST CALIBRATION PRIORITY (Thursday binding floor reference) |
| 2026-08-03 (Mon) | MODERATE Finding 7 (26,395 MW); WEST_TO_NORTH MEDIUM HE22-24; SOUTH_HOUSTON LOW-MEDIUM 15-25% | ~Aug 5 | OVERDUE |
| 2026-08-04 (Tue) | SEVERE Finding 7 (23,639 MW); WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 6 | OVERDUE |
| 2026-08-05 (Wed) | SEVERE Finding 7 (25,190 MW); WEST_TO_NORTH MEDIUM HE01-05; SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 7 | OVERDUE |
| 2026-08-06 (Thu) | MODERATE Finding 7 (28,192 MW); WEST_TO_NORTH MEDIUM HE01-06; SOUTH_HOUSTON LOW-MEDIUM 12-22% | ~Aug 8 | OVERDUE |
| 2026-08-07 (Fri) | MODERATE Finding 7 (28,553 MW); WEST_TO_NORTH MEDIUM HE01-05; SOUTH_HOUSTON LOW 8-15% | ~Aug 9 | OVERDUE |
| 2026-08-09 (Sun) | MODERATE Finding 7 (27,151 MW); NO overnight WEST; SOUTH_HOUSTON LOW 8-14%; WEST_TO_NORTH LOW-MEDIUM HE23-24 | ~Aug 11 | PENDING |
| **2026-08-10 (Mon)** | **MODERATE lower Finding 7 (26,477 MW); WEST_TO_NORTH MEDIUM HE01-07+HE22-24; SOUTH_HOUSTON LOW-MEDIUM 13-23%** | **~Aug 12** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-10.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-10.md`
**History archive**: `memory/congestion-analyst/history/2026-08-10.md`

---

**Congestion Character**: MODERATE-STRONG dual-signal Monday — Aug series record 7-hour overnight MEDIUM West wind (GR_WEST 10,798-12,494 MW HE01-07; SCI 0.365-0.422; strongest sustained overnight window in Aug 2026 Phase 2 series), lower-MODERATE duck curve (NL trough 26,477 MW HE10 — 477 MW from SEVERE boundary; 2-hour MODERATE window HE10-11; deepest weekday MODERATE in Aug since Aug 3; solar peak 32,507 MW HE13), and strong evening West recovery (GR_WEST 11,655-13,794 MW HE22-24; SCI 0.394-0.466; HE24 highest Aug evening SCI); SOUTH_HOUSTON_IMPORT LOW-MEDIUM 13-23% (NL ramp +17,605 MW — 330 MW below binding floor; Monday WDPEAK; HE19→HE20 primary cliff +10,159 MW steepest in Aug series); PANHANDLE_EXPORT NEGLIGIBLE; HOUSTON_SOUTH NEGLIGIBLE (cap-out max 9,702 MW — new Aug series high at 298 MW from dual-trigger threshold); primary charge priority HE01-07 overnight (MEDIUM 7-hour, highest conviction), secondary HE10-11 midday (MODERATE lower, 2-hour), tertiary HE22-24 evening (MEDIUM, strongest Aug evening); discharge HE19-21 LOW-MEDIUM only (below binding floor); net day structure charge-dominant with secondary discharge RT flexibility at HE19-21; Smartbidder 15th consecutive degraded cycle; Jul 31 Thursday binding floor settlement remains HIGHEST CALIBRATION PRIORITY.
