# Congestion Outlook — D+1 (2026-08-12)   [Stage 0 — provisional]

**생성**: 2026-08-11 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: DEGRADED (client_secret 만료, 17번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed) | SMARTBIDDER DEGRADED (17th consecutive cycle, client_secret expired — Ascend rep escalation CRITICAL) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (82nd consecutive cycle)

**Issued**: 2026-08-11 07:30 CT
**Flowday**: Wednesday 2026-08-12 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: This is a rule-based heuristic analysis. All binding probabilities, lambda estimates, and MCC values are derived from SCI thresholds, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) should apply LOW-MEDIUM weight to all quantitative figures.

> **PARTIAL DATA — Yes Energy only**. Single-source analysis. All estimates carry elevated uncertainty vs multi-source cycles.

---

## Headline

HISTORIC all-metrics extreme Wednesday — the most congestion-intense day in Stage 0 Phase 2 series across every measured dimension, extending and surpassing Aug 11's records. Five simultaneous Phase 2 records confirmed in bidclose data: (1) **NEW WDPEAK NL trough series record at HE10: 17,060 MW** — 970 MW below Jul 9's prior record of 18,030 MW; dual-EXTREME duck curve (HE10: 17,060 MW + HE11: 18,178 MW — both below Aug 11's 19,981/21,375 MW and well below EXTREME boundary 22,000 MW; E[GKS MCC HE10-11] = -$10 to -$20+/MWh, unvalidated extrapolation); (2) **NEW Phase 2 overnight SCI record: HE01-07 all at SCI 0.491-0.522** — first 7-hour window with every hour at HIGH SCI territory (exceeds Aug 4's prior overnight champion SCI 0.492 single-peak and Aug 11's 0.469 overnight max; WEST_TO_NORTH HIGH 45-65%); (3) **NEW Phase 2 evening SCI records: HE23 = 0.550, HE24 = 0.567** — both exceed Aug 11's HE24 record of 0.526; (4) **First overnight PANHANDLE threshold breach in Phase 2: HE01-04 all above 15,000 MW** (15,033-15,437 MW); (5) **First 24/24-hour all-MEDIUM-or-higher SCI day in Phase 2 series** — all 24 hours at or above SCI 0.350. Additionally: first 3-hour PANHANDLE evening window (HE22-24: 15,357/16,281/16,780 MW) in post-W25 era; PANHANDLE above threshold for 7 total hours (HE01-04 + HE22-24) — unprecedented in Phase 2 history. SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 30-45% (ramp +19,533 MW HE18→HE21 — 1,598 MW above confirmed binding floor; Wednesday WDPEAK — day-of-week match with Jun 17 confirmed-binding floor reference; Finding 3 onset HE20-22). Load peak HE17 = 88,475 MW; solar peak HE13 = 31,729 MW. Afternoon no-trade zone eliminated: even HE13-19 sustain MEDIUM SCI (0.382-0.439) throughout the traditional daytime low-wind period. Compared to Aug 11 (already the prior series champion): Aug 12 is a categorical upgrade across every West Texas congestion metric. Charge priority: HE09-12 EXTREME duck curve (CRITICAL — new series record), HE01-07 overnight (HIGH priority — first HIGH SCI overnight in Phase 2 history), HE22-24 post-discharge (HIGH SCI; PANHANDLE co-active). Primary discharge: HE20-22 SOUTH_HOUSTON (MEDIUM-HIGH; WEST_TO_NORTH co-active HE20-21 creates sign ambiguity at GKS; SOUTH_HOUSTON expected dominant). Smartbidder 17th consecutive degraded cycle.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE09-12 (EXTREME duck curve)** | **VERY HIGH 60-80%** | **$50-150** | **$0 / $100 / $300** | NL 17,060 MW HE10 — NEW WDPEAK Phase 2 series record (below Jul 9's 18,030 MW); NL 18,178 MW HE11 — also EXTREME; SCI 0.452-0.492 MEDIUM-HIGH throughout duck curve; unprecedented EXTREME depth + HIGH/MEDIUM-HIGH SCI combination; uncharted territory |
| **WEST_TO_NORTH_345** | **HE22-24 (late evening)** | **HIGH 50-70%** | **$30-80** | **$0 / $60 / $170** | SCI 0.519-0.567 — new Phase 2 evening records; HE23 = 0.550 and HE24 = 0.567 exceed Aug 11's prior record (0.526 HE24); PANHANDLE 3-hour breach co-active; evening West escalation continues from Finding 14 (Mon→Wed progression) |
| **WEST_TO_NORTH_345** | **HE01-07 (overnight)** | **HIGH 45-65%** | **$25-65** | **$0 / $45 / $140** | SCI 0.491-0.522 — new Phase 2 overnight record; FIRST 7-hour window with ALL hours at SCI 0.490+ (HIGH territory); GR_WEST 14,521-15,437 MW; exceeds Aug 4's prior overnight champion (0.492 single peak) and Aug 11's 0.469 max; OFFPEAK HE01-06 + WDPEAK onset HE07 |
| **PANHANDLE_EXPORT_345** | **HE22-24 (evening)** | **MEDIUM 20-32%** | **$15-45** | **$0 / $25 / $90** | First 3-hour evening PANHANDLE window in post-W25 era (15,357 / 16,281 / 16,780 MW — all well above 15,000 MW threshold); per calibration 3+ hours above threshold raises from LOW (single-hour) to MEDIUM; significant margin at HE23-24 |
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (Finding 3: HE20-22)** | **MEDIUM-HIGH 30-45%** | **$20-60** | **$0 / $35 / $110** | NL ramp +19,533 MW HE18→HE21 — 1,598 MW above confirmed binding floor (+17,935 MW Jun 17); Wednesday WDPEAK (day-of-week match with confirmed binding reference); no Smartbidder; Finding 3 +2h onset applied → HE20-22 primary window; WEST_TO_NORTH MEDIUM-HIGH co-active HE20-21 |
| PANHANDLE_EXPORT_345 | HE01-04 (overnight) | LOW-MEDIUM 15-25% | $10-30 | $0 / $20 / $65 | First overnight PANHANDLE breach in Phase 2 history (15,033-15,437 MW; HE01-04 all above 15k); 4-hour window; OFFPEAK demand reduces export pressure vs WDPEAK equivalent; no prior calibration reference for overnight PANHANDLE; LOW-MEDIUM based on WEST_TO_NORTH HIGH overnight analog |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <3% | — | — | Cap-out max 9,056 MW HE10-11 — 944 MW below 10,000 MW dual-trigger |

---

## Finding 7 — Duck Curve Analysis (NEW WDPEAK Phase 2 Series Record)

**Classification**: HISTORIC EXTREME dual-hour (HE10: 17,060 MW — NEW WDPEAK Phase 2 series record, 970 MW below Jul 9's 18,030 MW; HE11: 18,178 MW — also EXTREME; two-consecutive-hour EXTREME for the second time in Phase 2, both hours substantially deeper than Aug 11's records of 19,981/21,375 MW)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | SCI proxy | Classification |
|---|---|---|---|---|---|---|
| HE07 | 37,030 | 10 | 14,521 | 60,439 | 0.491 | HIGH SCI — WDPEAK onset (no solar) |
| HE08 | 35,295 | 2,829 | 14,022 | 60,681 | 0.474 | MEDIUM-HIGH SCI — solar onset begins |
| HE09 | 24,128 | 16,233 | 14,074 | 63,476 | 0.476 | SEVERE (22,000-26,000 MW band); MEDIUM-HIGH SCI |
| **HE10** | **17,060** | **26,433** | **14,552** | **67,789** | **0.492** | **EXTREME — NEW WDPEAK Phase 2 series record (below Jul 9 18,030 MW); HIGH SCI** |
| **HE11** | **18,178** | **30,216** | **14,086** | **72,512** | **0.476** | **EXTREME — 2nd consecutive EXTREME; substantially deeper than Aug 11 HE11** |
| HE12 | 22,489 | 31,485 | 13,367 | 77,329 | 0.452 | SEVERE lower (22,000-26,000 MW); MEDIUM-HIGH SCI |
| HE13 | 27,116 | 31,729 | 12,537 | 81,577 | 0.424 | MODERATE (26,000-29,000 MW) — NL begins recovery as solar peaks |

**Tier calibration** (Stage 0 established reference):
- EXTREME: < 22,000 MW — E[GKS MCC] = -$5.0 to -$8+/MWh (calibrated range for 19,981-21,706 MW)
- SEVERE: 22,000-26,000 MW — E[GKS MCC] = -$2.5 to -$4.5/MWh
- MODERATE: 26,000-29,000 MW — E[GKS MCC] = -$0.5 to -$2.5/MWh
- MILD: 29,000-32,000 MW — E[GKS MCC] = -$0.5 to -$1.5/MWh
- NEGLIGIBLE: > 32,000 MW — E[GKS MCC] = $0 to -$0.3/MWh

**E[GKS MCC HE10]**: -$10 to -$20+/MWh (heuristic extrapolation; EXTREME range calibrated for 19,981-21,706 MW; Aug 12 HE10 at 17,060 MW is 2,921 MW deeper than Aug 11 HE10 and 970 MW deeper than the Jul 9 series record. Shadow price grows non-linearly with surplus depth. Magnitude HIGHLY UNCERTAIN — no empirical anchor below 18,030 MW; direction negative = HIGH CONFIDENCE)

**E[GKS MCC HE11]**: -$8 to -$15/MWh (18,178 MW — 1,822 MW below EXTREME boundary; slightly shallower than HE10 but still far into EXTREME tier; same non-linear uncertainty caveat)

**Structural novelty — Why Aug 12 EXTREME is categorically different from Aug 11**:

Aug 11 EXTREME (19,981 MW HE10) featured GR_WEST in MEDIUM range (SCI 0.358-0.406) during the duck curve. Aug 12 EXTREME (17,060 MW HE10) features GR_WEST at HIGH/MEDIUM-HIGH (SCI 0.452-0.492) throughout the duck curve. This is the first EXTREME duck curve event where GR_WEST maintains MEDIUM-HIGH or higher SCI during the trough hours. The compounding effect: higher GR_WEST during an already deeper EXTREME trough creates maximum WEST_TO_NORTH shadow price pressure — the system must export more surplus at a moment when the constrained corridor is already at its limit.

**Comparison to prior EXTREME/SEVERE events**:

| Flowday | Day-type | NL trough (MW) | GR_WEST at trough | SCI at trough | Finding 7 tier |
|---|---|---|---|---|---|
| Jul 9 (Thu) | WDPEAK | 18,030 | N/A (data unavailable) | N/A | EXTREME (prior series record) |
| Jul 27 (Mon) | WDPEAK | 21,706 | ~7,000-8,500 | ~0.24-0.29 LOW | EXTREME (single-hour) |
| Aug 4 (Tue) | WDPEAK | 23,639 | N/A | N/A | SEVERE (deep) |
| Aug 5 (Wed) | WDPEAK | 25,190 | N/A | N/A | SEVERE (upper) |
| Aug 11 (Tue) | WDPEAK | 19,981 (HE10) + 21,375 (HE11) | 11,998 / 11,647 | 0.406 / 0.394 MEDIUM | EXTREME dual-hour — prior Phase 2 record |
| **Aug 12 (Wed)** | **WDPEAK** | **17,060 (HE10) + 18,178 (HE11)** | **14,552 / 14,086** | **0.492 / 0.476 HIGH/MED-HIGH** | **EXTREME dual-hour — NEW Phase 2 record (both hours)** |

**Key structural driver — Why Aug 12 achieves the deepest NL vs Aug 11 despite similar loads**:
Aug 12 solar at HE10 (26,433 MW) vs Aug 11 HE10 (27,027 MW) — solar is 594 MW LOWER on Aug 12. Yet NL is 2,921 MW deeper. The primary driver is GR_WEST: Aug 12 HE10 GR_WEST = 14,552 MW vs Aug 11 HE10 GR_WEST = 11,997 MW — a +2,555 MW difference. The higher GR_WEST on Aug 12 dominates even the slightly lower solar, producing the record NL trough. This confirms the Finding 13 mechanism (high GR_WEST during duck curve amplifies NL depth) operating at even greater intensity on Aug 12.

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +19,533 MW (YE single-source) — 1,598 MW ABOVE confirmed binding floor

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | GR_COASTAL (MW) | Load (MW) |
|---|---|---|---|---|---|
| HE18 | 35,414 | 27,615 | 12,048 | 4,104 | 88,408 |
| HE19 | 40,639 | 19,897 | 12,979 | 4,039 | 87,302 |
| HE20 | 52,232 | 6,006 | 13,898 | 3,851 | 84,916 |
| HE21 | 54,947 | 186 | 14,523 | 3,550 | 82,012 |

Ramp = NL(HE21) − NL(HE18) = 54,947 − 35,414 = **+19,533 MW**

Solar cliff decomposition:
- HE18→HE19: solar −7,718 MW → NL +5,225 MW (gradual onset; load drops −1,106 MW)
- HE19→HE20: solar −13,891 MW → NL +11,593 MW (**PRIMARY cliff hour** — dominant ramp)
- HE20→HE21: solar −5,820 MW → NL +2,715 MW (trailing cliff)
- HE19→HE21 acute 2-hour cliff: **+14,308 MW** (comparable to Aug 11's +14,640 MW)

**Calibration reference points** (Stage 0 series):
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- Aug 12 margin vs binding floor: **+1,598 MW ABOVE floor** (1,598 MW into MEDIUM-HIGH zone)
- Aug 12 margin vs binding anchor: −2,385 MW below anchor (not in confirmed-binding upper tier)
- Aug 12 margin vs non-binding bound: +4,672 MW above (clearly above non-binding territory)

**Wednesday WDPEAK note**: Aug 12 is a Wednesday — same day-of-week as Jun 17 (the confirmed binding floor at +17,935 MW). No weekend discount applies. The day-of-week match with the calibration anchor is favorable for MEDIUM-HIGH probability.

**Comparison to recent MEDIUM-HIGH calls**:
- Jun 17 (Wed): +17,935 MW — CONFIRMED BINDING (calibration anchor)
- Jul 22 (Wed): +19,170 MW; Smartbidder DA $100-110/MWh; MEDIUM-HIGH 42-58%
- Aug 11 (Tue): +19,683 MW (1,748 MW above floor); no Smartbidder; MEDIUM-HIGH 35-50%
- **Aug 12 (Wed)**: +19,533 MW (1,598 MW above floor); no Smartbidder; **MEDIUM-HIGH 30-45% (central ~35%)**

Aug 12's ramp (+19,533 MW) is 150 MW smaller than Aug 11 (+19,683 MW) and 363 MW smaller than Jul 22 (+19,170 MW). Central probability slightly below Aug 11's call (35-50%) but still firmly MEDIUM-HIGH given Wednesday day-of-week advantage.

**WEST_TO_NORTH interaction during solar cliff**: GR_WEST is MEDIUM to MEDIUM-HIGH during HE19-21 (SCI 0.439-0.491 — higher than any prior Phase 2 solar cliff window). This creates competing signals at GKS during the primary SOUTH_HOUSTON discharge window:
- HE19-21: SOUTH_HOUSTON pull (positive GKS MCC) vs WEST_TO_NORTH push (negative GKS MCC)
- Historical precedent: SOUTH_HOUSTON dominance produces positive net GKS MCC in HE19-21; West dominates after HE22 when solar cliff completes
- However, the WEST_TO_NORTH at SCI 0.491 (HE21) is materially stronger than prior dual-constraint cycles; sign ambiguity at HE21 elevated vs prior cycles

**Binding probability assessment**:
- Ramp +19,533 MW — 1,598 MW above binding floor; structural MEDIUM-HIGH: +35-45% base
- Wednesday WDPEAK (day-of-week match with Jun 17 floor reference): 0 ppt adjustment (favorable)
- Smartbidder DEGRADED (17th consecutive cycle): CI widened ±6-8 ppt; P(DA>RT) unavailable; Non-Spin DA threshold check unavailable
- Enverus ABSENT: cannot cross-validate ramp; historical YE-Enverus gap at HE21 = 3,741-4,626 MW would push adjusted ramp to ~12,907-15,792 MW range if applied — but this gap is a stale Jul 17 reference; gap may differ on Aug 12
- **Final call: MEDIUM-HIGH 30-45% (central ~35%)**

**GKS MCC HE19-22 (unconditional)**: estimated +$0.5 to +$2.5/MWh (probability-weighted; central ~$1.5/MWh based on 35% × E[MCC|bind] ~$12-15/MWh; reduced vs Aug 11 due to stronger competing WEST_TO_NORTH at HE20-21)

**Finding 3 application**: HE20-22 is the primary recommended DA discharge window (not HE19-21 per raw ramp calculation). HE22 has sign ambiguity as SOUTH_HOUSTON fades and WEST_TO_NORTH at SCI 0.519 becomes dominant.

---

## WEST_TO_NORTH_345 — Detailed Window Analysis

SCI proxy = GR_WEST / 29,580 MW. MEDIUM threshold = 0.350. MEDIUM-HIGH threshold = ~0.450. HIGH: observed above 0.490 (no formal threshold defined in Stage 0; first series occurrence at this level).

### Window 1: Overnight HE01-07 (HIGH 45-65% — NEW Phase 2 overnight record)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Classification |
|---|---|---|---|---|---|---|
| **HE01** | **15,415** | **66,223** | **39,762** | **0.521** | **OFFPEAK** | **HIGH (series record for overnight; 1st hour above SCI 0.500)** |
| **HE02** | **15,437** | **63,015** | **36,723** | **0.522** | **OFFPEAK** | **HIGH (overnight maximum; new absolute overnight record)** |
| **HE03** | **15,235** | **60,679** | **34,914** | **0.515** | **OFFPEAK** | **HIGH** |
| **HE04** | **15,033** | **59,134** | **33,964** | **0.508** | **OFFPEAK** | **HIGH (PANHANDLE threshold +33 MW above 15k)** |
| **HE05** | **14,788** | **58,518** | **34,050** | **0.500** | **OFFPEAK** | **HIGH** |
| **HE06** | **14,646** | **59,226** | **35,306** | **0.495** | **OFFPEAK** | **HIGH** |
| **HE07** | **14,521** | **60,439** | **37,030** | **0.491** | **WDPEAK** | **HIGH (WDPEAK onset; no solar; all 7 hours sustained HIGH SCI)** |

**First 7-hour HIGH SCI overnight window**: All 7 hours (HE01-07) sustain SCI 0.491-0.522. Prior Phase 2 overnight high was Aug 4's SCI 0.492 (single-peak HE02) with 6 hours above 0.461. Aug 11's overnight peaked at 0.469 (3-hour MEDIUM-HIGH window). Aug 12 establishes a new category: sustained HIGH SCI across the full overnight-into-morning transition.

**Aug series overnight progression**:
- Aug 4: SCI 0.461-0.492 (6 hours MEDIUM-HIGH, peak 0.492 HE02)
- Aug 6: SCI 0.362-0.434 (6 hours MEDIUM)
- Aug 10: SCI 0.365-0.422 (7 hours MEDIUM)
- Aug 11: SCI 0.424-0.469 (HE01-06; HE01-03 MEDIUM-HIGH 0.461-0.469)
- **Aug 12: SCI 0.491-0.522 (HE01-07; ALL 7 hours HIGH — new category)**

**P(binding HE01-07)**: HIGH 45-65%. Rationale: SCI 0.491-0.522 is materially above any prior overnight observation. The OFFPEAK load (58,518-66,223 MW) provides export pressure as North Texas thermal generation partially meets overnight demand, compressing corridor headroom. First time P(binding) is called HIGH (vs MEDIUM-HIGH) for the overnight WEST_TO_NORTH window in Phase 2 series.

**PANHANDLE interaction (overnight)**: HE01-04 all above 15,000 MW threshold (see PANHANDLE section). Dual-constraint at HE01-04: WEST_TO_NORTH HIGH + PANHANDLE LOW-MEDIUM active simultaneously. This dual-constraint configuration is unprecedented in Phase 2.

### Window 2: Duck Curve HE09-12 (VERY HIGH 60-80% — EXTREME depth + HIGH/MEDIUM-HIGH SCI)

| Hour | GR_WEST (MW) | NL (MW) | SCI proxy | Finding 7 Tier |
|---|---|---|---|---|
| HE08 | 14,022 | 35,295 | 0.474 | MEDIUM-HIGH SCI; NL above SEVERE boundary |
| HE09 | 14,074 | 24,128 | 0.476 | SEVERE (24,128 MW); MEDIUM-HIGH SCI |
| **HE10** | **14,552** | **17,060** | **0.492** | **EXTREME — NEW WDPEAK SERIES RECORD; HIGH SCI** |
| **HE11** | **14,086** | **18,178** | **0.476** | **EXTREME — 2nd consecutive EXTREME; MEDIUM-HIGH SCI** |
| HE12 | 13,367 | 22,489 | 0.452 | SEVERE lower; MEDIUM-HIGH SCI |

The Aug 12 duck curve is structurally unprecedented in Phase 2: EXTREME NL depth (new series record) combined with MEDIUM-HIGH to HIGH SCI throughout. Prior EXTREME events (Aug 11, Jul 27) had LOW to MEDIUM SCI during the duck curve. Aug 12 has the deepest NL with the highest SCI ever recorded during the duck curve hours.

**Why VERY HIGH (60-80%)**: The physical system at HE10 has approximately 17,060 MW net load with GR_WEST generating at 14,552 MW (HIGH SCI territory). The West Texas generation surplus is at its absolute maximum while the transmission constraint is at maximum stress. This is the scenario where WEST_TO_NORTH binding is near-certain — the only conditions preventing binding would be significant wind underperformance OR a structural constraint limit adjustment. P(binding HE10) call: VERY HIGH 60-80%.

### Window 3: Late Evening HE22-24 (HIGH 50-70% — New Phase 2 Evening Records)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Classification |
|---|---|---|---|---|---|---|
| **HE22** | **15,357** | **79,261** | **51,406** | **0.519** | **WDPEAK** | **HIGH; PANHANDLE +357 MW above threshold** |
| **HE23** | **16,281** | **75,075** | **46,113** | **0.550** | **OFFPEAK** | **HIGH — new Phase 2 evening record (exceeds Aug 11's 0.506 HE23)** |
| **HE24** | **16,780** | **70,771** | **41,308** | **0.567** | **OFFPEAK** | **HIGH — new Phase 2 absolute evening record (exceeds Aug 11's 0.526 HE24)** |

**New Phase 2 evening records set at HE23 (0.550) and HE24 (0.567)**: Both exceed Aug 11's prior evening records (HE23: 0.506; HE24: 0.526). This is the continuation of Finding 14's Mon→Tue→Wed evening escalation pattern: Aug 9 (Sun) 0.388-0.420 → Aug 10 (Mon) 0.394-0.466 → Aug 11 (Tue) 0.468-0.526 → **Aug 12 (Wed) 0.519-0.567**. The 3-day escalation from Mon to Wed has produced a +0.141 increase in HE24 SCI. If the pattern continues, Thursday Aug 13 HE24 might reach 0.590+.

**PANHANDLE co-active HE22-24**: GR_WEST at HE22-24 (15,357/16,281/16,780 MW) puts all three hours above the PANHANDLE 15,000 MW threshold. The WEST_TO_NORTH evening binding call (HIGH 50-70%) is therefore reinforced by PANHANDLE activation — both constraints are simultaneously stressed.

**P(binding HE22-24)**: HIGH 50-70%. SCI 0.519-0.567 is substantially above the SCI 0.468-0.526 range that produced MEDIUM-HIGH 30-42% on Aug 11. The step-up in SCI warrants a step-up in probability from MEDIUM-HIGH to HIGH. OFFPEAK load at HE23-24 partially reduces North Texas demand pressure but is offset by the extraordinary West wind level.

---

## PANHANDLE_EXPORT_345 — Detail

### Evening Window HE22-24 (First 3-hour breach in post-W25 era)

| Hour | GR_WEST (MW) | SCI | Margin vs 15,000 MW | PEAKTYPE |
|---|---|---|---|---|
| **HE22** | **15,357** | **0.519** | **+357 MW ABOVE** | WDPEAK |
| **HE23** | **16,281** | **0.550** | **+1,281 MW ABOVE** | OFFPEAK |
| **HE24** | **16,780** | **0.567** | **+1,780 MW ABOVE** | OFFPEAK |

3-hour breach. First post-W25 multi-hour PANHANDLE evening window. Prior post-W25 record was Aug 11's single-hour breach (HE24: 15,571 MW, +571 MW). Aug 12's breach is larger at every hour and extends for 3 consecutive hours.

**P(PANHANDLE evening HE22-24)**: MEDIUM 20-32%. Stage 0 calibration states "3+ hours above threshold raises above LOW (single-hour)." The margins at HE23 (+1,281 MW) and HE24 (+1,780 MW) are substantial — well beyond a marginal breach. No Enverus wind cross-validation available; GR_WEST at these levels could surprise further.

### Overnight Window HE01-04 (First overnight breach in Phase 2 history)

| Hour | GR_WEST (MW) | SCI | Margin vs 15,000 MW | PEAKTYPE |
|---|---|---|---|---|
| **HE01** | **15,415** | **0.521** | **+415 MW ABOVE** | OFFPEAK |
| **HE02** | **15,437** | **0.522** | **+437 MW ABOVE** | OFFPEAK |
| **HE03** | **15,235** | **0.515** | **+235 MW ABOVE** | OFFPEAK |
| **HE04** | **15,033** | **0.508** | **+33 MW ABOVE** | OFFPEAK |
| HE05 | 14,788 | 0.500 | −212 MW BELOW | OFFPEAK |

4 consecutive overnight hours above threshold. FIRST overnight PANHANDLE breach in Phase 2 history. Prior Phase 2 overnight maximum was Jun 30's record overnight (17,662-18,005 MW) from the W25 period — well into PANHANDLE territory — but that was during the Jun 20-30 W25 era. In the post-W25 era (Jul 1+), overnight GR_WEST had not previously crossed 15,000 MW until Aug 12.

**P(PANHANDLE overnight HE01-04)**: LOW-MEDIUM 15-25%. No prior overnight calibration reference. The overnight OFFPEAK load suppresses North Texas demand, which may reduce the effective flow on the PANHANDLE path vs the same GR_WEST level during WDPEAK hours. However, 4 hours with meaningful margins above threshold (+33 to +437 MW) suggests real binding risk.

---

## Nodal MCC Snapshot — GKS_BESS_RN (Heuristic PTDF Projection)

Stage 0 rule-based PTDF projection. Hub-pair LMP ABSENT (82nd consecutive cycle). Direction: HIGH confidence in overnight, duck curve, and evening windows. Magnitude: VERY HIGH uncertainty — all EXTREME and HIGH SCI estimates extrapolate beyond the empirically validated range.

| Window | HE | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|---|
| **Overnight** | **HE01-07** | **-$6 to -$15** | **-$5 / -$18** | **WEST_TO_NORTH HIGH (SCI 0.491-0.522 — new series record); PANHANDLE LOW-MEDIUM HE01-04; 7-hour HIGH SCI window; OFFPEAK load** | HIGH direction, VERY LOW magnitude |
| **EXTREME duck curve** | **HE09-12** | **-$10 to -$20+** | **-$8 / -$25** | **EXTREME NL (HE10: 17,060 MW — new series record; HE11: 18,178 MW); MEDIUM-HIGH to HIGH SCI; WEST_TO_NORTH VERY HIGH; uncharted magnitude territory** | HIGH direction, VERY LOW magnitude (extrapolation) |
| Afternoon/solar peak | HE13-19 | -$0.3 to -$2.0 | $0 / -$3 | SCI 0.382-0.439 MEDIUM (no zero-SCI hours — first 24-hour all-MEDIUM day); NL 27,116-40,639 MW (MODERATE to normal); low binding probability but residual MEDIUM West pressure | LOW direction, LOW magnitude |
| **Solar cliff** | **HE19-22** | **+$0.5 to +$2.5** | **$0 / +$4** | **SOUTH_HOUSTON MEDIUM-HIGH (35%, +19,533 MW); WEST_TO_NORTH MEDIUM-HIGH co-active HE20-21 (competing signs); SOUTH_HOUSTON dominant in HE20-21; West dominant HE22+** | MEDIUM direction (uncertain sign at HE22), LOW magnitude |
| **Late evening** | **HE22-24** | **-$8 to -$20** | **-$6 / -$25** | **WEST_TO_NORTH HIGH (SCI 0.519-0.567 — new Phase 2 records); PANHANDLE MEDIUM co-active; post-SOUTH_HOUSTON West dominance** | HIGH direction, VERY LOW magnitude |

**Day-over-day MCC comparison (Aug 11 → Aug 12)**:

| Window | Aug 11 E[GKS MCC] | Aug 12 E[GKS MCC] | Change |
|---|---|---|---|
| Overnight HE01-07 | -$4 to -$9 (MEDIUM-HIGH SCI) | -$6 to -$15 (HIGH SCI — new record) | UPGRADE ~60-70% deeper |
| Duck curve HE09-12 | -$5 to -$10+ (EXTREME dual-hour) | -$10 to -$20+ (NEW SERIES RECORD depth) | UPGRADE 2x deeper; entirely new territory |
| Afternoon HE13-18 | $0 to -$0.3 (SCI low) | -$0.3 to -$2.0 (MEDIUM SCI throughout) | UPGRADE — first meaningful afternoon congestion in series |
| Solar cliff HE19-22 | +$1 to +$3.5 (SOUTH_HOUSTON MED-HIGH) | +$0.5 to +$2.5 (competing WEST_TO_NORTH stronger) | SLIGHT DOWNGRADE — stronger West co-active partially offsets |
| Late evening HE22-24 | -$4 to -$10 (MEDIUM-HIGH record) | -$8 to -$20 (HIGH — new record) | UPGRADE ~2x deeper |

---

## Hub-pair Basis View

Note: Hub-pair LMP ABSENT (82nd consecutive cycle). All values below are heuristic directional estimates from SCI analysis and NL tier calibration. Magnitude uncertainty VERY HIGH — all estimates extrapolate into unvalidated territory.

| Path | Window | E[basis, $/MWh] | Direction driver |
|---|---|---|---|
| WEST → NORTH | HE01-07 overnight | -$10 to -$22 (WEST suppressed) | HIGH SCI 0.491-0.522; new overnight record; 7-hour sustained HIGH; dual PANHANDLE co-active HE01-04 |
| WEST → NORTH | HE09-12 duck curve | -$18 to -$40+ (WEST extreme) | NEW WDPEAK series record NL (17,060 MW); HIGH/MEDIUM-HIGH SCI; unprecedented combined scenario |
| WEST → NORTH | HE13-19 afternoon | -$0.5 to -$3 (residual) | MEDIUM SCI 0.382-0.439 throughout — no zero-SCI period; mild persistent suppression; below binding threshold |
| HOUSTON → NORTH | HE19-22 solar cliff | +$1.5 to +$6 (uncond.); +$15 to +$35 (cond.) | SOUTH_HOUSTON MEDIUM-HIGH; probability-weighted unconditional; Wednesday WDPEAK aligned with Jun 17 binding reference |
| WEST → NORTH | HE22-24 late evening | -$12 to -$28 (WEST dominant) | HIGH SCI 0.519-0.567 — new Phase 2 records; PANHANDLE MEDIUM co-active; most extreme evening West basis in Phase 2 history |

---

## GKS BESS (GKS_BESS_RN) 노드 — 위치별 영향 및 Dispatch Guidance

**GKS_BESS_RN (100MW/200MWh) — Aug 12 (Wednesday WDPEAK) nodal context:**

1. **PRIMARY charge window: HE09-12 EXTREME duck curve (CRITICAL — new series record)**
   EXTREME dual-hour NL (HE10: 17,060 MW — new WDPEAK series record below Jul 9; HE11: 18,178 MW — also EXTREME). GR_WEST HIGH/MEDIUM-HIGH (SCI 0.452-0.492). E[GKS MCC HE10-11] = -$10 to -$20+/MWh — far exceeds any prior calibrated range. This is the highest-urgency charge window in Phase 2 history. Stage full charge during HE09-12. Priority: absolute.
   - **Charge priority**: CRITICAL. HE09 (SEVERE NL 24,128 MW, MEDIUM-HIGH SCI) is a strong secondary charge hour before the EXTREME trough.
   - **Duration**: 2-3 hours of EXTREME-tier charging (HE10-11 are the primary EXTREME hours; HE09 SEVERE and HE12 SEVERE lower are excellent flanking hours)
   - **SOC management**: ensure SOC headroom for HE09-12 even if overnight charges fully. If overnight HIGH SCI charging fills battery, partial DA release at HE07-08 (still HIGH SCI but NL above SEVERE boundary at 35,295-37,030 MW) may be needed.

2. **SECONDARY charge window: HE01-07 overnight (HIGH — new Phase 2 overnight record)**
   GR_WEST 14,521-15,437 MW; SCI 0.491-0.522 (HIGH — new category). E[GKS MCC HE01-07] = -$6 to -$15/MWh. This is the strongest overnight charge signal in Phase 2 history, materially stronger than Aug 4 (prior overnight champion). PANHANDLE dual-active HE01-04.
   - **Charge priority**: HIGH — subordinate to HE09-12 EXTREME duck curve only due to SOC management
   - **Critical SOC constraint**: overnight HIGH SCI window may fully charge a 200 MWh battery. If fully charged by HE04-05, must preserve HE09-12 EXTREME headroom. Consider partial overnight charge (target 60-70% SOC by HE06) to maximize HE09-12 EXTREME capture.

3. **PRIMARY discharge window: HE20-22 solar cliff (SOUTH_HOUSTON MEDIUM-HIGH 30-45%)**
   NL ramp +19,533 MW; binding probability MEDIUM-HIGH 30-45%. Finding 3 onset: HE20-22 (not HE19-21). E[GKS MCC HE20-21 unconditional] = +$0.5 to +$2.5/MWh. WEST_TO_NORTH MEDIUM-HIGH co-active at HE20-21 (SCI 0.470-0.491) — sign ambiguity. SOUTH_HOUSTON expected dominant at HE20-21; West dominates from HE22.
   - **DA bid positioning**: bid DA energy discharge HE20-21. Size conservatively given sign ambiguity and absent Smartbidder.
   - **Discharge priority**: MEDIUM-HIGH. Sign ambiguity at HE22 — avoid DA discharge at HE22 (West dominates).

4. **TERTIARY charge window: HE22-24 late evening (HIGH — new Phase 2 record)**
   GR_WEST 15,357-16,780 MW; SCI 0.519-0.567 (HIGH — new records). E[GKS MCC HE22-24] = -$8 to -$20/MWh. PANHANDLE MEDIUM co-active. After HE20-21 discharge, transition to charge at HE22 once SOUTH_HOUSTON pressure resolves.
   - **Charge priority**: HIGH — strongest post-discharge charge opportunity in Phase 2 history.
   - **Transition timing**: HE22 has sign ambiguity (solar cliff tail vs West dominance). Recommend initiating charge at HE23 if uncertain about HE22 sign.

5. **Afternoon note: HE13-19 (MEDIUM SCI — no zero-SCI period)**
   Unlike all prior Phase 2 days, Aug 12 has NO zero-SCI or LOW-SCI period during the afternoon. HE13-19 sustain SCI 0.382-0.439 (MEDIUM). This creates a mild persistent GKS MCC of -$0.3 to -$2.0/MWh even during the traditional no-trade zone. This does NOT change the no-trade zone designation (too small to justify cycling), but it means GKS is experiencing mild price suppression throughout the day — potentially relevant for AS clearing.

6. **Net day assessment**: Historically the most complex and highest-value congestion day in Phase 2. Four active windows with HIGH priority or above. The overnight + duck curve double-charge opportunity requires careful SOC management. Recommend: partial overnight charge (target 65-70% SOC at HE06) → full charge HE09-12 → discharge HE20-21 → full recharge HE22-24. This strategy captures three high-value windows and ends the day at high SOC for Aug 13 (which per Finding 14 may continue West escalation).

---

## BESS Optimizer에 전달할 Congestion View 요약

**Charge priority order**:
1. HE09-12 duck curve (EXTREME — CRITICAL; E[MCC] -$10 to -$20+/MWh; new Phase 2 series record; highest charge value in series)
2. HE01-07 overnight (HIGH — new overnight record; E[MCC] -$6 to -$15/MWh; SOC-cap to 65-70% to preserve duck curve headroom)
3. HE22-24 late evening (HIGH — new record SCI; E[MCC] -$8 to -$20/MWh; post-discharge; initiate HE22-23)

**Discharge priority**: HE20-21 (SOUTH_HOUSTON MEDIUM-HIGH 30-45%; Finding 3 onset; E[GKS MCC unconditional] +$0.5 to +$2.5/MWh; conservatively sized DA bid; avoid HE22 due to sign ambiguity).

**Weight guidance**: Apply MCC estimates with MEDIUM-HIGH directional conviction, LOW magnitude weight (Stage 0 extrapolation beyond calibrated range). Cap MCC adjustment influence at 20% of hub signal — magnitude estimates for EXTREME tier carry very high uncertainty (82nd absent LMP cycle). Duck curve direction confidence is HIGH; magnitude is pure heuristic extrapolation.

**Day character summary**: HISTORIC extreme Wednesday — all-metrics series record day. First day in Phase 2 where ALL 24 hours sustain MEDIUM or higher SCI. Four active HIGH-priority windows. Most complex dispatch day in Phase 2 history; highest expected MCC depth at duck curve HE10-11. SOC management is the critical variable given the long overnight HIGH SCI window followed by the record EXTREME duck curve.

---

## Key Data for bess-optimizer

**Load profile:**
- 24h average: ~73,617 MW
- System peak: HE17 = 88,475 MW
- Peak window HE15-18: 86,999-88,475 MW
- OFFPEAK minimum: HE05 = 58,518 MW

**Net load profile:**
- NL minimum (NEW WDPEAK SERIES RECORD): HE10 = 17,060 MW; HE11 = 18,178 MW (both EXTREME)
- NL maximum: HE21 = 54,947 MW
- NL swing (HE10 to HE21): +37,887 MW (one of the largest single-day NL swings in series)
- NL ramp HE18→HE21 (solar cliff): +19,533 MW (1,598 MW above binding floor)
- NL ramp HE19→HE21 (acute 2-hour cliff): +14,308 MW
- NL drop HE07→HE10 (solar onset): −19,970 MW in 3 hours (from 37,030 to 17,060 MW)
- NL HE09 (SEVERE): 24,128 MW

**West wind (GR_WEST):**
- Overnight max: HE02 = 15,437 MW (SCI 0.522 — new Phase 2 overnight record)
- Daytime minimum: HE16 = 11,306 MW (SCI 0.382 — still MEDIUM; no LOW period)
- Duck curve: HE10 = 14,552 MW (SCI 0.492 — HIGH; unprecedented during EXTREME NL)
- Evening peak: HE24 = 16,780 MW (SCI 0.567 — new Phase 2 absolute evening record)
- Diurnal range: 11,306-16,780 MW (narrower range than Aug 11; systematically elevated)
- Hours at MEDIUM or higher SCI: ALL 24 hours (first in Phase 2 history)
- Hours at MEDIUM-HIGH or higher: HE01-12 (12), HE20-24 (5) = 17 of 24
- PANHANDLE breach hours: HE01-04 (4) + HE22-24 (3) = 7 hours total

**Solar (ERCOT):**
- Peak: HE13 = 31,729 MW
- Secondary peaks: HE12 = 31,485 MW, HE14 = 31,529 MW
- Cliff: HE19=19,897 → HE20=6,006 → HE21=186 MW (solar crash −19,711 MW in 2 hours)
- Onset: HE07=10 → HE08=2,829 → HE09=16,233 → HE10=26,433 MW

**Total ERCOT wind:**
- Range: HE07 = 22,370 MW (min) to HE24 = 28,460 MW (max)
- All hours above 20,000 MW (sustained high wind day)

**Regional wind:**
- GR_WEST: 11,306-16,780 MW; all hours MEDIUM SCI or higher
- GR_NORTH: 1,567-2,614 MW (minor; max HE24)
- GR_COASTAL: 1,340-4,104 MW (notable; peaks HE17-18 during pre-cliff solar; 4,104 MW HE18)
- GR_SOUTH: 2,054-3,185 MW (moderate throughout; peaks HE22-23)

**Resource outages (cap-out):**
- Range: 7,348-9,056 MW
- Max: HE10-11 = 9,056 MW (944 MW below 10,000 MW dual-trigger — no HOUSTON_SOUTH risk)

---

## Risks

**1. Duck curve deepens further (probability 15-25%) — maximum GKS revenue impact**
NL trough 17,060 MW already sets a new Phase 2 series record. Solar outperformance (+500-1,000 MW) OR GR_WEST outperformance (+500 MW) could push HE10 below 16,000 MW — entirely outside Stage 0 calibration history. At these depths, shadow price non-linearity means E[GKS MCC] could exceed -$20/MWh. This is a positive revenue surprise (charge into negative MCC) if SOC is available.

**2. SOUTH_HOUSTON_IMPORT does not bind (probability 55-70%) — base case**
Non-binding is still the majority probability at MEDIUM-HIGH 30-45% call. If RT load tracks lower or coastal/south wind outperforms, the effective RT ramp could fall below the binding floor. Smartbidder DEGRADED — cannot confirm DA market pricing expectations.

**3. GR_WEST overnight underperforms (probability 20-30%) — overnight SCI step-down**
A 1,000 MW overnight GR_WEST underperformance (realistic range) would push HE01-05 SCI from 0.500-0.522 to 0.466-0.488, dropping from HIGH to MEDIUM-HIGH territory. P(WEST_TO_NORTH binding overnight) would decrease from HIGH 45-65% to MEDIUM-HIGH 30-45%. The duck curve signal (HE09-12) is less sensitive to this risk given the solar and daytime wind mechanics.

**4. PANHANDLE evening underperforms (probability 25-35%)**
GR_WEST at HE24 = 16,780 MW (+1,780 MW above threshold) provides substantial margin for the evening PANHANDLE call. However, a 2,000 MW underperformance would collapse HE22-24 back below threshold. No Enverus wind forecast to cross-validate — PANHANDLE probability has ±8-10 ppt CI without Smartbidder or Enverus.

**5. Overnight PANHANDLE uncertainty (probability high)**
The overnight PANHANDLE call (HE01-04) has ZERO empirical calibration in post-W25 era. P(PANHANDLE binding overnight) = LOW-MEDIUM 15-25% is a structural inference, not an empirically calibrated estimate. Actual binding probability could be meaningfully lower (OFFPEAK line limits may differ from WDPEAK) or higher (sustained high wind with low OFFPEAK demand). This is the highest-uncertainty call in this report.

**6. GKS MCC magnitude completely unvalidated (82nd absent cycle)**
All EXTREME and HIGH SCI tier MCC estimates (-$10 to -$20+/MWh duck curve; -$6 to -$15 overnight; -$8 to -$20 evening) are heuristic extrapolations with ZERO empirical validation. The 82nd consecutive absent cycle of hub-pair LMP data means every magnitude estimate since Phase 2 inception is unverified. The downstream revenue implications of Aug 12 congestion could range from modest (shadow prices remain bounded despite extreme NL) to extraordinary (non-linear price spikes into hundreds of $/MWh). Without LMP data, the dispatch value is directionally clear but magnitude-blind.

**7. Finding 14 Wed→Thu escalation continuation (probability 30-40%)**
The Mon→Tue→Wed evening SCI escalation (0.466→0.526→0.567 at HE24) may continue into Thursday Aug 13 (projected HE24 SCI ~0.590+). If it does, Thursday would also be a HIGH/EXTREME evening congestion day. This is analytically significant for the Aug 13 D+1 outlook cycle.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| Finding 7 HE09-12 (EXTREME series record) | HIGH direction, VERY LOW magnitude | New WDPEAK series record (17,060 MW). Direction confidence HIGH based on physical reasoning; magnitude (-$10 to -$20+/MWh) is pure extrapolation beyond any calibrated reference. Highest-priority charge signal in Phase 2 history. |
| WEST_TO_NORTH HE01-07 (HIGH 45-65%) | HIGH direction, VERY LOW magnitude | SCI 0.491-0.522; new overnight category. Direction strongly supported; magnitude (-$6 to -$15/MWh) extrapolates beyond MEDIUM-HIGH calibration. SOC cap required. |
| SOUTH_HOUSTON_IMPORT HE19-22 (MEDIUM-HIGH 30-45%) | MEDIUM direction, LOW magnitude | Ramp +19,533 MW firmly above floor. Wednesday day-of-week advantage. No Smartbidder. West co-active creates sign ambiguity at HE22. |
| WEST_TO_NORTH HE22-24 (HIGH 50-70%) | HIGH direction, VERY LOW magnitude | Record evening SCI (0.519-0.567). Post-SOUTH_HOUSTON West dominance. Magnitude entirely uncalibrated at this SCI level. |
| PANHANDLE evening HE22-24 (MEDIUM 20-32%) | LOW-MEDIUM | First 3-hour post-W25 breach. Per calibration, 3+ hours elevates from single-hour LOW. No PANHANDLE settlement data in post-W25 era. |
| PANHANDLE overnight HE01-04 (LOW-MEDIUM 15-25%) | LOW | First overnight PANHANDLE breach — zero calibration. Structural inference only. |
| Hub-pair basis | VERY LOW | 82nd consecutive absent cycle; direction-supported only; magnitude entirely uncertain and extrapolated. |

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model. All probability and lambda estimates derived from SCI thresholds, NL ramp calibration points, and historical binding tier references.

**Data inputs used:**
- `shared/data/raw/yes-energy/2026-08-12.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 82nd consecutive cycle. Aug 12's EXTREME series-record duck curve is the most commercially significant event yet to occur without LMP validation. Magnitude estimates for HE10-11 are completely unanchored.

**New Phase 2 findings documented in this cycle**:

Finding 16 (NEW) — First 24/24-hour all-MEDIUM-or-higher SCI day. When GR_WEST exceeds 11,300 MW for all 24 hours, no zero-SCI or LOW-SCI period exists and the traditional afternoon no-trade zone becomes a mild congestion window. Finding 16 provisional rule: if GR_WEST daytime minimum (HE14-18) exceeds 11,000 MW, apply -$0.5 to -$2.0/MWh mild suppression to GKS MCC even during afternoon load peak hours.

Finding 17 (NEW) — First overnight PANHANDLE breach in post-W25 era. When overnight GR_WEST (HE01-06) exceeds 15,000 MW, PANHANDLE_EXPORT constraint activates simultaneously with WEST_TO_NORTH overnight. The dual-constraint overnight scenario (WEST_TO_NORTH HIGH + PANHANDLE LOW-MEDIUM) is a new congestion archetype requiring fresh calibration. Stage 1 LightGBM baseline must treat overnight PANHANDLE as a distinct feature from the W25-era daytime PANHANDLE behavior.

Finding 14 extension — Wed→Thu evening escalation pattern: Aug 9→10→11→12 evening SCI progression (0.420→0.466→0.526→0.567 at HE24) is a 4-day ascending series. Monitor Aug 13 bidclose for continuation toward 0.590+. If Thursday HE24 SCI reaches 0.580+, this would represent a new weekly escalation pattern not seen in Phase 2.

**Pending settlements (updated as of 2026-08-11 filing)**:

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-31 (Thu) | SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON MED-HIGH 35-52% (+20,431 MW) | ~Aug 2 | CRITICALLY OVERDUE 11+ days |
| 2026-08-04 (Tue) | SEVERE Finding 7; WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 6 | OVERDUE 7 days |
| 2026-08-05 (Wed) | SEVERE Finding 7 (25,190 MW); SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 7 | OVERDUE 6 days |
| 2026-08-06 (Thu) | MODERATE Finding 7 (28,192 MW); SOUTH_HOUSTON LOW-MEDIUM 12-22% | ~Aug 8 | OVERDUE 5 days |
| 2026-08-07 (Fri) | MODERATE upper Finding 7; SOUTH_HOUSTON LOW 8-15% | ~Aug 9 | OVERDUE 4 days |
| 2026-08-09 (Sun) | MODERATE lower (27,151 MW); SOUTH_HOUSTON LOW 8-14%; WEST_TO_NORTH HE23-24 LOW-MEDIUM 10-16% | ~Aug 11 | T+2 due today — check pnl-manager |
| 2026-08-10 (Mon) | MODERATE lower (26,477 MW); WEST_TO_NORTH MEDIUM HE01-07 (7-hour record); SOUTH_HOUSTON LOW-MEDIUM 13-23% | ~Aug 12 | T+2 due tomorrow — check pnl-manager |
| 2026-08-11 (Tue) | EXTREME dual-hour (19,981/21,375 MW); WEST_TO_NORTH MED-HIGH overnight + record evening; SOUTH_HOUSTON MED-HIGH 35-50% | ~Aug 13 | T+2 expected Aug 13 |
| **2026-08-12 (Wed)** | **EXTREME series-record dual-hour (17,060/18,178 MW); WEST_TO_NORTH HIGH overnight + evening; SOUTH_HOUSTON MED-HIGH 30-45%; PANHANDLE 7-hour breach** | **~Aug 14** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY | PARTIAL DATA
**Full report**: `reports/daily/congestion/2026-08-12.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-12.md`
**History archive**: `memory/congestion-analyst/history/2026-08-12.md` ← to be created by orchestration

---

**Congestion Character**: HISTORIC all-metrics extreme Wednesday — new Phase 2 series record in every West Texas congestion dimension simultaneously: NL trough 17,060 MW (HE10 — new WDPEAK series record, 970 MW below Jul 9's 18,030 MW); overnight SCI 0.491-0.522 (HE01-07 all HIGH — new overnight record, first 7-hour HIGH SCI window); evening SCI 0.519-0.567 (HE22-24 — new Phase 2 evening records at HE23 and HE24); PANHANDLE breach 7 hours total (HE01-04 overnight + HE22-24 evening — first overnight PANHANDLE breach in Phase 2); 24/24-hour all-MEDIUM-or-higher SCI (first in Phase 2 history); SOUTH_HOUSTON MEDIUM-HIGH 30-45% (ramp +19,533 MW, 1,598 MW above floor; Wednesday WDPEAK); WEST_TO_NORTH HIGH across overnight and duck curve and evening windows; primary charge HE09-12 EXTREME duck curve (CRITICAL — new series record; SOC headroom required); secondary charge HE01-07 overnight HIGH (cap at 65-70% SOC for duck curve headroom); primary discharge HE20-21 SOUTH_HOUSTON (MEDIUM-HIGH; sign ambiguity HE22 due to West dominance); tertiary charge HE22-24 HIGH SCI (post-discharge); Smartbidder 17th consecutive degraded cycle; Jul 31 binding floor settlement CRITICALLY OVERDUE 11+ days.
