# Congestion Outlook — D+1 (2026-08-14)   [Stage 0 — provisional]

**생성**: 2026-08-13 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: DEGRADED (client_secret 만료, 19번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed) | SMARTBIDDER DEGRADED (19th consecutive cycle, client_secret expired — Ascend rep escalation CRITICAL) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (84th consecutive cycle)

**Issued**: 2026-08-13 07:30 CT
**Flowday**: Friday 2026-08-14 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: This is a rule-based heuristic analysis. All binding probabilities, lambda estimates, and MCC values are derived from SCI thresholds, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) should apply LOW-MEDIUM weight to all quantitative figures.

---

## Headline

Post-peak Friday step-down: overnight HIGH persists, duck curve barely EXTREME with MEDIUM SCI, afternoon returns to LOW, evening steps down to MEDIUM. Three structural facts define Aug 14: (1) **Duck curve EXTREME single-hour at HE10: 21,795.8 MW** — 204.2 MW below the 22,000 MW EXTREME boundary; GR_WEST SCI at HE10 = 0.423 (MEDIUM), materially lower than Aug 12's SCI 0.492 (HIGH) and Aug 13's SCI 0.497 (HIGH) during their respective EXTREME troughs; P(WEST_TO_NORTH binding HE10): MEDIUM-HIGH 35-50%; E[GKS MCC HE10] = -$3 to -$8/MWh — considerably lower than the Aug 12-13 EXTREME extrapolations; (2) **Overnight HIGH SCI sustained (HE01-06): SCI 0.507-0.540** — all 6 pre-WDPEAK hours remain HIGH territory; peak HE04 = 0.540, near-equivalent to Aug 13's peak (0.554 HE04) but GR_WEST profile declines faster into WDPEAK onset; PANHANDLE overnight breach HE01-05 (5 hours; margins +199 to +969 MW) — step-down from Aug 13's 7-hour window; P(WEST_TO_NORTH binding overnight): HIGH 45-60%; (3) **Finding 16 terminates — Finding 20 established**: Aug 14 breaks the 2-consecutive-day all-MEDIUM SCI streak (Aug 12-13). HE13-15 SCI = 0.322-0.339 (LOW — all below 0.350 MEDIUM threshold); the traditional afternoon no-congestion window is reinstated for the first time since Aug 11. Additionally: evening SCI 0.443-0.448 (MEDIUM/MEDIUM-HIGH boundary — step-down from Aug 13's HIGH 0.509-0.525; Finding 18 continuation); no evening PANHANDLE breach (GR_WEST 13,095-13,247 MW, 1,753-1,905 MW below 15,000 MW threshold); SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 25-40% (ramp +19,366.3 MW; 1,431 MW above confirmed binding floor; Friday DOW — no confirmed Friday binding reference; lowest Aug series SOUTH_HOUSTON ramp in the MEDIUM-HIGH range since Aug 11). Primary context shift vs Aug 12-13: overnight window replaces duck curve as highest-priority charge window (no SOC headroom dilemma — MEDIUM SCI duck curve does not compete for SOC vs overnight HIGH). Load peak HE17 = 87,738.2 MW (lower than Aug 13's 88,828.1 MW — consistent with Friday DOW). Cap-out max HE09-12 = 8,640 MW (all hours below 10,000 MW dual-trigger — HOUSTON_SOUTH NEGLIGIBLE). Important settlement note: **Aug 12 Tenaska T+2 expected today (Aug 14)** — first binding verdict for the EXTREME series-record duck curve events (HE10: 17,060 MW, HE11: 18,178 MW). If arrived, pnl-manager should have WEST_TO_NORTH and SOUTH_HOUSTON binding verdicts for Aug 12. Smartbidder 19th consecutive degraded cycle. Hub-pair LMP 84th consecutive absent cycle.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE01-06 (overnight)** | **HIGH 45-60%** | **$22-60** | **$0 / $40 / $120** | SCI 0.507-0.540 (all 6 hours HIGH); GR_WEST 14,991-15,969 MW; PANHANDLE co-active HE01-05 (+199 to +969 MW margins); WDPEAK onset HE07 at MEDIUM-HIGH (0.477); step-down from Aug 13's VERY HIGH 65-80% 7-hour window but still HIGH throughout |
| **WEST_TO_NORTH_345** | **HE10 (duck curve EXTREME)** | **MEDIUM-HIGH 35-50%** | **$20-55** | **$0 / $35 / $100** | NL 21,795.8 MW — EXTREME (barely: 204.2 MW below 22,000 MW boundary); GR_WEST SCI 0.423 (MEDIUM) — solar-dominant EXTREME rather than West-wind-dominant; single EXTREME hour vs Aug 12-13 dual-EXTREME; P(binding) lower than Aug 12-13 due to MEDIUM vs HIGH SCI |
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (Finding 3: HE20-21 primary)** | **MEDIUM-HIGH 25-40%** | **$15-45** | **$0 / $25 / $90** | NL ramp +19,366.3 MW HE18→HE21 — 1,431 MW above confirmed binding floor (+17,935 MW Jun 17); Friday WDPEAK — no confirmed Friday binding reference; lowest MEDIUM-HIGH Aug series ramp; WEST_TO_NORTH MEDIUM-HIGH co-active HE19-21 (SCI 0.451-0.461) |
| PANHANDLE_EXPORT_345 | HE01-05 (overnight) | LOW-MEDIUM 15-25% | $10-28 | $0 / $18 / $60 | 5 hours above 15,000 MW (HE01-05: +199 to +969 MW margins; peak HE04 = +969 MW); HE06 marginal miss (−9 MW); step-down from Aug 13's 7-hour MEDIUM 25-40%; smaller margins than Aug 13 |
| WEST_TO_NORTH_345 | HE22-24 (late evening) | MEDIUM 20-32% | $10-28 | $0 / $18 / $65 | SCI 0.443-0.448 (MEDIUM/MEDIUM-HIGH boundary — all below 0.450); no evening PANHANDLE breach (GR_WEST 13,095-13,247 MW, 1,753-1,905 MW below 15,000 MW threshold); Finding 18 continues; significant step-down from Aug 13's HIGH 45-60% |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — | — | Cap-out max HE09-12 = 8,640 MW — 1,360 MW below 10,000 MW dual-trigger; no hour approaches threshold |

---

## Finding 7 — Duck Curve Analysis (Shallow EXTREME: Single-Hour EXTREME, MEDIUM SCI)

**Classification**: SHALLOW EXTREME single-hour (HE10: 21,795.8 MW — EXTREME by 204.2 MW; HE11: 24,222.7 MW — SEVERE; HE09: 26,780.1 MW — MODERATE). Qualitatively different from the Aug 12-13 DEEP EXTREME dual-hour pattern.

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | SCI proxy | Classification |
|---|---|---|---|---|---|---|
| HE07 | 38,656.3 | 7.3 | 14,122.7 | 61,116.7 | 0.477 | MEDIUM-HIGH — WDPEAK onset; GR_WEST declining from overnight peak |
| HE08 | 37,474.5 | 2,590.3 | 13,207.2 | 61,424.0 | 0.447 | MEDIUM — solar onset; GR_WEST continues declining |
| HE09 | 26,780.1 | 15,078.6 | 13,437.8 | 64,424.3 | 0.454 | MODERATE upper (26,780.1 MW — 780 MW above SEVERE boundary); MEDIUM-HIGH SCI |
| **HE10** | **21,795.8** | **24,757.3** | **12,522.6** | **68,705.1** | **0.423** | **EXTREME — barely (204.2 MW below 22,000 MW boundary); MEDIUM SCI; solar-dominant mechanism** |
| HE11 | 24,222.7 | 28,328.0 | 11,358.3 | 73,353.6 | 0.384 | SEVERE (24,222.7 MW — 2,222.7 MW into SEVERE band); MEDIUM SCI |
| HE12 | 28,148.7 | 30,031.5 | 10,405.7 | 77,883.4 | 0.352 | MODERATE (28,148.7 MW — MODERATE band); MEDIUM boundary SCI |
| HE13 | 32,400.4 | 30,727.9 | 9,530.8 | 82,028.6 | 0.322 | MILD upper → NL recovering; SCI drops to LOW |

**Finding 7 tier calibration** (Stage 0 established reference):
- EXTREME: < 22,000 MW — E[GKS MCC] = -$5.0 to -$8+/MWh (calibrated 19,981-21,706 MW range; Aug 12/13 pushed well beyond to -$10 to -$25+/MWh extrapolation)
- SEVERE: 22,000-26,000 MW — E[GKS MCC] = -$2.5 to -$4.5/MWh
- MODERATE: 26,000-29,000 MW — E[GKS MCC] = -$0.5 to -$2.5/MWh

**E[GKS MCC HE10]**: -$3 to -$8/MWh (heuristic; NL 21,795.8 MW is within the EXTREME calibration range — 19,981-21,706 MW range established Aug 11 and Jul 27; Aug 14's 21,795.8 MW is the shallowest EXTREME in Phase 2 series; SCI 0.423 MEDIUM reduces expected shadow price vs equal-NL events with higher SCI; calibrated EXTREME range applies but at the low end)

**E[GKS MCC HE11]**: -$1.5 to -$3.5/MWh (SEVERE tier at 24,222.7 MW; MEDIUM SCI 0.384; upper-SEVERE calibration applies)

**E[GKS MCC HE09]**: -$0.3 to -$1.5/MWh (MODERATE upper at 26,780.1 MW; MEDIUM-HIGH SCI 0.454; MODERATE calibration applies; meaningful but low-priority)

**Why Aug 14 EXTREME is categorically different from Aug 12-13**:

Aug 12: NL HE10 = 17,060 MW (EXTREME — 4,940 MW into EXTREME tier); GR_WEST HE10 = 14,552 MW; SCI = 0.492 HIGH. Both surplus depth AND West wind generation were at extreme levels.
Aug 13: NL HE10 = 16,701 MW (EXTREME — 5,299 MW into EXTREME tier); GR_WEST HE10 = 14,690 MW; SCI = 0.497 HIGH. Similar structure — dual HIGH-SCI plus EXTREME depth.
Aug 14: NL HE10 = 21,795.8 MW (EXTREME — 204 MW into EXTREME tier); GR_WEST HE10 = 12,522.6 MW; SCI = 0.423 MEDIUM.

The Aug 14 EXTREME is achieved primarily through the load + solar combination. At HE10, solar is 24,757.3 MW and load is 68,705.1 MW (higher than Aug 12's 67,789 MW) — but GR_WEST has dropped from 14,552-14,690 MW (Aug 12-13) to 12,522.6 MW (Aug 14). The solar + load arithmetic barely pushes NL below 22,000 MW; West wind is not the amplifying factor at this hour.

**Aug 14 vs Aug 12-13 duck curve structural comparison**:

| Flowday | NL trough (MW) | EXTREME hours | GR_WEST at trough | SCI at trough | Duck curve type | P(binding) |
|---|---|---|---|---|---|---|
| Aug 12 (Wed) | 17,060 (HE10) | 2 (HE10+HE11) | 14,552 | 0.492 HIGH | DEEP EXTREME dual-hour; West-amplified | VERY HIGH 60-80% |
| Aug 13 (Thu) | 16,701.3 (HE10) | 2 (HE10+HE11) | 14,690.1 | 0.497 HIGH | DEEP EXTREME dual-hour; West-amplified | VERY HIGH 65-85% |
| **Aug 14 (Fri)** | **21,795.8 (HE10)** | **1 (HE10 only)** | **12,522.6** | **0.423 MEDIUM** | **SHALLOW EXTREME single-hour; solar-dominant** | **MEDIUM-HIGH 35-50%** |

**HE09 structural note**: Aug 14 HE09 at 26,780.1 MW (MODERATE upper, 780 MW above SEVERE boundary) is significantly shallower than Aug 13's HE09 at 22,415.6 MW (deep SEVERE, near-EXTREME). The entire duck curve profile is 4,364-5,000 MW shallower than Aug 13 at equivalent hours. The WDPEAK Friday load mix and declining GR_WEST during morning hours both contribute.

**Solar onset decomposition (HE07→HE10)**:
- HE07→HE08: solar +2,583.0 MW → NL −1,181.8 MW (load +307.3 MW offsets partially)
- HE08→HE09: solar +12,488.3 MW → NL −10,694.4 MW (strong solar ramp)
- HE09→HE10: solar +9,678.7 MW → NL −4,984.3 MW (load +4,280.8 MW partially offsets)
- NL drop HE07→HE10: −16,860.5 MW in 3 hours (vs Aug 13's −20,118.5 MW — 3,258 MW slower; solar onset less dramatic as GR_WEST is lower)

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +19,366.3 MW (YE single-source) — 1,431 MW ABOVE confirmed binding floor

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | GR_COASTAL (MW) | Load (MW) |
|---|---|---|---|---|---|
| HE18 | 36,064.6 | 25,559.0 | 12,589.1 | 3,906.1 | 87,017.5 |
| HE19 | 40,565.1 | 18,089.6 | 13,632.5 | 3,791.2 | 85,425.4 |
| HE20 | 51,624.2 | 5,804.9 | 13,523.6 | 3,409.5 | 82,583.5 |
| HE21 | 55,430.9 | 188.4 | 13,343.6 | 2,999.5 | 79,790.2 |

Ramp = NL(HE21) − NL(HE18) = 55,430.9 − 36,064.6 = **+19,366.3 MW**

Solar cliff decomposition:
- HE18→HE19: solar −7,469.4 MW → NL +4,500.5 MW (gradual onset; load drops −1,592.1 MW)
- HE19→HE20: solar −12,284.7 MW → NL +11,059.1 MW (**PRIMARY cliff hour**)
- HE20→HE21: solar −5,616.5 MW → NL +3,806.7 MW (trailing cliff; load drops −2,793.3 MW)
- HE19→HE21 acute 2-hour cliff: **+14,865.8 MW** (vs Aug 13's +15,941.0 MW and Aug 12's +14,308 MW)

**Calibration reference points** (Stage 0 series):
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- +20,431 MW: Jul 31 (Thursday WDPEAK) — prior highest Thursday ramp; MEDIUM-HIGH 35-52%; settlement CRITICALLY OVERDUE
- Aug 12 (Wed): +19,533 MW; MEDIUM-HIGH 30-45%
- Aug 13 (Thu): +21,274.9 MW; MEDIUM-HIGH 38-52%
- Aug 14 margin vs binding floor: **+1,431 MW ABOVE floor**
- Aug 14 margin vs binding anchor: **−2,551.7 MW BELOW anchor**

**Friday WDPEAK context**:
Aug 14 is a Friday — no confirmed Friday binding reference exists in the Stage 0 Phase 2 calibration series. All confirmed binding and non-binding references are from Wednesday (Jun 17 binding, Jul 1 binding) and Thursday (Jul 2 non-binding, Jul 31 probable binding). The confirmed Wednesday binding floor (+17,935 MW) is the closest applicable reference. Friday load is typically slightly lower than Thursday — Aug 14 system peak = 87,738.2 MW vs Aug 13's 88,828.1 MW (−1,089.8 MW); lower Friday load would modestly reduce the effective NL ramp compared to a Thursday equivalent. No structural basis for a Friday-specific binding threshold adjustment without direct calibration data. Conservative approach: apply Wednesday binding floor as the reference but add Friday DOW uncertainty premium (−3 to −5 ppt vs equivalent Wednesday call).

**Aug 14 vs Aug 12 comparison (most analogous prior call)**:
- Aug 12 (Wed): +19,533 MW ramp; MEDIUM-HIGH 30-45% (central ~35%)
- Aug 14 (Fri): +19,366.3 MW ramp; Friday DOW uncertainty applied; MEDIUM-HIGH 25-40% (central ~30%)

The ramp is 166.7 MW lower than Aug 12's, and the Friday DOW adds uncertainty. Central probability step-down from Aug 12.

**WEST_TO_NORTH interaction during solar cliff**: GR_WEST during HE18-21 shows MEDIUM to MEDIUM-HIGH SCI (0.426-0.461). HE18 at 0.426 is at the MEDIUM/MEDIUM-HIGH boundary; HE19-21 at 0.451-0.461 are MEDIUM-HIGH. This is similar to Aug 13's 0.447-0.481 range. Competing signal at GKS during solar cliff:
- HE19-21: SOUTH_HOUSTON pull (positive GKS MCC) vs WEST_TO_NORTH MEDIUM-HIGH push (negative GKS MCC)
- Sign ambiguity similar to Aug 13; SOUTH_HOUSTON expected dominant HE20-21 if binding

**Binding probability assessment**:
- Ramp +19,366.3 MW — 1,431 MW above binding floor; structural MEDIUM-HIGH base: +30-40%
- Friday WDPEAK: no confirmed Friday binding reference; DOW uncertainty premium: −3 to −5 ppt
- Smartbidder DEGRADED (19th consecutive cycle): CI widened ±6-8 ppt; P(DA>RT) and Non-Spin DA threshold unavailable
- Enverus ABSENT: cannot cross-validate ramp
- WEST_TO_NORTH MEDIUM-HIGH co-active (SCI 0.451-0.461 at HE19-21): mild downward adjustment −2 to −3 ppt
- **Final call: MEDIUM-HIGH 25-40% (central ~30%)**

**Finding 3 application**: Primary DA discharge window HE20-21 (not HE19 per raw ramp calculation). HE22 sign ambiguity persists (solar cliff tail + West MEDIUM pressure; WEST_TO_NORTH SCI 0.448 MEDIUM at HE22 — less West dominance than Aug 13 but still MEDIUM; sign uncertain at HE22).

**GKS MCC HE20-21 (unconditional)**: +$0.2 to +$1.0/MWh (probability-weighted; central ~$0.7/MWh based on 30% × E[MCC|bind] ~$10-12/MWh; lower than Aug 13 due to lower binding probability; WEST_TO_NORTH MEDIUM-HIGH co-active reduces unconditional estimate)

---

## WEST_TO_NORTH_345 — Detailed Window Analysis

SCI proxy = GR_WEST / 29,580 MW. MEDIUM threshold = 0.350. MEDIUM-HIGH threshold = ~0.450. HIGH: established above 0.490.

### Window 1: Overnight HE01-06 (HIGH 45-60% — Continued HIGH territory; step-down from Aug 13 VERY HIGH)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Margin vs 15k (PANHANDLE) |
|---|---|---|---|---|---|---|
| **HE01** | **15,199.1** | **68,284.9** | **41,018.5** | **0.514** | **OFFPEAK** | **+199 MW ABOVE** |
| **HE02** | **15,530.3** | **65,025.8** | **37,977.0** | **0.525** | **OFFPEAK** | **+530 MW ABOVE** |
| **HE03** | **15,941.2** | **62,503.7** | **35,580.9** | **0.539** | **OFFPEAK** | **+941 MW ABOVE** |
| **HE04** | **15,969.0** | **60,814.0** | **34,536.0** | **0.540** | **OFFPEAK** | **+969 MW ABOVE (overnight peak)** |
| **HE05** | **15,615.9** | **60,007.3** | **34,848.6** | **0.528** | **OFFPEAK** | **+616 MW ABOVE** |
| **HE06** | **14,991.3** | **60,105.6** | **36,253.4** | **0.507** | **OFFPEAK** | **−9 MW BELOW (marginal miss)** |
| HE07 | 14,122.7 | 61,116.7 | 38,656.3 | 0.477 | WDPEAK | −877 MW BELOW |

**6-hour sustained HIGH overnight window (HE01-06)**: All 6 hours at SCI 0.507-0.540. HE07 drops to MEDIUM-HIGH (0.477). Comparison to Aug 13 overnight (SCI 0.518-0.554 for 7 hours, HE01-07 all HIGH or VERY HIGH):
- Aug 14 HE01: 0.514 vs Aug 13 HE01: 0.540 (−0.026; MEDIUM-HIGH step-down at HE01)
- Aug 14 HE04 peak: 0.540 vs Aug 13 HE04 peak: 0.554 (−0.014; close but slightly lower)
- Aug 14 window: 6 hours HIGH (HE01-06) vs Aug 13's 7 hours HIGH/VERY HIGH (HE01-07)
- Aug 14 HE07: 0.477 MEDIUM-HIGH vs Aug 13 HE07: 0.518 HIGH (−0.041; largest single-hour step-down)

The overnight deceleration is primarily at HE06-07, where GR_WEST declines faster than Aug 13. The OFFPEAK peak (HE04: 0.540) is comparable, but the transition into WDPEAK onset is weaker.

**PANHANDLE overnight (HE01-05)**: 5 hours above threshold with margins +199 to +969 MW. HE06 is a marginal miss at −9 MW (a 20 MW wind underperformance would have included HE06; a 20 MW overperformance would keep it below). HE07 is clearly below (−877 MW). Step-down from Aug 13's 7-hour window (HE01-07) with much larger margins (+323 to +1,399 MW).

**Aug series overnight progression**:
- Aug 12 (Wed): SCI 0.491-0.522 (HE01-07; all HIGH — new category at time)
- Aug 13 (Thu): SCI 0.518-0.554 (HE01-07; all HIGH/VERY HIGH — new absolute overnight record; peak HE04 = 0.554)
- **Aug 14 (Fri): SCI 0.507-0.540 (HE01-06 HIGH; HE07 drops to MEDIUM-HIGH 0.477)**

The Mon→Fri overnight escalation that peaked on Aug 13 now shows a partial step-down — the overnight HIGH window is maintained but narrows from 7 to 6 hours and weakens at HE07. The synoptic Great Plains wind event is sustaining HIGH overnight SCI into Friday but with a shorter pre-WDPEAK duration.

**P(binding HE01-06): HIGH 45-60%**. SCI 0.507-0.540 is solidly HIGH territory. However, step-down from Aug 13's VERY HIGH 65-80% is warranted: the window narrows (6 vs 7 hours), peak SCI is lower (0.540 vs 0.554), and HE07 WDPEAK onset is MEDIUM-HIGH not HIGH (reducing the tail of the overnight binding window). Physical scenario: GR_WEST 14,991-15,969 MW for 6 hours during OFFPEAK (load 60,007-68,285 MW). The West Texas surplus remains extraordinary; the step-down to HIGH (vs VERY HIGH) reflects the marginally weaker profile.

### Window 2: Duck Curve HE09-12 (MEDIUM-HIGH 35-50% — Shallow EXTREME, MEDIUM SCI)

| Hour | GR_WEST (MW) | NL (MW) | SCI proxy | Finding 7 Tier |
|---|---|---|---|---|
| HE08 | 13,207.2 | 37,474.5 | 0.447 | MEDIUM — solar onset; NL well above MODERATE boundary |
| HE09 | 13,437.8 | 26,780.1 | 0.454 | MODERATE upper (26,780 MW; 780 MW above SEVERE); MEDIUM-HIGH SCI |
| **HE10** | **12,522.6** | **21,795.8** | **0.423** | **EXTREME (barely — 204.2 MW below boundary); MEDIUM SCI — solar-dominant mechanism** |
| HE11 | 11,358.3 | 24,222.7 | 0.384 | SEVERE (24,223 MW); MEDIUM SCI |
| HE12 | 10,405.7 | 28,148.7 | 0.352 | MODERATE (28,149 MW); MEDIUM boundary SCI |

**Why MEDIUM-HIGH (35-50%) rather than VERY HIGH**: Aug 14's duck curve reaches EXTREME NL territory by only 204 MW — a 300 MW solar underperformance or 300 MW GR_WEST underperformance would move HE10 from EXTREME to SEVERE. The GR_WEST SCI at HE10 (0.423 MEDIUM) is materially lower than the Aug 12-13 HIGH SCI events (0.492, 0.497). The WEST_TO_NORTH constraint is physically stressed but less overwhelmingly so — the surplus at HE10 is approximately 12,522.6 MW GR_WEST against 21,795.8 MW NL (GR_WEST = 57% of NL, vs Aug 13's 14,690 MW GR_WEST against 16,701 MW NL = 88% of NL). P(binding) reflects this qualitative difference.

**GR_WEST declining trajectory during duck curve**: GR_WEST drops from 14,122.7 MW at HE07 to 12,522.6 MW at HE10 (−1,600 MW in 3 hours). By HE12, GR_WEST is 10,405.7 MW. The overnight-to-duck-curve GR_WEST decline is steeper on Aug 14 than Aug 12-13. This daytime thermal effect (Great Plains surface heating suppressing overnight jet) is the primary driver distinguishing Aug 14 from Aug 12-13.

### Window 3: Late Evening HE22-24 (MEDIUM 20-32% — Significant step-down; Finding 18 continues)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Margin vs 15k (PANHANDLE) |
|---|---|---|---|---|---|---|
| HE22 | 13,247.4 | 77,306.4 | 53,581.6 | 0.448 | WDPEAK | −1,752.6 MW BELOW |
| HE23 | 13,095.1 | 73,856.2 | 50,558.6 | 0.443 | OFFPEAK | −1,904.9 MW BELOW |
| HE24 | 13,123.0 | 70,232.9 | 47,128.8 | 0.444 | OFFPEAK | −1,877.0 MW BELOW |

**Finding 18 continuation confirmed**: Aug 14 HE24 SCI = 0.444 vs Aug 13 HE24 = 0.525 (−0.081 step-down). The Mon→Thu ascending evening pattern (Aug 10: 0.466 → Aug 11: 0.526 → Aug 12: 0.567 → Aug 13: 0.525) now falls further to 0.444 on Friday. The decline accelerates:
- Aug 12→Aug 13: −0.042 (first reversal, Finding 18 established)
- Aug 13→Aug 14: −0.081 (second decline, Finding 18 deepens)

**No evening PANHANDLE breach**: GR_WEST 13,095-13,247 MW — all hours 1,753-1,905 MW below the 15,000 MW PANHANDLE threshold. Compare to Aug 13's marginal PANHANDLE at HE22 (+49 MW) and meaningful breach HE23-24 (+371/+543 MW). Aug 14 evening PANHANDLE is definitively inactive.

**P(binding HE22-24): MEDIUM 20-32%**. SCI 0.443-0.448 is at the MEDIUM/MEDIUM-HIGH boundary (just below 0.450). This is a material step-down from Aug 13's HIGH 45-60% (SCI 0.509-0.525). P(binding) at MEDIUM SCI evening hours: historically, MEDIUM SCI alone (without PANHANDLE co-active) produces LOW-MEDIUM probability; the 3-hour sustained window slightly elevates to MEDIUM (same rationale as pre-Aug 12 MEDIUM evening calls).

---

## PANHANDLE_EXPORT_345 — Detail

### Overnight Window HE01-05 (5-hour breach; step-down from Aug 13's 7-hour record)

| Hour | GR_WEST (MW) | SCI | Margin vs 15,000 MW | PEAKTYPE |
|---|---|---|---|---|
| **HE01** | **15,199.1** | **0.514** | **+199 MW ABOVE** | OFFPEAK |
| **HE02** | **15,530.3** | **0.525** | **+530 MW ABOVE** | OFFPEAK |
| **HE03** | **15,941.2** | **0.539** | **+941 MW ABOVE** | OFFPEAK |
| **HE04** | **15,969.0** | **0.540** | **+969 MW ABOVE (peak)** | OFFPEAK |
| **HE05** | **15,615.9** | **0.528** | **+616 MW ABOVE** | OFFPEAK |
| HE06 | 14,991.3 | 0.507 | −9 MW BELOW (marginal miss) | OFFPEAK |
| HE07 | 14,122.7 | 0.477 | −877 MW BELOW | WDPEAK |

**Phase 2 context**: Aug 12 established the first Phase 2 overnight PANHANDLE breach (4 hours; max margin +437 MW). Aug 13 extended to 7 hours with much larger margins (max +1,399 MW). Aug 14 comes in at 5 hours (HE01-05) with intermediate margins (+199 to +969 MW):
- Aug 14 window: 5 hours vs Aug 13's 7 hours (shorter)
- Aug 14 peak margin: +969 MW vs Aug 13's +1,399 MW (smaller)
- Aug 14 minimum margin: +199 MW at HE01 (vs Aug 13's minimum +323 MW at HE07 — Aug 14's HE01 is closer to threshold than any Aug 13 overnight hour)

**Finding 17 extension update**: The overnight PANHANDLE breach pattern established on Aug 12 (4-hour, first occurrence) and Aug 13 (7-hour, record) now has a third data point: Aug 14 (5-hour). Pattern: overnight GR_WEST must exceed 15,000 MW for PANHANDLE activation; the number of breach hours correlates with the overnight GR_WEST level and duration. Aug 14 HE06 misses by 9 MW — a near-breach. Stage 1 LightGBM should treat overnight PANHANDLE breach duration as a continuous feature (e.g., "hours above 15,000 MW") rather than a binary.

**P(PANHANDLE overnight HE01-05): LOW-MEDIUM 15-25%**. Step-down from Aug 13's MEDIUM 25-40%. Rationale: (1) window narrows from 7 to 5 hours; (2) peak margin shrinks from +1,399 to +969 MW; (3) minimum margin at HE01 (+199 MW) is relatively thin — a moderate wind underperformance could eliminate 1-2 hours from the breach window. Finding 17 calibration (OFFPEAK line limits and binding mechanics) remains uncertain — all three overnight PANHANDLE calls are uncalibrated against settlement prices.

### Evening Window (INACTIVE — no breach)

All evening hours (HE22-24): GR_WEST = 13,095-13,247 MW; all 1,753-1,905 MW below 15,000 MW threshold. No PANHANDLE evening breach on Aug 14. Compare to Aug 13's 3-hour evening window (HE22-24 with +49/+371/+543 MW margins). Aug 14's GR_WEST evening levels are approximately 1,800 MW lower than Aug 13's (13,095-13,247 vs 15,049-15,543 MW). The Finding 18/19 interplay: when overnight GR_WEST declines toward the 15,000 MW PANHANDLE threshold, the evening breach disappears before the overnight breach does — daytime thermal suppression of GR_WEST translates to lower evening wind as the diurnal cycle completes.

---

## Finding 20 (NEW) — Post-Peak Friday Daytime Collapse: Overnight HIGH Persists, Daytime Returns to LOW

**First occurrence**: 2026-08-14.

**Definition**: After the Aug 12-13 Great Plains wind event peaked (Aug 12: Finding 16 first occurrence; Aug 13: Finding 16 second occurrence), the Aug 14 Friday pattern shows a characteristic split:
- **Overnight HIGH sustained** (HE01-06: GR_WEST 14,991-15,969 MW; SCI 0.507-0.540 — all HIGH)
- **Daytime minimum collapses to LOW** (HE13: GR_WEST 9,530.8 MW; SCI 0.322; HE14: 9,585.5 MW; SCI 0.324; HE15: 10,032.7 MW; SCI 0.339 — all below MEDIUM threshold 0.350)

The Finding 16 all-24-hour MEDIUM streak terminates after 2 days (Aug 12-13). HE13-15 return to LOW SCI — the traditional afternoon no-congestion window is reinstated. The afternoon GR_WEST trough (HE13: 9,530.8 MW) is the lowest daytime GR_WEST reading since Aug 11's pre-surge period.

**Physical mechanism**: Great Plains low-level jet winds are strongest overnight (driven by nocturnal boundary layer decoupling, allowing wind to accelerate aloft and near-surface). During daytime, surface heating destroys the stable nocturnal boundary layer, creating turbulence that disrupts the jet and reduces near-surface wind speeds. The Aug 14 pattern shows the jet weakening faster during the day than on Aug 12-13 — consistent with the synoptic pattern (Great Plains blocking high weakening, more surface heating penetrating into the boundary layer). The overnight GR_WEST (15,969 MW peak HE04) remains extraordinary; the daytime minimum (9,530.8 MW HE13) falls back to pre-surge levels.

**Stage 1 LightGBM implication**: "Overnight-to-daytime GR_WEST ratio" is a primary feature distinguishing Finding 16 days (high daytime minimum) from Finding 20 days (high overnight / low daytime). The overnight-to-daytime ratio on Aug 14:
- Overnight max (HE04): 15,969 MW
- Daytime min (HE13): 9,530.8 MW
- Ratio: 1.675 (vs Aug 13 ratio: 16,398.6 / 10,648.2 = 1.540; Aug 14's daytime collapse is proportionally larger)

High overnight-to-daytime ratio → Finding 20 day: overnight-focused dispatch strategy; traditional afternoon no-trade window active; low evening SCI; single (possibly barely) EXTREME duck curve hour; no evening PANHANDLE breach.

**Comparison to Finding 16 days**:
| Day | Overnight max SCI | Daytime min SCI | Min SCI trough (MW) | Finding 16 active? |
|---|---|---|---|---|
| Aug 12 (Wed) | 0.522 (HE02) | 0.382 (HE16) | 11,306 MW | YES — all 24h MEDIUM+ |
| Aug 13 (Thu) | 0.554 (HE04) | 0.360 (HE16) | 10,648 MW | YES — all 24h MEDIUM+ |
| **Aug 14 (Fri)** | **0.540 (HE04)** | **0.322 (HE13)** | **9,530.8 MW** | **NO — HE13-15 below MEDIUM** |

---

## Nodal MCC Snapshot — GKS_BESS_RN (Heuristic PTDF Projection)

Stage 0 rule-based PTDF projection. Hub-pair LMP ABSENT (84th consecutive cycle). Direction: HIGH confidence in overnight, MEDIUM-HIGH in duck curve. Magnitude: MEDIUM uncertainty in calibrated EXTREME tier; VERY HIGH uncertainty for Aug 12/13-style DEEP EXTREME extrapolations (not applicable today — Aug 14 is within calibrated range at HE10).

| Window | HE | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|---|
| **Overnight** | **HE01-06** | **-$6 to -$15** | **-$5 / -$18** | **WEST_TO_NORTH HIGH (SCI 0.507-0.540); PANHANDLE LOW-MEDIUM HE01-05; 6-hour sustained HIGH; OFFPEAK load** | HIGH direction, LOW magnitude |
| Duck curve onset | HE07-09 | -$0.5 to -$3 | $0 / -$4 | GR_WEST declining (MEDIUM-HIGH HE07-09; 0.447-0.477); NL recovering from overnight but above MODERATE until HE09 | LOW-MEDIUM direction, LOW magnitude |
| **EXTREME duck curve** | **HE10** | **-$3 to -$8** | **-$2 / -$10** | **EXTREME NL (21,795.8 MW — barely EXTREME; 204 MW below boundary); MEDIUM SCI 0.423; within calibrated EXTREME range (19,981-21,706 MW); lower end of EXTREME E[MCC] range due to MEDIUM SCI** | MEDIUM-HIGH direction, MEDIUM magnitude (within calibration for once) |
| SEVERE flanking | HE11 | -$1 to -$3 | $0 / -$4 | SEVERE NL 24,222.7 MW; MEDIUM SCI 0.384; SEVERE upper calibration | MEDIUM direction, LOW magnitude |
| Afternoon | HE13-18 | $0 to -$0.5 | $0 / -$0.8 | SCI 0.322-0.426 (LOW to MEDIUM); Finding 16 terminated; HE13-15 below MEDIUM threshold; traditional no-trade window reinstated | LOW direction, LOW magnitude |
| **Solar cliff** | **HE19-22** | **+$0.2 to +$1.0** | **$0 / +$2** | **SOUTH_HOUSTON MEDIUM-HIGH (30%, +19,366.3 MW); WEST_TO_NORTH MEDIUM-HIGH co-active HE19-21 (SCI 0.451-0.461); lower unconditional MCC vs Aug 13 due to lower P(binding)** | LOW-MEDIUM direction, LOW magnitude |
| Late evening | HE22-24 | -$0.5 to -$2 | $0 / -$3 | WEST_TO_NORTH MEDIUM (SCI 0.443-0.448 — below MEDIUM-HIGH boundary); no PANHANDLE; significant step-down from Aug 13's -$6 to -$18/MWh | LOW direction, LOW magnitude |

**Day-over-day MCC comparison (Aug 13 → Aug 14)**:

| Window | Aug 13 E[GKS MCC] | Aug 14 E[GKS MCC] | Change |
|---|---|---|---|
| Overnight HE01-06 | -$10 to -$25 (VERY HIGH SCI — new record) | -$6 to -$15 (HIGH SCI; 6-hour window) | DOWNGRADE — step-down from VERY HIGH to HIGH; 6-hour vs 7-hour window |
| Duck curve HE09-12 | -$12 to -$25+ (EXTREME NEW SERIES RECORD — deep) | -$3 to -$8 (EXTREME barely; MEDIUM SCI; calibrated range) | SIGNIFICANT DOWNGRADE — shallow vs deep EXTREME; MEDIUM vs HIGH SCI |
| Afternoon HE13-18 | -$0.5 to -$3.0 (Finding 16 — second all-MEDIUM day) | $0 to -$0.5 (Finding 16 terminated; HE13-15 LOW) | DOWNGRADE to near-zero |
| Solar cliff HE19-22 | +$0.5 to +$2.5 (SOUTH_HOUSTON MED-HIGH 38-52%) | +$0.2 to +$1.0 (SOUTH_HOUSTON MED-HIGH 25-40%; Friday lower P) | DOWNGRADE |
| Late evening HE22-24 | -$6 to -$18 (HIGH — step-down from Aug 12 record) | -$0.5 to -$2 (MEDIUM SCI; no PANHANDLE) | SIGNIFICANT DOWNGRADE — MEDIUM vs HIGH; no PANHANDLE support |

**Notable positive structural development**: Aug 14 HE10 E[MCC] (-$3 to -$8/MWh) is the first duck curve call in the Aug 11-14 series that falls within the CALIBRATED EXTREME tier range (19,981-21,706 MW; calibrated E[MCC] -$5 to -$8+/MWh). Aug 11-13's MCC estimates were all extrapolations beyond calibration. Aug 14 provides a potentially calibration-confirming duck curve event if hub-pair LMP data were available. This reinforces the case for W3 hub-pair LMP initiation.

---

## Hub-Pair Basis View

Note: Hub-pair LMP ABSENT (84th consecutive cycle). All values below are heuristic directional estimates from SCI analysis and NL tier calibration. Aug 14 duck curve falls within calibrated EXTREME range for the first time since Aug 11 — magnitude estimates are more grounded but still unvalidated without actual LMP data.

| Path | Window | E[basis, $/MWh] | Direction driver |
|---|---|---|---|
| WEST → NORTH | HE01-06 overnight | -$10 to -$22 (WEST suppressed) | HIGH SCI 0.507-0.540; 6-hour sustained window; PANHANDLE co-active HE01-05 (+199 to +969 MW margins) |
| WEST → NORTH | HE10 duck curve | -$4 to -$12 (moderate suppression) | EXTREME NL 21,795.8 MW (barely EXTREME); MEDIUM SCI 0.423; within calibrated range; lower basis magnitude than Aug 12-13 deep EXTREME |
| WEST → NORTH | HE13-18 afternoon | $0 to -$0.5 (near-zero) | LOW to MEDIUM SCI; HE13-15 below MEDIUM threshold; traditional no-trade zone reinstated; Finding 16 terminated |
| HOUSTON → NORTH | HE19-22 solar cliff | +$0.5 to +$3 (uncond.); +$12 to +$32 (cond.) | SOUTH_HOUSTON MEDIUM-HIGH 25-40%; Friday DOW adds uncertainty; probability-weighted unconditional lower than Aug 12-13 |
| WEST → NORTH | HE22-24 late evening | -$0.5 to -$2 (mild suppression) | MEDIUM SCI 0.443-0.448; no PANHANDLE; significant step-down from Aug 13's -$8 to -$22/MWh; Finding 18 deepens |

**Aug 12-14 basis trajectory — WEST → NORTH (directional)**:

| Day | HE10 duck curve | Overnight | Evening HE22-24 |
|---|---|---|---|
| Aug 12 | -$18 to -$40+ (EXTREME deep + HIGH SCI) | -$10 to -$22 (HIGH SCI — new record) | -$12 to -$28 (HIGH — record evening) |
| Aug 13 | -$20 to -$40+ (EXTREME deeper + HIGH SCI) | -$15 to -$35 (VERY HIGH — new record) | -$8 to -$22 (HIGH — step-down) |
| **Aug 14** | **-$4 to -$12 (EXTREME barely + MEDIUM SCI)** | **-$10 to -$22 (HIGH — step-down from VERY HIGH)** | **-$0.5 to -$2 (MEDIUM — significant step-down)** |

---

## GKS BESS (GKS_BESS_RN) 노드 — 위치별 영향 및 Dispatch Guidance

**GKS_BESS_RN (100MW/200MWh) — Aug 14 (Friday WDPEAK) nodal context:**

1. **PRIMARY charge window: HE01-06 overnight (HIGH — 6-hour sustained; PANHANDLE co-active)**
   GR_WEST 14,991-15,969 MW; SCI 0.507-0.540 (all HIGH). E[GKS MCC HE01-06] = -$6 to -$15/MWh. PANHANDLE co-active HE01-05 (+199 to +969 MW margins).
   - **Charge priority**: HIGH. Primary charge window (replaces duck curve as top priority vs Aug 12-13 where duck curve was CRITICAL/EXTREME).
   - **SOC strategy**: Unlike Aug 12-13, no need to cap overnight SOC to preserve EXTREME duck curve headroom. Aug 14 duck curve (MEDIUM SCI, barely EXTREME NL) does not compete urgently with overnight HIGH SCI for SOC priority. Charge at full rate overnight; target high SOC (~85-90%) by HE06.
   - **HE07 note**: SCI 0.477 MEDIUM-HIGH at HE07 — still above MEDIUM threshold; slight extension of overnight charge opportunity if SOC not yet full.

2. **SECONDARY charge window: HE09-11 duck curve (EXTREME barely at HE10; MEDIUM-HIGH priority)**
   NL HE10 = 21,795.8 MW (EXTREME by 204 MW); SCI 0.423 (MEDIUM). E[GKS MCC HE10] = -$3 to -$8/MWh; HE11 SEVERE: -$1 to -$3/MWh.
   - **Charge priority**: MEDIUM-HIGH. If overnight charged fully, duck curve is a low-urgency opportunity (charge if RT price positive; less compelling than Aug 12-13's CRITICAL duck curve). If SOC is 70-80% at HE07, duck curve charge opportunity at HE09-11 adds incremental value.
   - **Important distinction vs Aug 12-13**: The Aug 14 duck curve is NOT a CRITICAL signal requiring SOC headroom management. Downstream agents should not treat HE10 as equivalent to Aug 12-13's EXTREME. E[MCC HE10] is within calibrated range (-$3 to -$8/MWh) — the first duck curve call in the Aug 11-14 run that does not require magnitude extrapolation.
   - **HE09 note**: 26,780.1 MW MODERATE upper — minimal congestion value. Charge only if approaching high SOC naturally.

3. **PRIMARY discharge window: HE20-21 solar cliff (SOUTH_HOUSTON MEDIUM-HIGH 25-40%)**
   NL ramp +19,366.3 MW; binding probability MEDIUM-HIGH 25-40% (central ~30%). Finding 3 onset: HE20-21 primary window. E[GKS MCC HE20-21 unconditional] = +$0.2 to +$1.0/MWh.
   - **DA bid positioning**: bid DA energy discharge HE20-21 conservatively given lower P(binding) vs Aug 13. Size smaller than Aug 13 DA discharge bids if any were placed.
   - **Discharge priority**: MEDIUM-HIGH (but lower confidence than Aug 12-13 due to Friday DOW and lower probability).
   - **HE22 caution**: WEST_TO_NORTH SCI 0.448 (MEDIUM) at HE22 — West partially emerging; SOUTH_HOUSTON fading; sign uncertain. Avoid DA discharge HE22.

4. **NO high-priority evening charge window**
   SCI 0.443-0.448 (HE22-24; MEDIUM — all below 0.450 MEDIUM-HIGH boundary). No PANHANDLE support. E[GKS MCC HE22-24] = -$0.5 to -$2/MWh — below the threshold for dedicated charge cycle. After HE20-21 discharge, hold SOC for next-day overnight (Aug 15 forecast not yet available; if Great Plains wind event continues, overnight HIGH SCI may persist).

5. **Afternoon note: HE13-18 (Finding 16 terminated — traditional no-trade zone reinstated)**
   HE13-15: GR_WEST 9,530.8-10,032.7 MW; SCI 0.322-0.339 (LOW). HE16-18: SCI 0.362-0.426 (MEDIUM). Traditional GKS afternoon no-trade zone fully applicable: near-zero E[MCC] throughout HE13-18. Unlike Aug 12-13 which had mild persistent suppression (Finding 16 active), Aug 14 afternoon hours have negligible congestion contribution.

6. **Net day assessment**: Aug 14 is a material step-down from the Aug 12-13 HISTORIC cascade. Primary value is in overnight HIGH charge window (HE01-06; no SOC headroom dilemma). Duck curve (HE10) is a secondary moderate opportunity within calibrated EXTREME range — important but not CRITICAL. Evening has low priority. Recommended strategy: full-rate overnight charge (target ~85% SOC by HE06) → optional incremental duck curve charge HE09-11 if SOC allows → discharge HE20-21 (SOUTH_HOUSTON MEDIUM-HIGH) → hold evening SOC for next-day overnight.

---

## BESS Optimizer에 전달할 Congestion View 요약

**Charge priority order**:
1. HE01-06 overnight (HIGH; E[MCC] -$6 to -$15/MWh; PANHANDLE co-active HE01-05; 6-hour window; charge at full rate; NO SOC headroom constraint needed)
2. HE09-11 duck curve (MEDIUM-HIGH; E[MCC HE10] -$3 to -$8/MWh; within calibrated EXTREME range; secondary if SOC headroom available after overnight)
3. No evening priority (MEDIUM SCI 0.443-0.448; -$0.5 to -$2/MWh; below charge cycle threshold)

**Discharge priority**: HE20-21 (SOUTH_HOUSTON MEDIUM-HIGH 25-40%; Friday DOW; lower confidence than Aug 12-13; E[GKS MCC unconditional] +$0.2 to +$1.0/MWh; conservative sizing; avoid DA at HE22).

**Weight guidance**: Apply overnight MCC estimates with HIGH directional conviction, LOW magnitude weight (Stage 0; 84th absent LMP cycle). Duck curve HE10 MCC (-$3 to -$8/MWh) is the first CALIBRATED EXTREME estimate in the Aug 11-14 run — higher magnitude confidence than Aug 11-13 but still unvalidated without LMP. Evening MCC estimates are LOW conviction throughout.

**Day character summary**: Post-peak Friday — overnight HIGH sustained (PANHANDLE co-active 5 hours); duck curve barely EXTREME with MEDIUM SCI (calibrated range for once); afternoon returns to LOW (no-trade zone reinstated); evening MEDIUM (step-down from Aug 13 HIGH; no PANHANDLE). Strategic shift: overnight is primary; duck curve is secondary (no SOC dilemma); evening is negligible. Significantly lower-value day than Aug 12-13 across all metrics.

---

## Key Data for bess-optimizer

**Load profile:**
- 24h average: ~75,000 MW (estimated)
- System peak: HE17 = 87,738.2 MW (Friday — lower than Aug 13's 88,828.1 MW by 1,089.9 MW)
- Peak window HE15-17: 87,159.2-87,738.2 MW
- OFFPEAK minimum: HE05 = 60,007.3 MW

**Net load profile:**
- NL minimum (EXTREME — barely): HE10 = 21,795.8 MW (204.2 MW below 22,000 MW EXTREME boundary; single EXTREME hour)
- NL HE11: 24,222.7 MW (SEVERE)
- NL HE09: 26,780.1 MW (MODERATE upper)
- NL maximum: HE21 = 55,430.9 MW
- NL swing (HE10 to HE21): +33,635.1 MW (narrower than Aug 13's +39,616.4 MW)
- NL ramp HE18→HE21 (solar cliff): +19,366.3 MW (1,431 MW above binding floor; 2,551.7 MW below anchor)
- NL ramp HE19→HE21 (acute 2-hour cliff): +14,865.8 MW
- NL drop HE07→HE10 (solar onset): −16,860.5 MW in 3 hours (vs Aug 13's −20,118.5 MW; 3,258 MW slower)

**West wind (GR_WEST):**
- Overnight max: HE04 = 15,969.0 MW (SCI 0.540 — HIGH; second-highest overnight peak in Phase 2 behind Aug 13's 16,398.6 MW HE04)
- Daytime minimum: HE13 = 9,530.8 MW (SCI 0.322 — LOW; Finding 16 terminated; lowest daytime GR_WEST since Aug 11)
- Duck curve: HE10 = 12,522.6 MW (SCI 0.423 MEDIUM — much lower than Aug 12/13 duck curve GR_WEST)
- Evening: HE22-24 = 13,095-13,247 MW (SCI 0.443-0.448 MEDIUM/MEDIUM-HIGH boundary; no PANHANDLE breach)
- Diurnal range: 9,530.8-15,969.0 MW (wider range than Aug 12-13; daytime collapse stronger)
- Hours at MEDIUM or higher SCI: HE01-12 + HE16-24 = 21 of 24 hours (HE13-15 below MEDIUM: Finding 16 terminated)
- Hours at MEDIUM-HIGH or higher (SCI >= 0.450): HE01-09 (HE01-06 HIGH, HE07 MEDIUM-HIGH, HE08 near-boundary at 0.447, HE09 0.454 MEDIUM-HIGH) + HE19-21 (0.451-0.461 MEDIUM-HIGH) = ~10-12 hours
- Hours at HIGH (SCI >= 0.490): HE01-06 = 6 hours only
- PANHANDLE breach hours: HE01-05 (5 overnight only; no evening breach) — step-down from Aug 13's 10-hour record

**Solar (ERCOT):**
- Peak: HE14 = 31,135.9 MW
- Secondary peaks: HE13 = 30,727.9 MW, HE12 = 30,031.5 MW
- Cliff: HE19=18,089.6 → HE20=5,804.9 → HE21=188.4 MW (solar crash −17,901.2 MW in 2 hours)
- Onset: HE07=7.3 → HE08=2,590.3 → HE09=15,078.6 → HE10=24,757.3 MW

**Total ERCOT wind:**
- Overnight: 26,329.9 MW HE01; minimum during day ~20,000-21,000 MW estimated
- Evening recovery: HE22=22,993.5 / HE23=22,623.6 / HE24=22,454.4 MW (lower than Aug 13's ~26,000 MW evening recovery)

**Regional wind:**
- GR_WEST: 9,530.8-15,969.0 MW; HE13-15 below MEDIUM SCI (Finding 20 day)
- GR_NORTH: 1,583.9-2,730.0 MW (minor; max HE01)
- GR_COASTAL: 1,199.5-3,924.3 MW; peaks HE16-17 (3,924.3/3,999.3 MW) during pre-cliff solar
- GR_SOUTH: 1,964.6-3,209.6 MW; peaks HE19 (3,209.6 MW); notable during solar cliff

**Resource outages (cap-out):**
- Range: 7,135-8,929 MW
- Max: HE01-05 = 8,929 MW; HE09-12 = 8,615-8,640 MW
- All 24 hours below 10,000 MW dual-trigger → HOUSTON_SOUTH_MIDDAY NEGLIGIBLE throughout

---

## Risks

**1. Duck curve does not reach EXTREME (NL > 22,000 MW at HE10): probability 30-40%**
HE10 NL = 21,795.8 MW is only 204.2 MW below the 22,000 MW EXTREME boundary. A 250 MW solar underperformance OR a 250 MW GR_WEST overperformance OR a 250 MW load underperformance at HE10 would push NL above 22,000 MW into SEVERE territory. At SEVERE (22,000-26,000 MW), binding probability would be MEDIUM 20-35% rather than MEDIUM-HIGH 35-50%, and E[MCC] would drop from -$3 to -$8/MWh to -$2 to -$4/MWh. This is the highest single-hour forecast sensitivity in today's outlook: a small error in any input (solar, GR_WEST, or load) moves the classification. Downstream agents should not treat HE10 EXTREME classification as high-confidence — 30-40% probability that it's actually SEVERE.

**2. Overnight GR_WEST underperforms (probability 20-30%)**
A 700 MW overnight GR_WEST underperformance would push HE01-05 SCI from the 0.514-0.540 range to ~0.490-0.516, dropping from HIGH into the HIGH/MEDIUM-HIGH boundary. P(WEST_TO_NORTH binding overnight) would decrease from HIGH 45-60% to MEDIUM-HIGH 35-50%. The PANHANDLE overnight window would narrow further (HE04 margin drops from +969 MW to +269 MW; HE01 and HE05 could fall below threshold). This is the largest single-scenario risk to the overnight charge strategy.

**3. SOUTH_HOUSTON non-binding (probability 60-75%): base case**
Non-binding is the majority probability at MEDIUM-HIGH 25-40% call. Friday DOW uncertainty is material (no confirmed Friday binding reference). If RT load tracks lower than forecast (common for Friday) or GR_COASTAL/GR_SOUTH outperforms, the effective RT ramp could fall below the binding floor. Smartbidder DEGRADED — cannot confirm DA market pricing expectations for HE20-21.

**4. Aug 12 Tenaska T+2 arrives today — first EXTREME-tier settlement validation**
Tenaska T+2 for Aug 12 flowday is expected to arrive today (~Aug 14). This would be the first binding verdict for the Stage 0 Phase 2 EXTREME series record events:
- WEST_TO_NORTH HE10-11 binding verdict (NL 17,060/18,178 MW — DEEP EXTREME dual-hour)
- WEST_TO_NORTH HE01-07 overnight (HIGH 45-65% call)
- WEST_TO_NORTH HE22-24 evening (HIGH 50-70% call — Finding 14 peak evening)
- SOUTH_HOUSTON_IMPORT HE19-22 (MEDIUM-HIGH 30-45%)
- PANHANDLE overnight HE01-04 (LOW-MEDIUM 15-25% — Finding 17)
If the T+2 settlement data arrives and pnl-manager processes it, congestion-analyst should file `memory/congestion-analyst/learnings/2026-08-12-followup.md` immediately. The Aug 12 settlement is the single highest-priority calibration event in Phase 2 history — WEST_TO_NORTH HE10 lambda validation and SOUTH_HOUSTON binding verdict are the primary items.

**5. GKS MCC magnitude unvalidated — 84th consecutive absent cycle**
All MCC estimates remain directional only. Aug 14's HE10 duck curve falls within the calibrated EXTREME range (-$5 to -$8+/MWh), making it the best near-term validation opportunity if hub-pair LMP data were available. The overnight estimates (-$6 to -$15/MWh) continue to extrapolate beyond confirmed calibration.

**6. Aug 14 evening GR_WEST recovery vs forecast**
Evening SCI (0.443-0.448; MEDIUM) could overshoot if the Great Plains wind event persists stronger than the forecast daytime decline suggests. A 2,000 MW GR_WEST recovery in the evening (pushing HE22-24 from ~13,200 MW to ~15,200 MW) would activate PANHANDLE and upgrade WEST_TO_NORTH evening from MEDIUM to MEDIUM-HIGH, adding a charge signal not in the current forecast. No Enverus wind forecast available to assess this risk.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| WEST_TO_NORTH HE01-06 overnight (HIGH 45-60%) | HIGH direction, LOW magnitude | SCI 0.507-0.540; sustained 6-hour HIGH window; PANHANDLE 5-hour co-active. Direction strongly supported; magnitude extrapolates beyond MEDIUM-HIGH calibration anchor. |
| Finding 7 HE10 (EXTREME barely; MEDIUM-HIGH 35-50%) | MEDIUM direction, MEDIUM magnitude | NL 21,795.8 MW — within calibrated EXTREME range (19,981-21,706 MW) for the first time in Aug 11-14 run; SCI 0.423 MEDIUM reduces constraint stress vs Aug 12/13. 30-40% probability NL does not reach EXTREME. Better-grounded call than Aug 12-13 EXTREME extrapolations. |
| SOUTH_HOUSTON_IMPORT HE19-22 (MEDIUM-HIGH 25-40%) | LOW-MEDIUM direction, LOW magnitude | Ramp +19,366.3 MW above floor; Friday DOW uncertainty; no Smartbidder; lower probability than Aug 12-13 calls. |
| WEST_TO_NORTH HE22-24 (MEDIUM 20-32%) | LOW direction, LOW magnitude | SCI 0.443-0.448 MEDIUM; no PANHANDLE; significant step-down from Aug 13. Limited operational signal. |
| PANHANDLE overnight HE01-05 (LOW-MEDIUM 15-25%) | LOW | 5-hour breach; smaller margins than Aug 13; all overnight PANHANDLE calls uncalibrated. Structural inference only. |
| Hub-pair basis | VERY LOW | 84th consecutive absent cycle. Direction-supported overnight only; magnitude unvalidated. |

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model. All probability and lambda estimates derived from SCI thresholds, NL ramp calibration points, and historical binding tier references.

**Data inputs used:**
- `shared/data/raw/yes-energy/2026-08-14.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 84th consecutive cycle. Aug 14's EXTREME duck curve (NL 21,795.8 MW) falls within the CALIBRATED EXTREME tier range for the first time in the Aug 11-14 run — providing a potential magnitude validation opportunity if LMP data were available. Aug 12 T+2 settlement due today may provide the first indirect EXTREME-tier calibration via Tenaska DA_Energy_Amt/RT_Energy_Amt.

**New Phase 2 findings documented in this cycle**:

Finding 20 (NEW) — Post-Peak Friday Daytime Collapse: Overnight HIGH Persists, Daytime Returns to LOW. After 2 consecutive all-MEDIUM SCI days (Finding 16, Aug 12-13), the Aug 14 Friday pattern breaks the streak: HE13-15 drop to LOW SCI (0.322-0.339; below MEDIUM threshold 0.350). The overnight remains HIGH (SCI 0.507-0.540 HE01-06; PANHANDLE 5-hour breach), but the daytime minimum (9,530.8 MW HE13) falls to the lowest since the pre-surge period. This "high overnight / low daytime" split is the diagnostic signature of a weakening Great Plains synoptic event where nocturnal low-level jet maintains overnight strength while surface heating increasingly suppresses daytime winds. Stage 1 LightGBM must treat overnight SCI and daytime minimum SCI as separate, weakly correlated features — a high overnight SCI does not predict a high daytime SCI.

**Aug 12-14 congestion event summary: "Phase 2 EXTREME Week"**:

| Metric | Aug 12 (Wed) | Aug 13 (Thu) | Aug 14 (Fri) |
|---|---|---|---|
| NL trough (HE10) | 17,060 MW (EXTREME DEEP) | 16,701 MW (EXTREME DEEPER) | 21,795.8 MW (EXTREME BARELY) |
| Duck curve type | Dual-EXTREME; HIGH SCI | Dual-EXTREME; HIGH SCI | Single-EXTREME; MEDIUM SCI |
| Overnight SCI (peak) | 0.522 (HIGH) | 0.554 (VERY HIGH — record) | 0.540 (HIGH) |
| Overnight PANHANDLE | 7 hours | 7 hours | 5 hours |
| Evening SCI (HE24) | 0.567 (HIGH — record) | 0.525 (HIGH — step-down) | 0.444 (MEDIUM — significant step-down) |
| Evening PANHANDLE | 3 hours | 3 hours (marginal) | 0 hours |
| Finding 16 active | YES (first day) | YES (second day) | NO (terminated at HE13-15) |
| SOUTH_HOUSTON ramp | +19,533 MW | +21,274.9 MW | +19,366.3 MW |

**Pending settlements (updated as of 2026-08-13 filing)**:

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-31 (Thu) | SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON MED-HIGH 35-52% (+20,431 MW) | ~Aug 2 | CRITICALLY OVERDUE 13+ days — highest Thursday binding floor calibration priority |
| 2026-08-04 (Tue) | SEVERE Finding 7; WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 6 | CRITICALLY OVERDUE 9 days |
| 2026-08-05 (Wed) | SEVERE Finding 7 (25,190 MW); SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 7 | CRITICALLY OVERDUE 8 days |
| 2026-08-06 (Thu) | MODERATE Finding 7 (28,192 MW); SOUTH_HOUSTON LOW-MEDIUM 12-22% | ~Aug 8 | OVERDUE 7 days |
| 2026-08-07 (Fri) | MODERATE upper Finding 7; SOUTH_HOUSTON LOW 8-15% | ~Aug 9 | OVERDUE 6 days |
| 2026-08-09 (Sun) | MODERATE lower (27,151 MW); SOUTH_HOUSTON LOW 8-14% | ~Aug 11 | OVERDUE 4 days |
| 2026-08-10 (Mon) | MODERATE lower (26,477 MW); WEST_TO_NORTH MEDIUM HE01-07; SOUTH_HOUSTON LOW-MEDIUM 13-23% | ~Aug 12 | OVERDUE 2 days |
| 2026-08-11 (Tue) | EXTREME dual-hour (19,981/21,375 MW); WEST_TO_NORTH MED-HIGH overnight + record evening; SOUTH_HOUSTON MED-HIGH 35-50% | ~Aug 13 | DUE YESTERDAY — check pnl-manager; T+2 followup file required |
| 2026-08-12 (Wed) | EXTREME series-record dual-hour (17,060/18,178 MW); WEST_TO_NORTH HIGH overnight + evening; SOUTH_HOUSTON MED-HIGH 30-45%; PANHANDLE 7-hour breach | ~Aug 14 | **DUE TODAY — highest priority calibration event in Phase 2 history** |
| 2026-08-13 (Thu) | EXTREME NEW SERIES RECORD (16,701/18,904 MW); WEST_TO_NORTH VERY HIGH overnight + evening; SOUTH_HOUSTON MED-HIGH 38-52%; PANHANDLE 10-hour breach | ~Aug 15 | T+2 expected Aug 15 |
| **2026-08-14 (Fri)** | **EXTREME barely (21,795.8 MW); WEST_TO_NORTH HIGH overnight 6h + MEDIUM-HIGH duck curve; SOUTH_HOUSTON MED-HIGH 25-40%; PANHANDLE 5-hour overnight** | **~Aug 16** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-14.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-14.md`
**History archive**: `memory/congestion-analyst/history/2026-08-14.md`

---

**Congestion Character**: Post-peak Friday step-down — overnight HIGH sustained (HE01-06: GR_WEST 14,991-15,969 MW; SCI 0.507-0.540; PANHANDLE 5-hour breach HE01-05; WEST_TO_NORTH HIGH 45-60%); duck curve single-EXTREME barely (HE10: NL 21,795.8 MW — 204 MW below 22,000 MW boundary; SCI 0.423 MEDIUM; MEDIUM-HIGH 35-50%; E[MCC] -$3 to -$8/MWh within calibrated range for first time in Aug 11-14 run); Finding 16 terminates — HE13-15 SCI 0.322-0.339 (LOW; traditional afternoon no-trade zone reinstated); evening steps down to MEDIUM (SCI 0.443-0.448; no PANHANDLE breach; MEDIUM 20-32%; Finding 18 deepens — HE24 SCI 0.444 vs Aug 13's 0.525 vs Aug 12's 0.567); SOUTH_HOUSTON MEDIUM-HIGH 25-40% (+19,366.3 MW ramp; 1,431 MW above floor; Friday DOW uncertainty; central ~30%); Finding 20 established (post-peak Friday overnight-HIGH / daytime-LOW pattern; overnight-to-daytime GR_WEST ratio 1.675 — highest since Aug 10); Aug 12 Tenaska T+2 expected today — first binding verdict for EXTREME series record events; Smartbidder 19th consecutive degraded cycle; hub-pair LMP 84th consecutive absent cycle; primary charge HE01-06 overnight (HIGH; no SOC dilemma vs duck curve); secondary charge HE09-11 duck curve (MEDIUM-HIGH; calibrated EXTREME range); primary discharge HE20-21 (SOUTH_HOUSTON MED-HIGH; conservative Friday sizing); no evening charge priority.
