# Congestion Outlook — D+1 (2026-08-15)   [Stage 0 — provisional]

**생성**: 2026-08-14 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: DEGRADED (client_secret 만료, 20번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed) | SMARTBIDDER DEGRADED (20th consecutive cycle, client_secret expired — Ascend rep escalation CRITICAL) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (85th consecutive cycle)

**Issued**: 2026-08-14 07:30 CT
**Flowday**: Saturday 2026-08-15 (WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: This is a rule-based heuristic analysis. All binding probabilities, lambda estimates, and MCC values are derived from SCI thresholds, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) should apply LOW-MEDIUM weight to all quantitative figures.

---

## Headline

Post-extreme-week Saturday step-down — Great Plains wind event largely subsided, but solar ceiling produces another barely-EXTREME duck curve. Three structural facts define Aug 15: (1) **Great Plains wind event de-escalation confirmed: overnight SCI peaks at HE01 = 0.489 (MEDIUM-HIGH, just below HIGH boundary 0.490)** — first overnight without any HIGH-SCI hour since Aug 11; no PANHANDLE breach (overnight max GR_WEST = 14,458.4 MW HE01, -541.6 MW below 15,000 MW threshold); P(WEST_TO_NORTH binding overnight): MEDIUM 20-32%; step-down from Aug 14's HIGH 45-60% (HE01-06) and Aug 13's VERY HIGH 65-80%; (2) **Duck curve EXTREME at HE10: NL = 21,643.1 MW (357 MW below 22,000 MW boundary) — new Phase 2 "Solar-Only EXTREME" finding (Finding 21)**: GR_WEST at HE10 = 10,336.9 MW (SCI 0.349 — borderline LOW, just below 0.350 MEDIUM threshold); solar at HE10 = 26,286.5 MW; EXTREME NL achieved entirely by solar suppression with near-minimum West wind; P(WEST_TO_NORTH binding HE10): LOW-MEDIUM 10-20% — constraint decouples from EXTREME NL tier when SCI is below MEDIUM; E[GKS MCC HE10] = -$0.5 to -$3/MWh (materially lower than Aug 14's barely-EXTREME -$3 to -$8/MWh, which had MEDIUM SCI 0.423); (3) **SOUTH_HOUSTON_IMPORT MEDIUM-HIGH: NL ramp HE18→HE21 = +20,809.3 MW** — 2,874.3 MW above confirmed binding floor (+17,935 MW Jun 17) and 1,108.7 MW below confirmed binding anchor (+21,918 MW Jul 1); Saturday WEPEAK — no confirmed Saturday binding reference; P(SOUTH_HOUSTON binding): MEDIUM-HIGH 22-36% (central ~27%); slightly lower than Aug 14's Friday call (25-40%, central 30%) due to Saturday DOW additional uncertainty. Additionally: daytime GR_WEST collapses to HE13 minimum = 7,924.8 MW (SCI 0.268 — lowest in Phase 2 recent history; no-trade zone emphatically reinstated); PANHANDLE inactive throughout (all 24 hours below 15,000 MW); first Saturday WEPEAK day in Phase 2 extreme week series; system load peak HE17 = 87,903.1 MW (comparable to weekday peak despite weekend designation); cap-out max HE10 = 7,911 MW (all 24 hours below 10,000 MW dual-trigger — HOUSTON_SOUTH NEGLIGIBLE). Aug 15 represents an inflection point: the synoptic Great Plains wind event that dominated Aug 12-14 has largely dissipated, leaving only the solar-thermal EXTREME mechanism active at the duck curve. Smartbidder 20th consecutive degraded cycle. Hub-pair LMP 85th consecutive absent cycle.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-21 (solar cliff; Finding 3: HE20-21 primary)** | **MEDIUM-HIGH 22-36%** | **$15-45** | **$0 / $25 / $85** | NL ramp +20,809.3 MW — 2,874 MW above binding floor; 1,109 MW below anchor; Saturday WEPEAK — no confirmed Saturday binding reference; acute 2-hour cliff HE19→HE21 = +15,717.5 MW; GR_WEST MEDIUM (SCI 0.377-0.397) co-active |
| **WEST_TO_NORTH_345** | **HE01-04 (overnight)** | **MEDIUM 20-32%** | **$12-30** | **$0 / $20 / $65** | SCI 0.461-0.489 (MEDIUM-HIGH near-HIGH boundary); no PANHANDLE breach (overnight max 14,458.4 MW — 541.6 MW below 15,000 MW threshold); 4-hour MEDIUM-HIGH window; significant step-down from Aug 14's HIGH 45-60%; no PANHANDLE support |
| WEST_TO_NORTH_345 | HE10 (duck curve EXTREME) | LOW-MEDIUM 10-20% | $8-25 | $0 / $12 / $45 | NL 21,643.1 MW — EXTREME (357 MW below 22,000 MW boundary); GR_WEST SCI 0.349 — borderline LOW (just below 0.350 MEDIUM threshold); solar-dominant mechanism (Finding 21); constraint physically understressed at this SCI despite EXTREME NL — SCI 0.349 decouples from EXTREME tier |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <2% | — | — | Max overnight GR_WEST = 14,458.4 MW at HE01 — 541.6 MW below 15,000 MW threshold; no breach any hour |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — | — | Cap-out max = 7,911 MW (HE08-10) — well below 10,000 MW dual-trigger; all 24 hours clear |

---

## Finding 21 (NEW) — Solar-Only EXTREME: NL < 22,000 MW with SCI Below MEDIUM Threshold

**First occurrence**: 2026-08-15.

**Definition**: NL trough < 22,000 MW (EXTREME tier classification) achieved when GR_WEST SCI is below the MEDIUM threshold (0.350). At HE10: NL = 21,643.1 MW (EXTREME by 357 MW); GR_WEST = 10,336.9 MW (SCI 0.349 — borderline LOW).

**Physical mechanism**: ERCOT total solar at HE10 = 26,286.5 MW. On a clear August Saturday, peak solar alone depresses statewide net load below 22,000 MW independently of West Texas wind contribution. The WEST_TO_NORTH constraint is not the dominant surplus mechanism — the EXTREME NL is produced by solar load-offset, not West-generated surplus flowing toward the North.

**Why P(binding) decouples from EXTREME NL at low SCI**: The WEST_TO_NORTH constraint binds when West Texas generation overwhelms the northward transmission capacity. At SCI 0.349 (GR_WEST = 10,337 MW), the West-to-North flow is moderate — not the primary NL depressant. Compare to Aug 12 (SCI 0.492 HIGH; GR_WEST 14,552 MW = 85% of NL at the trough) vs Aug 15 (SCI 0.349 LOW/boundary; GR_WEST 10,337 MW = 48% of NL at the trough). The constraint stress from GR_WEST is categorically different.

**Finding 21 vs prior EXTREME events comparison**:

| Flowday | NL trough | GR_WEST at trough | SCI at trough | Mechanism | P(binding) |
|---|---|---|---|---|---|
| Aug 12 (Wed) | 17,060 MW | 14,552 MW | 0.492 HIGH | West-wind-dominant | VERY HIGH 60-80% |
| Aug 13 (Thu) | 16,701 MW | 14,690 MW | 0.497 HIGH | West-wind-dominant | VERY HIGH 65-85% |
| Aug 14 (Fri) | 21,795.8 MW | 12,522.6 MW | 0.423 MEDIUM | Solar-West blended | MEDIUM-HIGH 35-50% |
| **Aug 15 (Sat)** | **21,643.1 MW** | **10,336.9 MW** | **0.349 LOW/boundary** | **Solar-dominant** | **LOW-MEDIUM 10-20%** |
| Jul 27 (Mon) | 21,706 MW | ~7,000-8,500 MW | ~0.24-0.29 LOW | Solar-dominant | LOW-MEDIUM (prior calibration) |

**Stage 1 LightGBM implication**: NL trough alone is insufficient as a binding probability feature for WEST_TO_NORTH. SCI (or GR_WEST directly) must be included as an interaction term. The product (NL_depth × SCI) or a feature separating "EXTREME by West wind" from "EXTREME by solar" is necessary. Aug 15 provides a clean test case: if WEST_TO_NORTH does NOT bind despite EXTREME NL, it directly validates SCI as the binding driver over NL depth for this constraint.

**E[GKS MCC HE10]**: -$0.5 to -$3/MWh (LOW-MEDIUM P(binding) 10-20%; lower EXTREME tier, LOW SCI; at the low end of any prior EXTREME calibration; comparable to a MODERATE NL event at MEDIUM-HIGH SCI rather than EXTREME at MEDIUM SCI).

---

## Finding 7 — Duck Curve Analysis (Solar-Only EXTREME: NL barely EXTREME, SCI below MEDIUM)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | SCI proxy | Classification |
|---|---|---|---|---|---|---|
| HE07 | 38,824.5 | 6.2 | 11,897.8 | 57,518.7 | 0.402 | MEDIUM — WEPEAK onset; GR_WEST in continuing decline |
| HE08 | 37,329.4 | 2,719.2 | 10,777.7 | 57,385.4 | 0.364 | MEDIUM — solar onset; GR_WEST declines further |
| HE09 | 26,353.5 | 16,169.4 | 11,013.5 | 61,006.8 | 0.372 | MODERATE upper (26,354 MW — 1,354 MW above SEVERE boundary); MEDIUM SCI |
| **HE10** | **21,643.1** | **26,286.5** | **10,336.9** | **66,007.7** | **0.349** | **EXTREME (357 MW below 22,000 MW boundary); SCI borderline LOW — solar-dominant (Finding 21)** |
| HE11 | 23,915.4 | 30,336.3 | 9,369.6 | 71,125.7 | 0.317 | SEVERE (23,915 MW — 1,915 MW into SEVERE band); LOW SCI |
| HE12 | 28,189.3 | 31,877.6 | 8,466.3 | 75,958.2 | 0.286 | MODERATE (28,189 MW); LOW SCI |
| HE13 | 32,313.0 | 32,332.1 | 7,924.8 | 80,148.7 | 0.268 | MILD (32,313 MW — NL recovering); LOW SCI (daytime minimum) |

**Solar onset decomposition (HE07→HE10)**:
- HE07→HE08: solar +2,713.0 MW → NL −1,495.1 MW (load −133.3 MW partial offset)
- HE08→HE09: solar +13,450.2 MW → NL −10,975.9 MW (strong solar ramp; GR_WEST uptick +235.8 MW minor)
- HE09→HE10: solar +10,117.1 MW → NL −4,710.4 MW (load +5,000.8 MW partially offsets; GR_WEST declines −676.6 MW)
- NL drop HE07→HE10: −17,181.4 MW in 3 hours (vs Aug 14's −16,860.5 MW — Aug 15's NL drop is 320.9 MW faster; higher load at HE10 partially explains; lower GR_WEST at all duck curve hours)

**Aug 14 → Aug 15 duck curve comparison**:

| Flowday | NL trough HE10 | Solar HE10 | GR_WEST HE10 | SCI HE10 | Duck curve type | P(binding) |
|---|---|---|---|---|---|---|
| Aug 14 (Fri) | 21,795.8 MW | 24,757.3 MW | 12,522.6 MW | 0.423 MEDIUM | SHALLOW EXTREME single-hour; solar-West blended | MEDIUM-HIGH 35-50% |
| **Aug 15 (Sat)** | **21,643.1 MW** | **26,286.5 MW** | **10,336.9 MW** | **0.349 LOW/boundary** | **SHALLOW EXTREME single-hour; SOLAR-DOMINANT (Finding 21)** | **LOW-MEDIUM 10-20%** |

Aug 15's NL trough is 152.7 MW deeper than Aug 14, but P(binding) is dramatically lower due to SCI collapse from 0.423 to 0.349 (−0.074). The solar contribution is 1,529.2 MW higher on Aug 15; GR_WEST contribution is 2,185.7 MW lower. The EXTREME is achieved entirely via solar capacity.

---

## WEST_TO_NORTH_345 — Overnight Window HE01-04 (MEDIUM 20-32%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Margin vs 15k (PANHANDLE) |
|---|---|---|---|---|---|---|
| **HE01** | **14,458.4** | **67,545.1** | **42,523.3** | **0.489** | **OFFPEAK** | **−541.6 MW BELOW** |
| **HE02** | **14,428.6** | **64,469.0** | **40,048.0** | **0.488** | **OFFPEAK** | **−571.4 MW BELOW** |
| **HE03** | **14,026.4** | **61,938.3** | **38,630.7** | **0.474** | **OFFPEAK** | **−973.6 MW BELOW** |
| **HE04** | **13,649.3** | **60,027.9** | **37,801.2** | **0.461** | **OFFPEAK** | **−1,350.7 MW BELOW** |
| HE05 | 13,208.8 | 58,717.0 | 37,663.8 | 0.447 | OFFPEAK | −1,791.2 MW BELOW |
| HE06 | 12,548.0 | 57,818.7 | 38,001.8 | 0.424 | OFFPEAK | −2,452.0 MW BELOW |
| HE07 | 11,897.8 | 57,518.7 | 38,824.5 | 0.402 | WEPEAK | −3,102.2 MW BELOW |

**No PANHANDLE breach**: All 7 pre-duck-curve hours below 15,000 MW. Maximum margin is HE01 at −541.6 MW (vs Aug 14's HE06 marginal miss at −9 MW; Aug 13's HE01-07 with +323 to +1,399 MW). The PANHANDLE constraint is definitively inactive overnight on Aug 15. The Great Plains event has subsided enough that GR_WEST no longer crosses the 15,000 MW overnight threshold.

**Aug overnight SCI progression (Phase 2 peak week)**:

| Day | Overnight max SCI (HE) | HIGH hours | PANHANDLE breach hrs |
|---|---|---|---|
| Aug 12 (Wed) | 0.522 (HE02) | 7 (HE01-07) | 4 overnight |
| Aug 13 (Thu) | 0.554 (HE04) | 7 (HE01-07) | 7 overnight |
| Aug 14 (Fri) | 0.540 (HE04) | 6 (HE01-06) | 5 overnight |
| **Aug 15 (Sat)** | **0.489 (HE01)** | **0** | **0** |

The progression confirms the synoptic Great Plains event peaked on Aug 13 (Finding 18 bifurcation). Aug 14 maintained overnight HIGH with shorter PANHANDLE window; Aug 15 drops below HIGH entirely and has no PANHANDLE breach. The event's overnight signature has decayed from VERY HIGH (0.554) to MEDIUM-HIGH (0.489) in two days — consistent with a dissipating mid-week synoptic pattern.

**P(binding HE01-04): MEDIUM 20-32%**. SCI 0.461-0.489 is MEDIUM-HIGH (HE01-03) to MEDIUM-HIGH borderline (HE04). Without PANHANDLE support and with SCI below the HIGH threshold (0.490) at all hours, the overnight window is MEDIUM-tier binding probability. This is the lowest overnight priority since Aug 11's pre-surge period.

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +20,809.3 MW (YE single-source) — 2,874.3 MW ABOVE confirmed binding floor, 1,108.7 MW BELOW confirmed binding anchor

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | GR_COASTAL (MW) | Load (MW) |
|---|---|---|---|---|---|
| HE18 | 38,291.7 | 28,087.4 | 10,502.8 | 3,057.0 | 87,700.1 |
| HE19 | 43,383.4 | 20,257.5 | 11,161.3 | 3,039.1 | 86,146.7 |
| HE20 | 55,402.6 | 6,401.3 | 11,449.7 | 2,661.3 | 83,178.7 |
| HE21 | 59,101.0 | 201.0 | 11,745.7 | 2,198.1 | 80,112.2 |

Ramp = NL(HE21) − NL(HE18) = 59,101.0 − 38,291.7 = **+20,809.3 MW**

Solar cliff decomposition:
- HE18→HE19: solar −7,829.9 MW → NL +5,091.7 MW (gradual onset; load drops −1,553.4 MW)
- HE19→HE20: solar −13,856.2 MW → NL +12,019.2 MW (**PRIMARY cliff hour** — dominant ramp)
- HE20→HE21: solar −6,200.3 MW → NL +3,698.3 MW (trailing cliff; load drops −3,066.5 MW)
- HE19→HE21 acute 2-hour cliff: **+15,717.5 MW** (vs Aug 14's +14,865.8 MW; Aug 13's +15,941.0 MW)

**Calibration reference points** (Stage 0 series):
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- +20,431 MW: Jul 31 Thursday — probable binding pending settlement (CRITICALLY OVERDUE 13+ days)
- Aug 12 (Wed): +19,533 MW ramp; MEDIUM-HIGH 30-45%
- Aug 13 (Thu): +21,274.9 MW; MEDIUM-HIGH 38-52%
- Aug 14 (Fri): +19,366.3 MW; MEDIUM-HIGH 25-40%
- **Aug 15 margin vs floor: +2,874.3 MW ABOVE; vs anchor: −1,108.7 MW BELOW**

**Saturday WEPEAK context**: Aug 15 is a Saturday — no confirmed Saturday binding reference exists in the Stage 0 Phase 2 calibration series. Confirmed binding references are from Wednesday (Jun 17, Jul 1) and probable Thursday (Jul 31). The Saturday load profile may differ from weekday: bidclose shows HE17 = 87,903 MW (comparable to weekday peak levels, suggesting a hot August Saturday), but the intraday shape and GR_COASTAL pattern may differ. Conservative approach: apply confirmed Wednesday binding floor (+17,935 MW) as reference but add Saturday DOW uncertainty premium (−4 to −6 ppt vs equivalent Wednesday call, consistent with Friday adjustment applied Aug 14).

**Aug 14 (Friday) vs Aug 15 (Saturday) comparison**:
- Aug 14: +19,366.3 MW ramp; Friday WEPEAK; MEDIUM-HIGH 25-40% (central ~30%)
- Aug 15: +20,809.3 MW ramp; Saturday WEPEAK; 1,443 MW higher ramp but greater DOW uncertainty

The ramp is 1,443 MW higher than Aug 14 (higher absolute structural pressure), but Saturday DOW adds additional uncertainty. The ramp is also 1,108.7 MW below the confirmed Wednesday binding anchor — closer to binding than Aug 14's −2,551.7 MW below anchor.

**WEST_TO_NORTH interaction during solar cliff**: GR_WEST is MEDIUM (SCI 0.377-0.397) during HE19-21 — lower than Aug 14's MEDIUM-HIGH (SCI 0.451-0.461) and substantially lower than Aug 13's MEDIUM-HIGH (SCI 0.447-0.481). At MEDIUM SCI (vs MEDIUM-HIGH), the competing signal at GKS is weaker: SOUTH_HOUSTON (positive GKS MCC) vs WEST_TO_NORTH MEDIUM (mild negative GKS MCC). Net direction is more clearly SOUTH_HOUSTON-dominant than on prior days, reducing sign ambiguity during the solar cliff.

**Binding probability assessment**:
- Ramp +20,809.3 MW — 2,874.3 MW above binding floor; structural MEDIUM-HIGH base: +30-40%
- Saturday WEPEAK: no confirmed Saturday binding reference; DOW uncertainty premium: −4 to −6 ppt
- Smartbidder DEGRADED (20th consecutive cycle): CI widened ±6-8 ppt; P(DA>RT) unavailable
- Enverus ABSENT: cannot cross-validate ramp
- WEST_TO_NORTH MEDIUM (SCI 0.377-0.397 at HE19-21): mild downward adjustment −1 to −2 ppt (weaker co-active than prior days)
- **Final call: MEDIUM-HIGH 22-36% (central ~27%)**

**Finding 3 application**: Primary DA discharge window HE20-21 (Finding 3 onset). HE19 pre-cliff (solar still partially active at 20,257.5 MW, GR_WEST only MEDIUM); discharge at HE19 is early. HE22 sign less ambiguous than prior days given MEDIUM (not MEDIUM-HIGH) West SCI.

**GKS MCC HE20-21 (unconditional)**: +$0.2 to +$0.8/MWh (probability-weighted; central ~$0.5/MWh based on 27% × E[MCC|bind] ~$10-12/MWh; less West co-active adjustment than prior days; slightly lower unconditional than Aug 14 due to lower binding probability).

---

## Nodal MCC Snapshot — GKS_BESS_RN (Heuristic PTDF Projection)

Stage 0 rule-based PTDF projection. Hub-pair LMP ABSENT (85th consecutive cycle). Direction and magnitude confidence both LOW given low SCI across all windows. The highest-conviction signal is SOUTH_HOUSTON solar cliff; all other windows are below MEDIUM-HIGH conviction.

| Window | HE | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|---|
| **Overnight** | **HE01-04** | **-$1 to -$4** | **$0 / -$5** | **WEST_TO_NORTH MEDIUM 20-32% (SCI 0.461-0.489 MEDIUM-HIGH, no PANHANDLE); step-down from Aug 14's HIGH overnight** | LOW direction, LOW magnitude |
| Duck curve onset | HE05-09 | $0 to -$0.5 | $0 / -$1 | GR_WEST declining (SCI 0.372-0.447 MEDIUM throughout); NL above MODERATE until HE09 | NEGLIGIBLE |
| Duck curve | HE10 | -$0.5 to -$3 | $0 / -$3 | EXTREME NL 21,643 MW (barely EXTREME; 357 MW below boundary); SCI 0.349 LOW/boundary; solar-dominant EXTREME (Finding 21); LOW-MEDIUM P(binding) 10-20% | LOW direction, LOW magnitude |
| SEVERE flanking | HE11 | $0 to -$0.5 | $0 / -$1 | SEVERE NL 23,915 MW; LOW SCI 0.317; minimal West contribution | NEGLIGIBLE |
| Afternoon | HE12-18 | $0 to -$0.2 | $0 / -$0.5 | SCI 0.268-0.355 (LOW to MEDIUM boundary); daytime minimum HE13 = 7,924.8 MW (SCI 0.268 — lowest in Phase 2 post-Aug-11 series); no-trade zone emphatically reinstated | NEGLIGIBLE |
| **Solar cliff** | **HE19-21** | **+$0.1 to +$0.8** | **$0 / +$1.5** | **SOUTH_HOUSTON MEDIUM-HIGH (22-36%, +20,809.3 MW); WEST_TO_NORTH MEDIUM (SCI 0.377-0.397 — weaker co-active); cleaner SOUTH_HOUSTON dominance than prior days** | LOW-MEDIUM direction, LOW magnitude |
| Evening | HE22-24 | $0 to -$0.5 | $0 / -$1 | WEST_TO_NORTH MEDIUM (SCI 0.407-0.424); well below MEDIUM-HIGH; no PANHANDLE | NEGLIGIBLE |

**Day-over-day MCC comparison (Aug 14 → Aug 15)**:

| Window | Aug 14 E[GKS MCC] | Aug 15 E[GKS MCC] | Change |
|---|---|---|---|
| Overnight HE01-06/04 | -$6 to -$15 (HIGH; 6-hour window) | -$1 to -$4 (MEDIUM; 4-hour window) | SIGNIFICANT DOWNGRADE — below HIGH for first time since Aug 11 |
| Duck curve HE10 | -$3 to -$8 (EXTREME barely; MEDIUM SCI) | -$0.5 to -$3 (EXTREME barely; LOW SCI) | DOWNGRADE — solar-only mechanism; SCI collapse 0.423→0.349 |
| Afternoon HE13-18 | $0 to -$0.5 (LOW SCI reinstated) | $0 to -$0.2 (LOW SCI deeper — 7,924 MW min) | SLIGHT DOWNGRADE — lower SCI throughout |
| Solar cliff HE19-21 | +$0.2 to +$1.0 (MEDIUM-HIGH 25-40%) | +$0.1 to +$0.8 (MEDIUM-HIGH 22-36%) | SLIGHT DOWNGRADE — Saturday vs Friday, lower probability |
| Evening HE22-24 | -$0.5 to -$2 (MEDIUM SCI) | $0 to -$0.5 (MEDIUM SCI, lower level) | SLIGHT DOWNGRADE |

---

## Hub-Pair Basis View

Note: Hub-pair LMP ABSENT (85th consecutive cycle). All values directional estimates from SCI analysis and NL tier calibration.

| Path | Window | E[basis, $/MWh] | Direction driver |
|---|---|---|---|
| WEST → NORTH | HE01-04 overnight | -$1 to -$5 (mild suppression) | MEDIUM-HIGH SCI 0.461-0.489; no PANHANDLE; step-down from Aug 14's HIGH basis |
| WEST → NORTH | HE10 duck curve | -$0.5 to -$3 (minimal suppression) | EXTREME NL 21,643 MW; SCI 0.349 LOW/boundary; solar-dominant; LOW-MEDIUM P(binding) |
| WEST → NORTH | HE11-18 afternoon | $0 to -$0.3 (near-zero) | LOW SCI throughout; daytime GR_WEST trough 7,924.8 MW (SCI 0.268); no congestion signal |
| HOUSTON → NORTH | HE19-22 solar cliff | +$0.5 to +$2 (uncond.); +$10 to +$28 (cond.) | SOUTH_HOUSTON MEDIUM-HIGH 22-36%; Saturday DOW; +20,809 MW ramp |
| WEST → NORTH | HE22-24 late evening | $0 to -$1 (negligible) | MEDIUM SCI 0.407-0.424; well below MEDIUM-HIGH; no PANHANDLE; Great Plains event dissipated |

**Aug 12-15 basis trajectory — WEST → NORTH HE10 duck curve**:

| Day | GR_WEST | SCI | NL trough | E[basis HE10] |
|---|---|---|---|---|
| Aug 12 (Wed) | 14,552 MW | 0.492 HIGH | 17,060 MW | -$18 to -$40+ (DEEP EXTREME + HIGH SCI) |
| Aug 13 (Thu) | 14,690 MW | 0.497 HIGH | 16,701 MW | -$20 to -$40+ (DEEPER EXTREME + HIGH SCI) |
| Aug 14 (Fri) | 12,522.6 MW | 0.423 MEDIUM | 21,795.8 MW | -$4 to -$12 (SHALLOW EXTREME + MEDIUM SCI) |
| **Aug 15 (Sat)** | **10,336.9 MW** | **0.349 LOW** | **21,643.1 MW** | **-$0.5 to -$3 (SOLAR-ONLY EXTREME + LOW SCI)** |

The step-down from Aug 14 to Aug 15 at the duck curve is driven entirely by GR_WEST collapse (-2,185.7 MW). NL is actually 152.7 MW deeper on Aug 15, but the basis is dramatically lower due to SCI compression.

---

## GKS BESS (GKS_BESS_RN) 노드 — 위치별 영향 및 Dispatch Guidance

**GKS_BESS_RN (100MW/200MWh) — Aug 15 (Saturday WEPEAK) nodal context:**

1. **SECONDARY charge window: HE01-04 overnight (MEDIUM — significantly downgraded)**
   GR_WEST 13,649.3-14,458.4 MW; SCI 0.461-0.489 (MEDIUM-HIGH near-HIGH boundary, but no PANHANDLE). E[GKS MCC HE01-04] = -$1 to -$4/MWh.
   - **Charge priority**: MEDIUM. Not a high-priority signal. The overnight window is the least compelling in Phase 2 since Aug 11.
   - **SOC strategy**: Charge at moderate rate HE01-04 (MEDIUM-HIGH SCI) if energy prices permit; do not prioritize vs da bid economics.
   - **HE05-06 note**: SCI 0.424-0.447 (MEDIUM); no operational signal.

2. **TERTIARY charge window: HE10 duck curve (EXTREME NL — LOW-MEDIUM binding, solar-only)**
   NL 21,643.1 MW (EXTREME by 357 MW); GR_WEST 10,336.9 MW (SCI 0.349 LOW/boundary). E[GKS MCC HE10] = -$0.5 to -$3/MWh.
   - **Charge priority**: LOW-MEDIUM. Finding 21 solar-only EXTREME: do not treat HE10 as equivalent to Aug 12-14 EXTREME calls. The constraint is unlikely to bind at this SCI level.
   - If overnight SOC is adequate, charge at RT prices rather than DA bid strategy at HE10.

3. **PRIMARY discharge window: HE20-21 solar cliff (SOUTH_HOUSTON MEDIUM-HIGH 22-36%)**
   NL ramp +20,809.3 MW; binding probability MEDIUM-HIGH 22-36% (central ~27%). E[GKS MCC HE20-21 unconditional] = +$0.1 to +$0.8/MWh.
   - **DA bid positioning**: Bid DA energy discharge HE20-21 conservatively. Saturday DOW — likely lower RT prices than weekday equivalent; size smaller than prior-week MEDIUM-HIGH calls.
   - **Discharge priority**: MEDIUM-HIGH (the highest-priority window of the day, but lower absolute confidence than Aug 12-14 equivalent calls).
   - **HE22**: WEST_TO_NORTH MEDIUM (SCI 0.407) — less sign ambiguity than prior days; SOUTH_HOUSTON fading by HE22; minor West suppression possible.

4. **Evening (HE22-24): LOW priority**
   SCI 0.407-0.424 (MEDIUM; well below MEDIUM-HIGH boundary). E[GKS MCC HE22-24] = $0 to -$0.5/MWh — operationally negligible. No charge priority.

5. **Afternoon (HE11-18): No-trade zone reinstated (deeper than Aug 14)**
   SCI 0.268-0.355 — all below or at the MEDIUM boundary. Daytime minimum HE13 = 7,924.8 MW (SCI 0.268) is the lowest GR_WEST reading in recent Phase 2 history. The no-trade zone is emphatically active. No congestion contribution expected from any afternoon hour.

6. **Net day assessment**: Aug 15 is a low-congestion day overall — the lowest-priority congestion day in Phase 2 since the pre-Aug-11 MODERATE period. The overnight signal is MEDIUM (downgraded from HIGH); the duck curve is LOW-MEDIUM (solar-only EXTREME decouples from WEST_TO_NORTH binding); the solar cliff is MEDIUM-HIGH but at lower expected value than comparable weekday calls. Energy/AS revenue will dominate over congestion-MCC contribution on Aug 15. The primary action is conservative DA discharge HE20-21 for SOUTH_HOUSTON optionality.

---

## BESS Optimizer에 전달할 Congestion View 요약

**Charge priority order**:
1. HE01-04 overnight (MEDIUM; E[MCC] -$1 to -$4/MWh; no PANHANDLE; SCI 0.461-0.489 MEDIUM-HIGH; moderate rate; no SOC headroom constraint needed — duck curve is LOW priority)
2. HE10 duck curve (LOW-MEDIUM; E[MCC] -$0.5 to -$3/MWh; solar-only EXTREME; do NOT size for congestion capture — charge only if RT price positive)
3. No evening priority (MEDIUM SCI 0.407-0.424; near-zero E[MCC]; below charge threshold)

**Discharge priority**: HE20-21 (SOUTH_HOUSTON MEDIUM-HIGH 22-36%; Saturday WEPEAK; lower expected value than weekday equivalent; conservative sizing; E[GKS MCC unconditional] +$0.1 to +$0.8/MWh).

**Weight guidance**: Apply ALL MCC estimates with LOW weight on Aug 15 — this is the lowest-conviction day in Phase 2 since Aug 11. SOUTH_HOUSTON discharge HE20-21 is the only window with LOW-MEDIUM conviction. Overnight and duck curve MCC direction is plausible but operationally below threshold for congestion-driven dispatch modification.

**Day character summary**: Post-extreme-week Saturday — Great Plains wind event dissipated; no overnight HIGH SCI (first time since Aug 12); no PANHANDLE breach; duck curve EXTREME (21,643 MW) via solar-only mechanism (Finding 21) with LOW-MEDIUM P(binding); SOUTH_HOUSTON MEDIUM-HIGH (Saturday DOW, +20,809 MW ramp); afternoon no-trade zone at deepest level since pre-Aug-11 (daytime min SCI 0.268). Phase 2 extreme week effectively concludes. Energy and AS economics dominate over congestion on Aug 15.

---

## Key Data for bess-optimizer

**Load profile:**
- System peak: HE17 = 87,903.1 MW (Saturday WEPEAK — comparable to weekday peak in absolute terms; high Aug heat)
- Peak window HE16-18: 87,279.0-87,903.1 MW
- OFFPEAK minimum: HE07 = 57,518.7 MW (WEPEAK onset)
- Saturday designation: WEPEAK HE07-22

**Net load profile:**
- NL minimum (EXTREME — Finding 21 solar-only): HE10 = 21,643.1 MW (357 MW below 22,000 MW EXTREME boundary)
- NL HE11: 23,915.4 MW (SEVERE — 1,915 MW into SEVERE band)
- NL HE09: 26,353.5 MW (MODERATE upper — 1,354 MW above SEVERE boundary)
- NL maximum: HE21 = 59,101.0 MW
- NL swing (HE10 to HE21): +37,457.9 MW
- NL ramp HE18→HE21 (solar cliff): +20,809.3 MW (2,874.3 MW above binding floor; 1,108.7 MW below anchor)
- NL ramp HE19→HE21 (acute 2-hour cliff): +15,717.5 MW
- NL drop HE07→HE10 (solar onset): −17,181.4 MW in 3 hours

**West wind (GR_WEST):**
- Overnight max: HE01 = 14,458.4 MW (SCI 0.489 — MEDIUM-HIGH near-HIGH boundary; below HIGH threshold 0.490)
- Daytime minimum: HE13 = 7,924.8 MW (SCI 0.268 — LOW; lowest in Phase 2 Aug 11-15 series)
- Duck curve: HE10 = 10,336.9 MW (SCI 0.349 — borderline LOW/MEDIUM; well below Aug 14's 12,522.6 MW)
- Evening: HE22-24 = 12,048.4-12,556.3 MW (SCI 0.407-0.424 MEDIUM; no PANHANDLE)
- Diurnal range: 7,924.8-14,458.4 MW
- Hours at MEDIUM or higher SCI: HE01-09 + HE18-24 = 16 of 24 (HE10-17 = 8 hours below MEDIUM)
- Hours at MEDIUM-HIGH or higher (SCI >= 0.450): HE01-04 = 4 hours only
- Hours at HIGH (SCI >= 0.490): 0 hours (first no-HIGH overnight since Aug 11)
- PANHANDLE breach hours: 0 (event subsided; max overnight GR_WEST = 14,458.4 MW, 541.6 MW below threshold)

**Solar (ERCOT):**
- Peak: HE14 = 32,399.3 MW (strong August Saturday — near-peak season solar; clear sky day likely)
- Secondary peaks: HE13 = 32,332.1 MW, HE15 = 32,065.2 MW (multi-hour plateau)
- Duck curve hour HE10: 26,286.5 MW (+1,529.2 MW vs Aug 14's 24,757.3 MW)
- Cliff: HE19=20,257.5 → HE20=6,401.3 → HE21=201.0 MW (solar crash −20,056.5 MW in 2 hours)
- Onset: HE07=6.2 → HE08=2,719.2 → HE09=16,169.4 → HE10=26,286.5 MW

**Total ERCOT wind:**
- Overnight: 23,956 MW HE01 (declining from Aug 14)
- Daytime minimum: ~13,691.7 MW HE13 (ERCOT total wind)
- Evening: HE22-24 = 20,154-20,378.9 MW

**Regional wind:**
- GR_WEST: 7,924.8-14,458.4 MW; HE10-17 below MEDIUM SCI (8 consecutive LOW-SCI hours — longest LOW-SCI daytime window since pre-surge)
- GR_NORTH: 857.4-2,273.0 MW (minor; max HE01)
- GR_COASTAL: 809.4-3,057.0 MW; peaks HE17-18 (2,942.5/3,057.0 MW) during pre-cliff solar
- GR_SOUTH: 1,641.1-2,911.4 MW; peaks HE19 (2,911.4 MW) during solar cliff onset

**Resource outages (cap-out):**
- Range: 7,175-7,911 MW
- Max: HE08-10 = 7,911 MW (lower than Aug 14's range — some outages resolved)
- All 24 hours well below 10,000 MW dual-trigger → HOUSTON_SOUTH_MIDDAY NEGLIGIBLE throughout

---

## Risks

**1. SOUTH_HOUSTON does not bind (probability 64-78%): base case**
Non-binding is the majority probability even at MEDIUM-HIGH 22-36%. Saturday load profile may differ from weekday in ways not visible from bidclose data. If Saturday afternoon load tracks 1,000-2,000 MW lower than forecast (common in summer weekends where commercial load drops), the HE18 NL could be lower, reducing the solar cliff ramp and moving Aug 15 closer to the binding floor. No confirmed Saturday binding reference adds uncertainty.

**2. Duck curve exceeds EXTREME with GR_WEST outperformance (probability 10-15%)**
NL = 21,643 MW is 357 MW below the EXTREME boundary. A 400 MW GR_WEST overshoot at HE10 would push GR_WEST to 10,737 MW (SCI 0.363 — still only MEDIUM low-end). NL would drop to approximately 21,243 MW (1,000 MW into EXTREME). This would not change the P(binding) materially (still LOW-MEDIUM given low SCI) but would deepen the MCC range. Net risk: low.

**3. Solar underperformance at HE10 lifts NL above EXTREME boundary (probability 25-35%)**
Solar forecast = 26,286.5 MW at HE10. A 500 MW solar underperformance pushes NL to 22,143 MW (SEVERE tier — 143 MW above EXTREME boundary). This removes the EXTREME classification and reduces already LOW-MEDIUM P(binding) further. The boundary sensitivity is significant: 357 MW solar miss = loss of EXTREME classification.

**4. Aug 13 Tenaska T+2 arrives today or tomorrow — highest-priority open settlement item**
Tenaska T+2 for Aug 13 flowday is expected ~Aug 15 (today or tomorrow). Aug 13 is the deepest NL trough in Phase 2 history (16,701.3 MW HE10; 18,904.2 MW HE11). If Aug 13 DA settlement data arrives (DA_Energy_Amt / RT_Energy_Amt prices), it will provide the first price-level validation for any EXTREME-tier event in Phase 2. If pnl-manager receives Aug 13 settlement, congestion-analyst must immediately file `memory/congestion-analyst/learnings/2026-08-13-followup.md` with realized vs forecast lambda comparison.

**5. Aug 12 T+2 status unknown**
Aug 12 T+2 was due ~Aug 14 (yesterday). If arrived, pnl-manager should have processed the first EXTREME-tier settlement data (17,060/18,178 MW duck curve). This is still the second-highest-priority settlement item (Aug 13 is highest). If Aug 12 settlement arrived and was not processed, flag to pnl-manager for immediate follow-up.

**6. Hub-pair LMP ABSENT 85th consecutive cycle**
Aug 15 provides a clean Finding 21 test case: if WEST_TO_NORTH does not bind despite EXTREME NL (21,643 MW), it would confirm that SCI (not NL depth) is the binding driver. Hub-pair LMP would definitively validate this structural hypothesis. Without LMP data, the hypothesis remains untested.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| SOUTH_HOUSTON_IMPORT HE19-21 (MEDIUM-HIGH 22-36%) | LOW-MEDIUM direction, LOW magnitude | Ramp +20,809 MW above floor; Saturday DOW uncertainty; no Smartbidder; 22-36% non-majority probability. Highest-conviction signal of the day but well below Aug 12-14 levels. |
| WEST_TO_NORTH HE01-04 overnight (MEDIUM 20-32%) | LOW direction, LOW magnitude | SCI 0.461-0.489 MEDIUM-HIGH; no PANHANDLE support; below HIGH threshold; significant step-down from Phase 2 extreme week. |
| Finding 21 HE10 (LOW-MEDIUM 10-20%) | LOW direction, LOW magnitude | Solar-only EXTREME (SCI 0.349 LOW/boundary); decoupled from EXTREME tier binding mechanics; do NOT treat as EXTREME-tier congestion signal. |
| WEST_TO_NORTH HE22-24 (NEGLIGIBLE) | NEGLIGIBLE | SCI 0.407-0.424 MEDIUM; no PANHANDLE; operationally below threshold. |
| PANHANDLE (INACTIVE) | NONE | No breach any hour; Great Plains event subsided. |
| Hub-pair basis | VERY LOW | 85th consecutive absent cycle. All magnitude estimates unvalidated. |

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model. All probability and lambda estimates derived from SCI thresholds, NL ramp calibration points, and historical binding tier references.

**Data inputs used:**
- `shared/data/raw/yes-energy/2026-08-15.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 85th consecutive cycle. Aug 15 provides a clean Finding 21 test case (solar-only EXTREME at SCI below MEDIUM) that would definitively validate or refute the SCI-as-binding-driver hypothesis if LMP data were available.

**New Phase 2 findings documented in this cycle**:

Finding 21 (NEW) — Solar-Only EXTREME: First Phase 2 instance where NL < 22,000 MW (EXTREME tier) with GR_WEST SCI below the MEDIUM threshold (0.349 at HE10). The EXTREME classification is achieved entirely via solar ceiling (~26,287 MW) on a clear August Saturday. WEST_TO_NORTH binding probability decouples from the EXTREME tier designation when SCI < 0.350 — the constraint requires West-generated surplus to bind, not statewide NL depth. Stage 1 LightGBM must treat EXTREME NL × SCI interaction as a composite feature, not NL alone.

**Aug 12-15 Phase 2 extreme week final summary**:

| Metric | Aug 12 (Wed) | Aug 13 (Thu) | Aug 14 (Fri) | Aug 15 (Sat) |
|---|---|---|---|---|
| Day-type | WDPEAK | WDPEAK | WDPEAK | WEPEAK |
| NL trough HE10 (MW) | 17,060 (DEEP EXTREME) | 16,701 (DEEPER EXTREME) | 21,795.8 (SHALLOW EXTREME) | 21,643.1 (SHALLOW EXTREME — solar-only) |
| GR_WEST at trough (SCI) | 14,552 (0.492 HIGH) | 14,690 (0.497 HIGH) | 12,522.6 (0.423 MED) | 10,336.9 (0.349 LOW) |
| Overnight SCI peak | 0.522 HIGH | 0.554 VERY HIGH | 0.540 HIGH | 0.489 MED-HIGH (no HIGH) |
| PANHANDLE breach hours | 7 | 10 | 5 | 0 |
| Finding 16 active | YES | YES | NO (HE13-15 LOW) | NO (HE10-17 LOW) |
| P(WEST_TO_NORTH HE10) | VERY HIGH 60-80% | VERY HIGH 65-85% | MEDIUM-HIGH 35-50% | LOW-MEDIUM 10-20% |
| SOUTH_HOUSTON ramp | ~19,533 MW | +21,274.9 MW | +19,366.3 MW | +20,809.3 MW |

**Pending settlements (updated as of 2026-08-14 filing)**:

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-31 (Thu) | SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON MED-HIGH 35-52% (+20,431 MW) | ~Aug 2 | CRITICALLY OVERDUE 14+ days |
| 2026-08-04 (Tue) | SEVERE Finding 7; WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 6 | CRITICALLY OVERDUE |
| 2026-08-05 (Wed) | SEVERE Finding 7 (25,190 MW); SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 7 | CRITICALLY OVERDUE |
| 2026-08-06 (Thu) | MODERATE Finding 7 (28,192 MW); SOUTH_HOUSTON LOW-MEDIUM 12-22% | ~Aug 8 | OVERDUE |
| 2026-08-09 (Sun) | MODERATE lower (27,151 MW); SOUTH_HOUSTON LOW 8-14% | ~Aug 11 | OVERDUE |
| 2026-08-10 (Mon) | MODERATE lower (26,477 MW); WEST_TO_NORTH MEDIUM HE01-07; SOUTH_HOUSTON LOW-MEDIUM 13-23% | ~Aug 12 | OVERDUE |
| 2026-08-11 (Tue) | EXTREME dual-hour (19,981/21,375 MW); WEST_TO_NORTH MED-HIGH overnight + evening; SOUTH_HOUSTON MED-HIGH 35-50% | ~Aug 13 | OVERDUE |
| 2026-08-12 (Wed) | EXTREME series-record dual-hour (17,060/18,178 MW); WEST_TO_NORTH HIGH overnight + evening; SOUTH_HOUSTON MED-HIGH 30-45%; PANHANDLE 7-hour breach | ~Aug 14 | T+2 expected yesterday — check pnl-manager |
| 2026-08-13 (Thu) | EXTREME NEW SERIES RECORD (16,701/18,904 MW); WEST_TO_NORTH VERY HIGH overnight + evening; SOUTH_HOUSTON MED-HIGH 38-52%; PANHANDLE 10-hour breach | ~Aug 15 | **T+2 DUE TODAY** — highest priority calibration event in Phase 2 history |
| 2026-08-14 (Fri) | EXTREME barely (21,795.8 MW); WEST_TO_NORTH HIGH overnight 6h + MEDIUM-HIGH duck curve; SOUTH_HOUSTON MED-HIGH 25-40%; PANHANDLE 5-hour overnight | ~Aug 16 | T+2 expected tomorrow |
| **2026-08-15 (Sat)** | **EXTREME barely solar-only (21,643 MW); WEST_TO_NORTH MEDIUM overnight (no PANHANDLE); SOUTH_HOUSTON MED-HIGH 22-36%; Finding 21** | **~Aug 17** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-15.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-15.md`
**History archive**: `memory/congestion-analyst/history/2026-08-15.md`

---

**Congestion Character**: Post-extreme-week Saturday step-down — Great Plains wind event de-escalates to MEDIUM-HIGH overnight (HE01-04: GR_WEST 13,649-14,458 MW; SCI 0.461-0.489; no PANHANDLE breach throughout; WEST_TO_NORTH MEDIUM 20-32%; first no-HIGH-SCI overnight since Aug 11); Finding 21 established (solar-only EXTREME: NL HE10 = 21,643 MW barely EXTREME by 357 MW; GR_WEST 10,336.9 MW SCI 0.349 borderline LOW; WEST_TO_NORTH binding probability LOW-MEDIUM 10-20% — EXTREME NL decouples from binding when SCI below MEDIUM; E[MCC HE10] = -$0.5 to -$3/MWh); daytime GR_WEST minimum HE13 = 7,924.8 MW (SCI 0.268 — lowest in Phase 2 post-Aug-11 series; 8 consecutive LOW-SCI daytime hours HE10-17); SOUTH_HOUSTON MEDIUM-HIGH 22-36% (+20,809.3 MW; 2,874 MW above floor; Saturday WEPEAK — no Saturday binding reference; central ~27%); afternoon no-trade zone at deepest level in Phase 2 Aug extreme week; Aug 13 T+2 DUE TODAY (highest-priority settlement in Phase 2 history — 16,701 MW EXTREME record); Aug 12 T+2 expected yesterday — pnl-manager follow-up required; Phase 2 extreme week effectively concludes Aug 15; Smartbidder 20th consecutive degraded cycle; hub-pair LMP 85th consecutive absent cycle.
