# Congestion Outlook — D+1 (2026-08-16)   [Stage 0 — provisional]

**생성**: 2026-08-15 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: DEGRADED (client_secret 만료, 21번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed) | SMARTBIDDER DEGRADED (21st consecutive cycle, client_secret expired — Ascend rep escalation CRITICAL) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (86th consecutive cycle)

**Issued**: 2026-08-15 07:30 CT
**Flowday**: Sunday 2026-08-16 (WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: This is a rule-based heuristic analysis. All binding probabilities, lambda estimates, and MCC values are derived from SCI thresholds, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) should apply LOW-MEDIUM weight to all quantitative figures.

---

## Headline

Post-Phase-2 extreme week second step-down — Sunday WEPEAK with near-total West wind daytime collapse and extraordinary solar output. Three structural facts define Aug 16: (1) **GR_WEST absolute Stage 0 series low at HE14 = 3,826 MW (SCI 0.129 — ABSOLUTE LOWEST in Stage 0 history, new Finding 22); daytime GR_WEST collapse to VERY LOW (SCI 0.129-0.200) for 13 consecutive hours HE10-22 — WEST_TO_NORTH binding is NEGLIGIBLE all daytime and evening hours without exception; overnight window narrows to 2 hours only (HE01-02: SCI 0.461-0.472 MEDIUM-HIGH; no PANHANDLE breach any hour — max GR_WEST 13,960.9 MW at HE01 is 1,039.1 MW below 15,000 MW threshold; P(WEST_TO_NORTH binding HE01-02): LOW-MEDIUM 12-20%)**: dramatic step-down from Aug 15's 4-hour MEDIUM-HIGH overnight window; (2) **Duck curve MODERATE lower at HE10: NL = 26,241.6 MW (barely into MODERATE band — 241.6 MW above 26,000 MW SEVERE boundary)**: solar peaks at 33,681.9 MW (HE14) — new Stage 0 August Sunday series high; GR_WEST SCI 0.253 at HE10 (VERY LOW); no EXTREME or SEVERE NL this day; P(WEST_TO_NORTH binding at duck curve): NEGLIGIBLE — NL not even in SEVERE tier; Finding 7 MODERATE-tier E[GKS MCC HE10] = -$0.1 to -$0.5/MWh; (3) **SOUTH_HOUSTON_IMPORT MEDIUM-HIGH (18-30%, central ~23%): NL ramp HE18→HE21 = +20,581.8 MW** — 2,646.8 MW above confirmed binding floor (+17,935 MW Jun 17), 1,336.2 MW below confirmed binding anchor (+21,918 MW Jul 1); Sunday WEPEAK with record Sunday August load (HE18 = 88,429.5 MW — highest Sunday load in Stage 0 series, partially mitigating Sunday DOW discount); GR_WEST VERY LOW throughout solar cliff (SCI 0.158-0.233 at HE18-21) — no competing West signal; solar cliff PRIMARY mechanism; HE19→HE21 acute 2-hour cliff = +14,705.9 MW. Aug 16 has no structural congestion signals in any of 13 daytime hours (HE10-22 completely West-wind-dead); PANHANDLE NEGLIGIBLE (0 breach hours all day); HOUSTON_SOUTH NEGLIGIBLE (cap-out max 8,555 MW — below 10,000 MW dual-trigger); GR_WEST evening recovery: HE23 = 9,561.2 MW (SCI 0.323 LOW), HE24 = 10,503.7 MW (SCI 0.355 barely MEDIUM) — insufficient to activate any constraint. Phase 2 extreme week is definitively over: the overnight HIGH SCI pattern (SCI 0.490+) that defined Aug 12-14 has completely collapsed. The single meaningful congestion signal for Aug 16 is SOUTH_HOUSTON during the solar cliff. Smartbidder 21st consecutive degraded cycle. Hub-pair LMP 86th consecutive absent cycle.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-21 (Finding 3: HE20-21 primary)** | **MEDIUM-HIGH 18-30%** | **$15-40** | **$0 / $22 / $80** | NL ramp +20,581.8 MW — 2,647 MW above binding floor; 1,336 MW below anchor; Sunday WEPEAK — elevated Sunday load partially mitigates DOW discount; GR_WEST VERY LOW (SCI 0.158-0.200 HE18-21) — no competing West signal; HE19→HE21 acute 2h cliff +14,706 MW |
| **WEST_TO_NORTH_345** | **HE01-02 (overnight, 2-hour window only)** | **LOW-MEDIUM 12-20%** | **$8-20** | **$0 / $12 / $45** | SCI 0.461-0.472 (MEDIUM-HIGH barely, 2 hours only); no PANHANDLE breach (GR_WEST max 13,960.9 MW at HE01 — 1,039.1 MW below 15,000 MW threshold); shortest overnight MEDIUM-HIGH window since pre-Aug-11 period |
| WEST_TO_NORTH_345 | HE10 duck curve | NEGLIGIBLE <3% | — | — | NL 26,241.6 MW (MODERATE lower — 241.6 MW above SEVERE boundary; not even SEVERE tier, far from EXTREME); GR_WEST SCI 0.253 VERY LOW; no stress on constraint; E[GKS MCC HE10] = -$0.1 to -$0.5/MWh only |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | — | Max GR_WEST = 13,960.9 MW at HE01 — 1,039.1 MW below 15,000 MW threshold throughout; no breach any hour |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — | — | Cap-out max = 8,555 MW at HE08-11 — 1,445 MW below 10,000 MW dual-trigger; no hour approaches threshold |

---

## Finding 22 (NEW) — Post-Phase-2 West Wind Absolute Collapse: New Stage 0 GR_WEST Daytime Minimum

**First occurrence**: 2026-08-16.

**Definition**: GR_WEST HE14 = 3,826 MW (SCI 0.129) is the lowest GR_WEST reading in Stage 0 tracking history across any flowday and any hour. For comparison:
- Prior daytime minimum (Stage 0 history through Aug 15): 7,924.8 MW (SCI 0.268) on 2026-08-15 HE13
- Aug 14 daytime minimum: 9,530.8 MW (SCI 0.322) HE13 — Finding 20 day
- Aug 16 HE13: 4,234.7 MW (SCI 0.143) — exceeds prior record by 3,690 MW below prior minimum

**GR_WEST HE10-17 daytime window on Aug 16** (13 consecutive very-low hours):

| Hour | GR_WEST (MW) | SCI | Classification | Note |
|---|---|---|---|---|
| HE10 | 7,497.6 | 0.253 | VERY LOW | NL trough = 26,241.6 MW MODERATE lower |
| HE11 | 6,351.7 | 0.215 | VERY LOW | |
| HE12 | 5,106.6 | 0.173 | VERY LOW | |
| HE13 | 4,234.7 | 0.143 | VERY LOW | |
| **HE14** | **3,826.0** | **0.129** | **ABSOLUTE MINIMUM — new Stage 0 all-time record** | GR_WEST lowest in Stage 0 series |
| HE15 | 3,831.1 | 0.130 | VERY LOW (near-minimum) | Near-minimum alongside HE14 |
| HE16 | 3,977.6 | 0.134 | VERY LOW | |
| HE17 | 4,237.1 | 0.143 | VERY LOW | |
| HE18 | 4,685.5 | 0.158 | VERY LOW | Solar cliff starts here |
| HE19 | 5,238.8 | 0.177 | VERY LOW | |
| HE20 | 5,919.8 | 0.200 | VERY LOW | |
| HE21 | 6,901.7 | 0.233 | LOW | |
| HE22 | 8,264.6 | 0.279 | LOW | WEPEAK end at HE22 |

**Physical mechanism**: The Great Plains synoptic wind event that produced Phase 2 extreme week (Aug 12-15) has completely dissipated. The post-event synoptic pattern shows a surface high pressure ridge over West Texas / New Mexico that suppresses low-level flow, producing the deepest daytime GR_WEST drought since Stage 0 began tracking. This is a structural post-event lull — not a data artifact. The overnight recovery to SCI 0.472 at HE01 is a remnant of the nocturnal low-level jet; the daytime collapse to SCI 0.129 reflects the loss of the synoptic forcing that drove the Phase 2 event.

**Phase 2 extreme week daytime GR_WEST minimum progression**:

| Flowday | Daytime min (MW) | SCI | Finding |
|---|---|---|---|
| Aug 12 (Wed) | 11,306 MW (HE16) | 0.382 | Finding 16 — all-MEDIUM day (no below-MEDIUM hours) |
| Aug 13 (Thu) | 10,648 MW (HE16) | 0.360 | Finding 16 — second all-MEDIUM day |
| Aug 14 (Fri) | 9,530.8 MW (HE13) | 0.322 | Finding 20 — overnight HIGH / daytime LOW pattern |
| Aug 15 (Sat) | 7,924.8 MW (HE13) | 0.268 | Phase 2 concludes; Finding 21 (solar-only EXTREME) |
| **Aug 16 (Sun)** | **3,826.0 MW (HE14)** | **0.129** | **Finding 22 — absolute Stage 0 minimum; VERY LOW all daytime hours** |

**Stage 1 LightGBM implication**: The overnight-to-daytime GR_WEST ratio reaches its highest value in Stage 0 history on Aug 16:
- Overnight max (HE01): 13,960.9 MW
- Daytime min (HE14): 3,826 MW
- Ratio: 3.65 (vs Aug 14's prior high ratio of 1.675; Aug 16's ratio is 2.18x the prior maximum)

This extreme overnight-to-daytime ratio suggests the Stage 1 model must treat GR_WEST as a bimodal feature (overnight vs daytime values) rather than a 24-hour mean. A flat 24-hour average GR_WEST would give a misleading mid-range value that correctly predicts neither the overnight nor the daytime window.

**Consequence for constraint analysis**: All 13 hours from HE10 through HE22 are effectively zero-congestion for WEST_TO_NORTH. No charge signal exists during any of these hours. The sole congestion signal for Aug 16 is SOUTH_HOUSTON during the solar cliff.

---

## Finding 7 — Duck Curve Analysis (MODERATE Lower: Shallowest NL Trough in Phase 2 Series)

**Classification**: MODERATE lower — HE10 NL = 26,241.6 MW (barely into MODERATE band — 241.6 MW above 26,000 MW SEVERE boundary; far from SEVERE or EXTREME). This is the shallowest NL trough in the Phase 2 Aug 12-16 series.

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | SCI proxy | Classification |
|---|---|---|---|---|---|---|
| HE07 | 41,000.5 | 5.5 | 11,102.1 | 56,396.3 | 0.375 | MEDIUM — WEPEAK onset; solar essentially zero |
| HE08 | 39,730.9 | 2,793.2 | 9,859.9 | 56,113.7 | 0.333 | LOW/MEDIUM boundary — solar onset begins; GR_WEST drops below MEDIUM |
| HE09 | 30,462.9 | 17,099.3 | 8,547.0 | 59,274.7 | 0.289 | MILD lower (30,463 MW — above MODERATE band 29,000 MW); LOW SCI |
| **HE10** | **26,241.6** | **27,903.6** | **7,497.6** | **64,342.9** | **0.253** | **MODERATE lower (241.6 MW above SEVERE boundary 26,000 MW); VERY LOW SCI** |
| HE11 | 29,041.9 | 31,786.7 | 6,351.7 | 69,829.3 | 0.215 | MILD (29,041.9 MW — 41.9 MW above MODERATE band top 29,000 MW); VERY LOW SCI |
| HE12 | 34,229.2 | 33,161.4 | 5,106.6 | 75,022.2 | 0.173 | ABOVE MODERATE band — NL recovering strongly; VERY LOW SCI |
| HE13 | 39,131.1 | 33,447.3 | 4,234.7 | 79,519.0 | 0.143 | NL fully recovered; Finding 22 daytime GR_WEST minimum region |

**Solar onset decomposition (HE07→HE10)**:
- HE07→HE08: solar +2,787.7 MW → NL −1,269.6 MW (load −282.6 MW also drops)
- HE08→HE09: solar +14,306.1 MW → NL −9,268.0 MW (strong solar ramp; GR_WEST drops −1,312.9 MW)
- HE09→HE10: solar +10,804.3 MW → NL −4,221.3 MW (load +5,068.2 MW offsets partially; GR_WEST drops −1,049.4 MW)
- Total NL drop HE07→HE10: −14,758.9 MW in 3 hours (vs Aug 15's −17,181.4 MW; 2,422.5 MW slower — lower starting GR_WEST contribution)

**Finding 7 tier calibration** (Stage 0 reference):
- EXTREME: < 22,000 MW — E[GKS MCC] -$5 to -$8+/MWh (Aug 12-15 range)
- SEVERE: 22,000-26,000 MW — E[GKS MCC] -$2.5 to -$4.5/MWh
- MODERATE: 26,000-29,000 MW — E[GKS MCC] -$0.5 to -$2.5/MWh

**Aug 16 HE10**: NL = 26,241.6 MW — MODERATE lower (barely above SEVERE boundary at 241.6 MW). At this NL level and VERY LOW SCI (0.253), the WEST_TO_NORTH constraint is not physically stressed. E[GKS MCC HE10] = -$0.1 to -$0.5/MWh — operationally negligible.

**Comparison with prior duck curve events (Phase 2 + Aug 16)**:

| Flowday | NL trough HE10 (MW) | GR_WEST (SCI) | Tier | E[GKS MCC] | P(binding) |
|---|---|---|---|---|---|
| Aug 12 (Wed) | 17,060 | 14,552 (0.492 HIGH) | EXTREME DEEP | extrapolated -$12 to -$25+ | VERY HIGH 60-80% |
| Aug 13 (Thu) | 16,701 | 14,690 (0.497 HIGH) | EXTREME DEEPER | extrapolated -$15 to -$25+ | VERY HIGH 65-85% |
| Aug 14 (Fri) | 21,795.8 | 12,522.6 (0.423 MED) | EXTREME barely | calibrated -$3 to -$8 | MEDIUM-HIGH 35-50% |
| Aug 15 (Sat) | 21,643.1 | 10,336.9 (0.349 LOW/boundary) | EXTREME barely (solar-only) | -$0.5 to -$3 | LOW-MEDIUM 10-20% |
| **Aug 16 (Sun)** | **26,241.6** | **7,497.6 (0.253 VERY LOW)** | **MODERATE lower** | **-$0.1 to -$0.5** | **NEGLIGIBLE <3%** |

The Aug 12→16 trajectory shows complete de-escalation in 5 days: from DEEP EXTREME with VERY HIGH binding probability to MODERATE with NEGLIGIBLE binding probability. The NL trough has risen 9,240 MW and the SCI has dropped from 0.497 to 0.253.

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +20,581.8 MW (YE single-source) — 2,646.8 MW ABOVE confirmed binding floor, 1,336.2 MW BELOW confirmed binding anchor

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_SOUTH (MW) | Load (MW) |
|---|---|---|---|---|---|---|
| HE18 | 47,336.1 | 29,923.0 | 4,685.5 | 2,697.4 | 1,644.3 | 88,429.5 |
| HE19 | 53,212.0 | 21,657.8 | 5,238.8 | 2,659.6 | 2,040.4 | 87,261.3 |
| HE20 | 64,957.8 | 6,887.0 | 5,919.8 | 2,367.3 | 2,330.0 | 84,415.1 |
| HE21 | 67,917.9 | 192.0 | 6,901.7 | 1,901.9 | 2,431.2 | 81,383.8 |

Ramp = NL(HE21) − NL(HE18) = 67,917.9 − 47,336.1 = **+20,581.8 MW**

Solar cliff decomposition:
- HE18→HE19: solar −8,265.2 MW → NL +5,875.9 MW (gradual onset; load drops −1,168.2 MW)
- HE19→HE20: solar −14,770.8 MW → NL +11,745.8 MW (**PRIMARY cliff hour** — dominant ramp; solar crash 21,658 → 6,887 MW)
- HE20→HE21: solar −6,695.0 MW → NL +2,960.1 MW (trailing cliff; load drops −3,031.3 MW)
- HE19→HE21 acute 2-hour cliff: **+14,705.9 MW** (vs Aug 15's +15,717.5 MW; 1,011.6 MW less steep but still very large)

**Calibration reference points** (Stage 0 series):
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- +20,431 MW: Jul 31 Thursday — probable binding CRITICALLY OVERDUE 15+ days
- Aug 9 Sunday: +17,157.7 MW → LOW 8-14% (777 MW below binding floor)
- Aug 12 (Wed): +19,533 MW; MEDIUM-HIGH 30-45%
- Aug 13 (Thu): +21,274.9 MW; MEDIUM-HIGH 38-52%
- Aug 14 (Fri): +19,366.3 MW; MEDIUM-HIGH 25-40% (central ~30%)
- Aug 15 (Sat): +20,809.3 MW; MEDIUM-HIGH 22-36% (central ~27%)
- **Aug 16 margin vs floor: +2,646.8 MW ABOVE; vs anchor: −1,336.2 MW BELOW**

**Sunday WEPEAK context**: Aug 16 is a Sunday — the only prior Sunday NL ramp observation near this range is Aug 9 (+17,157.7 MW, which was 777 MW BELOW the binding floor and called LOW 8-14%). There is no confirmed Sunday binding reference above the floor in Stage 0 history. However, Aug 16 presents structurally different conditions from Aug 9:
- Aug 16 ramp: +20,581.8 MW vs Aug 9's +17,157.7 MW (3,424 MW higher; well above the binding floor)
- Aug 16 Sunday load peak: HE18 = 88,429.5 MW — highest Sunday load in Stage 0 series; compare to Aug 9 Sunday peak ~84,970 MW (HE18 ~84,000 MW estimated from stage-progress notes). The August 16 heat load is extraordinary for a Sunday and approaches weekday WDPEAK levels.
- GR_WEST during cliff (HE18-21): VERY LOW on Aug 16 (SCI 0.158-0.233) vs Aug 9's slightly higher west wind presence. Lower GR_WEST means a cleaner, less ambiguous SOUTH_HOUSTON signal.

**DOW discount assessment**:
The Wednesday binding floor (+17,935 MW) was measured at weekday commercial load levels. For Sunday:
- Standard Sunday discount vs Wednesday: -5 to -7 ppt (consistent with Jun 28 Sunday analysis)
- But Aug 16's extraordinary load (88,429 MW HE18) partially mitigates this: the Sunday load pattern is less differentiated from weekday than typical. Conservative mitigation: +2 to +3 ppt offset (high heat → Sunday load more weekday-like).
- Net Sunday DOW adjustment: -3 to -5 ppt (reduced from standard -5 to -7 ppt)

**GR_WEST VERY LOW during cliff (SCI 0.158-0.233)**:
This is the most structurally unique feature of Aug 16 vs prior SOUTH_HOUSTON calls. In Aug 12-15, GR_WEST was MEDIUM-HIGH (SCI 0.377-0.481) during the solar cliff, creating a competing negative-MCC signal at GKS that reduced the effective discharge value. On Aug 16, GR_WEST is VERY LOW (below any prior solar cliff reading in Stage 0), meaning:
1. No WEST_TO_NORTH competing signal → GKS MCC direction is unambiguously driven by SOUTH_HOUSTON if it binds
2. Less thermal generation displacement from West → system more reliant on Eastern/Southern generation → SOUTH_HOUSTON import constraint under more pressure
3. Mild net positive adjustment to binding probability vs a comparable ramp with higher GR_WEST: +1 to +2 ppt

**Binding probability assessment**:
- Ramp +20,581.8 MW — 2,646.8 MW above binding floor; structural base (interpolating between Aug 9 LOW and Aug 15 MEDIUM-HIGH Saturday): +25-35%
- Sunday WEPEAK DOW adjustment (reduced from standard due to high heat load): -3 to -5 ppt
- GR_WEST VERY LOW (cleaner direction; mild positive): +1 to +2 ppt
- Smartbidder DEGRADED (21st consecutive cycle): CI widened ±6-8 ppt; P(DA>RT) unavailable
- Enverus ABSENT: cannot cross-validate ramp
- **Final call: MEDIUM-HIGH 18-30% (central ~23%)**

Lower central (~23%) than Aug 15 Saturday call (central ~27%) despite comparable ramp (+20,582 vs +20,809 MW), because Sunday is a deeper DOW discount than Saturday, and there is no confirmed Sunday binding reference above the floor.

**Finding 3 application**: Primary DA discharge window HE20-21 (Finding 3 onset). HE19 is pre-cliff onset (solar still 21,658 MW; NL ramp HE19→HE20 is +11,745.8 MW — the primary cliff — not complete at HE19). DA discharge positioned at HE20-21.

**GKS MCC HE20-21 (unconditional)**: +$0.1 to +$0.6/MWh (probability-weighted; central ~$0.4/MWh based on ~23% × E[MCC|bind] ~$10-12/MWh; lower WEST_TO_NORTH competition than any prior call — cleaner SOUTH_HOUSTON direction; slightly lower than Aug 15 due to lower probability and Sunday DOW).

---

## WEST_TO_NORTH_345 — Overnight Window HE01-02 (LOW-MEDIUM 12-20%)

SCI proxy = GR_WEST / 29,580 MW. MEDIUM threshold = 0.350. MEDIUM-HIGH threshold ≈ 0.450. HIGH threshold ≈ 0.490.

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Margin vs 15k (PANHANDLE) |
|---|---|---|---|---|---|---|
| **HE01** | **13,960.9** | **66,689.4** | **44,569.0** | **0.472** | **OFFPEAK** | **−1,039.1 MW BELOW** |
| **HE02** | **13,636.8** | **63,441.4** | **42,340.0** | **0.461** | **OFFPEAK** | **−1,363.2 MW BELOW** |
| HE03 | 13,238.6 | 60,872.6 | 40,843.1 | 0.447 | OFFPEAK | −1,761.4 MW BELOW |
| HE04 | 12,910.1 | 59,048.2 | 39,936.4 | 0.436 | OFFPEAK | −2,089.9 MW BELOW |
| HE05 | 12,557.8 | 57,723.1 | 39,600.1 | 0.424 | OFFPEAK | −2,442.2 MW BELOW |
| HE06 | 11,998.1 | 56,686.2 | 39,761.8 | 0.405 | OFFPEAK | −3,001.9 MW BELOW |
| HE07 | 11,102.1 | 56,396.3 | 41,000.5 | 0.375 | WEPEAK | −3,897.9 MW BELOW |

**Only HE01-02 breach MEDIUM-HIGH (≥ 0.450) threshold**: SCI at HE01 = 0.472 (MEDIUM-HIGH, barely — 0.018 above the 0.450 boundary); HE02 = 0.461 (MEDIUM-HIGH, barely — 0.011 above boundary). HE03 drops to MEDIUM (0.447). This is the narrowest overnight MEDIUM-HIGH window since before Aug 11's Phase 2 onset.

**No PANHANDLE breach**: Max overnight GR_WEST = 13,960.9 MW at HE01 — 1,039.1 MW BELOW the 15,000 MW threshold. Even at HE01, the margin is more than 1 GW below PANHANDLE activation. All overnight hours are definitively below the threshold. The PANHANDLE constraint has no overnight activation probability on Aug 16.

**Aug overnight SCI progression — Phase 2 series + Aug 16**:

| Day | Overnight max SCI (HE) | MEDIUM-HIGH hours | PANHANDLE breach hours |
|---|---|---|---|
| Aug 12 (Wed) | 0.522 (HE02) | 7 (HE01-07) | 4 overnight |
| Aug 13 (Thu) | 0.554 (HE04) | 7 (HE01-07) | 7 overnight |
| Aug 14 (Fri) | 0.540 (HE04) | ~9-10 hours | 5 overnight |
| Aug 15 (Sat) | 0.489 (HE01) | 4 (HE01-04) | 0 |
| **Aug 16 (Sun)** | **0.472 (HE01)** | **2 (HE01-02 only)** | **0** |

The overnight de-escalation trajectory continues: 7-hour HIGH window (Aug 12-13) → 6-hour HIGH (Aug 14) → 4-hour MEDIUM-HIGH (Aug 15) → **2-hour MEDIUM-HIGH (Aug 16)**. The Phase 2 extreme week's overnight wind surge has fully dissipated by Aug 16; the remnant is only 2 hours of barely-MEDIUM-HIGH SCI.

**P(binding HE01-02): LOW-MEDIUM 12-20%**. Only 2 hours at MEDIUM-HIGH; SCI barely above the boundary (0.461-0.472 vs threshold 0.450); no PANHANDLE support; OFFPEAK Sunday overnight. Low-priority signal. The overnight window is operationally below the threshold for a dedicated charge strategy on Aug 16.

---

## Nodal MCC Snapshot — GKS_BESS_RN (Heuristic PTDF Projection)

Stage 0 rule-based PTDF projection. Hub-pair LMP ABSENT (86th consecutive cycle). The entire daytime and evening period (HE08-22) is a near-zero MCC environment due to VERY LOW GR_WEST (SCI 0.129-0.279). Only two windows have any directional signal.

| Window | HE | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|---|
| **Overnight** | **HE01-02** | **-$0.5 to -$2** | **$0 / -$2.5** | **WEST_TO_NORTH LOW-MEDIUM 12-20% (SCI 0.461-0.472 MEDIUM-HIGH barely; 2-hour window; no PANHANDLE)** | LOW direction, VERY LOW magnitude |
| Morning transition | HE03-07 | $0 to -$0.2 | $0 / -$0.3 | SCI 0.375-0.447 (MEDIUM declining); no activation probability | NEGLIGIBLE |
| Duck curve onset | HE08-09 | $0 | $0 / $0 | SCI 0.289-0.333 (LOW); NL above MODERATE band until HE09 (30,463 MW) | NONE |
| Duck curve | HE10 | -$0.1 to -$0.5 | $0 / -$0.5 | MODERATE lower NL 26,241.6 MW (barely above SEVERE boundary); SCI 0.253 VERY LOW; Finding 7 MODERATE tier at low end | NEGLIGIBLE |
| Midday-afternoon | HE11-18 | $0 | $0 / $0 | SCI 0.129-0.215 (Finding 22 — ABSOLUTE Stage 0 minimum; VERY LOW throughout); no congestion possible at any hour | NONE |
| **Solar cliff** | **HE19-21** | **+$0.1 to +$0.6** | **$0 / +$1.2** | **SOUTH_HOUSTON MEDIUM-HIGH 18-30% (ramp +20,582 MW; above floor; Sunday WEPEAK; GR_WEST VERY LOW — unambiguous direction); Finding 3 onset HE20** | LOW-MEDIUM direction, LOW magnitude |
| Evening recovery | HE22-24 | $0 to -$0.1 | $0 / -$0.2 | SCI 0.279-0.355 (LOW to barely MEDIUM at HE24; well below MEDIUM-HIGH); no constraint activation | NEGLIGIBLE |

**Day-over-day MCC comparison (Aug 15 → Aug 16)**:

| Window | Aug 15 E[GKS MCC] | Aug 16 E[GKS MCC] | Change |
|---|---|---|---|
| Overnight HE01-04/02 | -$1 to -$4 (MEDIUM; 4-hour window) | -$0.5 to -$2 (LOW-MEDIUM; 2-hour window) | DOWNGRADE — window halved; SCI peak lower (0.472 vs 0.489) |
| Duck curve HE10 | -$0.5 to -$3 (EXTREME solar-only; SCI 0.349 LOW) | -$0.1 to -$0.5 (MODERATE lower; SCI 0.253 VERY LOW) | SIGNIFICANT DOWNGRADE — NL rises from EXTREME to MODERATE; SCI drops further |
| Afternoon HE11-18 | $0 to -$0.2 (SCI 0.268-0.355; LOW to MEDIUM) | $0 (SCI 0.129-0.215; ABSOLUTE LOW — Finding 22) | DOWNGRADE to complete zero |
| Solar cliff HE19-21 | +$0.1 to +$0.8 (MEDIUM-HIGH 22-36%) | +$0.1 to +$0.6 (MEDIUM-HIGH 18-30%; Sunday DOW) | SLIGHT DOWNGRADE — Sunday vs Saturday DOW discount |
| Evening HE22-24 | $0 to -$0.5 (MEDIUM SCI 0.407-0.424) | $0 to -$0.1 (LOW/barely MEDIUM SCI 0.279-0.355) | DOWNGRADE — evening wind recovery weaker than Aug 15 |

---

## Hub-Pair Basis View

Note: Hub-pair LMP ABSENT (86th consecutive cycle). All values are directional estimates from SCI analysis and NL tier calibration.

| Path | Window | E[basis, $/MWh] | Direction driver |
|---|---|---|---|
| WEST → NORTH | HE01-02 overnight | -$0.5 to -$2 (minimal) | MEDIUM-HIGH SCI barely (0.461-0.472); 2-hour window; no PANHANDLE; LOWest overnight basis estimate in Phase 2 history |
| WEST → NORTH | HE03-09 morning | $0 to -$0.2 (negligible) | SCI 0.289-0.447 (declining through MEDIUM to LOW); no meaningful stress |
| WEST → NORTH | HE10 duck curve | $0 to -$0.3 (near-zero) | MODERATE lower NL (26,242 MW); SCI 0.253 VERY LOW; no constraint activation |
| WEST → NORTH | HE11-22 daytime/evening | $0 (zero) | SCI 0.129-0.279 (Finding 22 — ABSOLUTE historical minimum); WEST_TO_NORTH completely inactive; no directional signal |
| HOUSTON → NORTH | HE19-21 solar cliff | +$0.3 to +$2 (uncond.); +$12 to +$28 (cond.) | SOUTH_HOUSTON MEDIUM-HIGH 18-30%; Sunday WEPEAK; GR_WEST VERY LOW (no competing basis compression from West) |
| WEST → NORTH | HE23-24 late evening | $0 to -$0.2 (negligible) | SCI 0.323-0.355 (LOW to barely MEDIUM); evening wind recovery too weak for any signal |

**Phase 2 → Aug 16 basis trajectory — WEST → NORTH HE10 duck curve**:

| Day | GR_WEST | SCI | NL trough | E[basis HE10 WEST→NORTH] |
|---|---|---|---|---|
| Aug 12 (Wed) | 14,552 MW | 0.492 HIGH | 17,060 MW EXTREME DEEP | -$18 to -$40+ |
| Aug 13 (Thu) | 14,690 MW | 0.497 HIGH | 16,701 MW EXTREME DEEPER | -$20 to -$40+ |
| Aug 14 (Fri) | 12,522.6 MW | 0.423 MED | 21,795.8 MW EXTREME barely | -$4 to -$12 |
| Aug 15 (Sat) | 10,336.9 MW | 0.349 LOW | 21,643.1 MW EXTREME solar-only | -$0.5 to -$3 |
| **Aug 16 (Sun)** | **7,497.6 MW** | **0.253 VERY LOW** | **26,241.6 MW MODERATE lower** | **$0 to -$0.3 (zero)** |

The duck curve WEST→NORTH basis has collapsed to zero. In 5 days, the basis at HE10 has moved from -$18 to -$40+ to essentially $0. The constraint that dominated Aug 12-15 analysis is operationally dead on Aug 16.

---

## GKS BESS (GKS_BESS_RN) Nodal Context — Aug 16 (Sunday WEPEAK)

**GKS_BESS_RN (100MW/200MWh) — Aug 16 dispatch guidance from congestion view:**

1. **Overnight (HE01-02): LOW-MEDIUM — NOT a primary charge signal**
   GR_WEST 13,636.8-13,960.9 MW; SCI 0.461-0.472 (MEDIUM-HIGH barely, 2-hour window). E[GKS MCC HE01-02] = -$0.5 to -$2/MWh — below the threshold for congestion-driven charge strategy. The overnight window is operationally negligible for congestion purposes on Aug 16.
   - **Charge priority from congestion**: NEGLIGIBLE. If energy prices support overnight charging independent of congestion, that is the correct motivation; the congestion MCC contribution is near-zero.

2. **HE03-09 morning transition / duck curve onset: ZERO priority from congestion**
   SCI declining from 0.447 to 0.289; NL well above SEVERE tier. E[GKS MCC HE03-09] ≈ $0. No charge signal from congestion.

3. **HE10 duck curve (MODERATE lower): NEGLIGIBLE**
   NL 26,241.6 MW (barely MODERATE above SEVERE boundary); SCI 0.253 VERY LOW; E[GKS MCC HE10] = -$0.1 to -$0.5/MWh. Do NOT position as a congestion charge signal. This is not comparable to any SEVERE or EXTREME duck curve call in the Stage 0 series.

4. **HE11-18 afternoon: ABSOLUTE ZERO congestion signal (Finding 22)**
   SCI 0.129-0.215 — ABSOLUTE Stage 0 minimum. E[GKS MCC HE11-18] = $0. No directional congestion signal possible. This 8-hour window represents the deepest West wind drought in Stage 0 history and the total absence of any WEST_TO_NORTH binding stress. Any BESS decisions in this window are purely energy/AS price driven.

5. **PRIMARY (and sole) discharge window from congestion: HE20-21 solar cliff**
   SOUTH_HOUSTON MEDIUM-HIGH 18-30% (central ~23%); NL ramp +20,581.8 MW; GR_WEST VERY LOW (SCI 0.158-0.200 at HE19-21) — clean SOUTH_HOUSTON direction. E[GKS MCC HE20-21 unconditional] = +$0.1 to +$0.6/MWh (central ~$0.4/MWh).
   - **Discharge priority**: LOW-MEDIUM. The SOUTH_HOUSTON signal is real and above the binding floor, but Sunday DOW reduces probability vs weekday equivalent. Size smaller than any comparable weekday MEDIUM-HIGH call. The congestion MCC contribution is secondary to energy/AS economics.
   - **Finding 3 application**: HE20-21 is the primary discharge window; avoid HE19 (solar still partially active at 21,658 MW; cliff not complete). HE22: GR_WEST recovers to 8,264.6 MW (SCI 0.279 LOW) — no competing West signal; SOUTH_HOUSTON fading by HE22. Avoid HE22 for congestion-driven discharge.

6. **HE22-24 evening recovery: NEGLIGIBLE**
   GR_WEST recovering to 8,264.6-10,503.7 MW (SCI 0.279-0.355; LOW to barely MEDIUM). E[GKS MCC HE22-24] = $0 to -$0.1/MWh. No charge signal from congestion in the evening.

7. **Net day assessment**: Aug 16 is the lowest-congestion day in Stage 0 history since the pre-event baseline. No overnight HIGH signal. No SEVERE or EXTREME duck curve. No PANHANDLE activation. The sole congestion signal is SOUTH_HOUSTON during the solar cliff at LOW-MEDIUM expected value. Energy and AS economics completely dominate all dispatch decisions on Aug 16. The congestion analyst's primary contribution today is identifying the ABSENCE of congestion signals — which itself is valuable information for sizing and positioning.

---

## BESS Optimizer에 전달할 Congestion View 요약

**Charge priority order from congestion**:
1. NONE — no congestion-driven charge signal reaches actionable threshold on Aug 16. All windows have E[MCC] below -$2/MWh and/or P(binding) below LOW-MEDIUM.
2. Charge decisions should be driven entirely by energy/AS price economics (DA energy price + Non-Spin + RRS premiums).

**Discharge priority**: HE20-21 only (SOUTH_HOUSTON MEDIUM-HIGH 18-30%; Sunday DOW; E[GKS MCC unconditional] +$0.1 to +$0.6/MWh; conservative sizing; no competing West signal — GKS direction is unambiguous if SOUTH_HOUSTON binds).

**Weight guidance**: Apply ALL MCC estimates with VERY LOW weight on Aug 16 — this is the lowest-congestion day in Stage 0 series history. SOUTH_HOUSTON discharge HE20-21 is the only window with any directional signal, at LOW-MEDIUM conviction. Overnight (HE01-02) and all daytime/evening hours have operationally zero congestion contribution. Energy and AS economics should drive all dispatch decisions.

**Day character summary**: Post-Phase-2 extreme week Sunday — GR_WEST absolute Stage 0 daytime minimum (Finding 22: HE14 = 3,826 MW, SCI 0.129); overnight MEDIUM-HIGH window reduced to 2 hours only (HE01-02; no PANHANDLE); duck curve only MODERATE lower (NL 26,242 MW — barely above SEVERE boundary; SCI 0.253 VERY LOW; NEGLIGIBLE binding probability); SOUTH_HOUSTON MEDIUM-HIGH 18-30% (ramp +20,582 MW; extraordinary Sunday load 88,429 MW HE18; GR_WEST VERY LOW — clean direction; Sunday DOW discount applied); all congestion activity confined to HE19-21 solar cliff; zero congestion anywhere else in the 24-hour period.

---

## Key Data for bess-optimizer

**Load profile:**
- Flowday type: Sunday WEPEAK (HE07-22); OFFPEAK HE01-06, HE23-24
- System peak: HE18 = 88,429.5 MW (HIGHEST SUNDAY LOAD in Stage 0 series — extraordinary Aug heat; comparable to weekday peak in absolute terms)
- Peak window HE17-18: 88,159.4-88,429.5 MW
- OFFPEAK minimum: HE07 = 56,396.3 MW (WEPEAK onset; lowest hourly load of the day)
- Sunday late load: HE22 = 78,717.0 MW, HE23 = 74,680.3 MW, HE24 = 70,293.2 MW

**Net load profile:**
- NL minimum (MODERATE lower — not SEVERE or EXTREME): HE10 = 26,241.6 MW (241.6 MW above 26,000 MW SEVERE boundary; far from EXTREME)
- NL HE09: 30,462.9 MW (above MODERATE band at 29,000 MW — MILD)
- NL HE11: 29,041.9 MW (barely above MODERATE band top; 41.9 MW above 29,000 MW)
- NL maximum: HE21 = 67,917.9 MW
- NL swing (HE10 to HE21): +41,676.3 MW (largest daily NL swing in Phase 2 Aug series due to combination of deep solar minimum + very high evening load)
- NL ramp HE18→HE21 (solar cliff): +20,581.8 MW (2,646.8 MW above binding floor; 1,336.2 MW below anchor)
- NL ramp HE19→HE21 (acute 2-hour cliff): +14,705.9 MW
- NL drop HE07→HE10 (solar onset): −14,758.9 MW in 3 hours

**West wind (GR_WEST) — Finding 22 absolute minimum:**
- Overnight max: HE01 = 13,960.9 MW (SCI 0.472 — MEDIUM-HIGH barely, 1-hour peak)
- HE02: 13,636.8 MW (SCI 0.461 — MEDIUM-HIGH barely)
- HE03-07: 11,102.1-13,238.6 MW (SCI 0.375-0.447 MEDIUM declining)
- HE08: 9,859.9 MW (SCI 0.333 — LOW/MEDIUM boundary; first hour below MEDIUM)
- Daytime absolute minimum: HE14 = 3,826.0 MW (SCI 0.129 — new Stage 0 ALL-TIME LOW)
- Near-minimum: HE15 = 3,831.1 MW (SCI 0.130)
- Solar cliff: HE18-21 = 4,685.5-6,901.7 MW (SCI 0.158-0.233 — VERY LOW throughout)
- Evening recovery: HE22 = 8,264.6 (SCI 0.279 LOW), HE23 = 9,561.2 (SCI 0.323 LOW), HE24 = 10,503.7 (SCI 0.355 barely MEDIUM)
- Hours at MEDIUM or higher SCI: HE01-07 = 7 hours only (ALL below MEDIUM from HE08 onward)
- Hours at MEDIUM-HIGH or higher (SCI ≥ 0.450): HE01-02 = 2 hours ONLY
- Hours at HIGH (SCI ≥ 0.490): ZERO
- PANHANDLE breach hours: ZERO (max overnight GR_WEST = 13,960.9 MW — 1,039.1 MW below threshold)

**Solar (ERCOT):**
- Peak: HE14 = 33,681.9 MW (highest in Stage 0 August Sunday series)
- Secondary: HE13 = 33,447.3 MW, HE15 = 33,473.0 MW (multi-hour plateau near 33,500 MW)
- Duck curve hour HE10: 27,903.6 MW
- Cliff: HE18 = 29,923.0 → HE19 = 21,657.8 → HE20 = 6,887.0 → HE21 = 192.0 MW (crash −29,731 MW from HE18 to HE21)
- Onset: HE07 = 5.5 → HE08 = 2,793.2 → HE09 = 17,099.3 → HE10 = 27,903.6 MW

**Total ERCOT wind:**
- Overnight max: ~21,441 MW at HE01 (declining from Phase 2 period)
- Daytime minimum: ~6,067.6 MW at HE13 (ERCOT total wind — structural low)
- Evening: HE22 = 14,401.8 MW, HE23 = 15,801.6 MW, HE24 = 16,619.3 MW

**Regional wind:**
- GR_WEST: 3,826.0-13,960.9 MW; HE08-24 all below MEDIUM SCI (17 consecutive sub-MEDIUM hours from HE08)
- GR_NORTH: 531.9-2,298.2 MW (minor throughout)
- GR_COASTAL: 208.4-2,697.4 MW; peaks HE17-18 (2,533.1/2,697.4 MW)
- GR_SOUTH: 635.5-2,431.2 MW; peaks HE20-21 (2,330.0/2,431.2 MW — during solar cliff)

**Resource outages (cap-out):**
- Range: 6,446-8,555 MW
- Max: HE08-11 = 8,555 MW (HE12-18 = 8,006-8,219 MW; HE24 = 6,446 MW)
- All 24 hours well below 10,000 MW dual-trigger → HOUSTON_SOUTH NEGLIGIBLE throughout

---

## Risks

**1. SOUTH_HOUSTON does not bind (probability 70-82%): base case**
Non-binding is the substantial majority probability at MEDIUM-HIGH 18-30% call. Sunday DOW uncertainty is larger than any weekend calibration data can confirm — no confirmed Sunday binding reference exists above the floor in Stage 0 history. If Sunday load tracks 1,500-3,000 MW lower than forecast at HE18-21, the effective NL ramp could approach the binding floor more closely. Aug 9 Sunday non-binding reference (+17,158 MW, 777 MW below floor) provides only a lower bound with no upper-bound Sunday confirmation.

**2. SOUTH_HOUSTON binding with high lambda (tail risk): 5-10%**
If NL ramp realizes near the upper end of uncertainty and the constraint binds, E[λ|binding] could reach $35-60/MWh range given the extraordinary Sunday load level (88,429 MW HE18 — the highest Sunday load peak in Stage 0 history). A binding event on a record-high Sunday heat load day would be the first Sunday binding reference in Stage 0 calibration history and would be a critical calibration event. Any binding should be reported to pnl-manager immediately upon T+2 settlement receipt.

**3. GR_WEST evening recovery underperforms (probability 20-30%)**
Bidclose shows GR_WEST recovering to 10,503.7 MW by HE24. If this evening recovery is weaker than forecast (e.g., 7,000-8,000 MW instead of 10,500 MW), HE23-24 NL would be higher than forecast, but SOUTH_HOUSTON binding is already in the tail of OFFPEAK hours beyond HE22. The evening recovery underperformance has no material impact on the SOUTH_HOUSTON signal timing (HE19-21).

**4. Solar outperforms at duck curve, NL breaches SEVERE boundary (probability 25-35%)**
NL at HE10 = 26,241.6 MW is only 241.6 MW above the 26,000 MW SEVERE boundary. A 300 MW solar overperformance at HE10 would push NL to 25,941.6 MW (SEVERE lower band). Even in this scenario, with GR_WEST at SCI 0.253, the WEST_TO_NORTH binding probability would only rise from NEGLIGIBLE to LOW (<10%) — the SCI level makes constraint activation structurally improbable regardless of NL tier. Net consequence: minimal change to operational guidance.

**5. Aug 14 T+2 expected today (2026-08-16)**
Tenaska T+2 for Aug 14 flowday (Friday WDPEAK; WEST_TO_NORTH HIGH overnight; duck curve EXTREME barely) is expected ~Aug 16. If pnl-manager receives Aug 14 settlement today, congestion-analyst should immediately file `memory/congestion-analyst/learnings/2026-08-14-followup.md` with realized vs forecast comparison. This is the highest-priority calibration event currently pending (Aug 12/13 settlements remain CRITICALLY OVERDUE beyond Aug 14).

**6. Smartbidder expiration continues: 21st consecutive degraded cycle**
Ascend rep escalation for client_secret renewal is CRITICAL OVERDUE. Each additional degraded cycle widens CI for SOUTH_HOUSTON calls by ±6-8 ppt and removes P(DA>RT) verification. For Aug 16's SOUTH_HOUSTON call, Smartbidder DA energy price at HE20-21 would provide the most useful single piece of information currently unavailable.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| SOUTH_HOUSTON_IMPORT HE19-21 (MEDIUM-HIGH 18-30%) | LOW-MEDIUM direction, VERY LOW magnitude | Ramp +20,582 MW above floor; Sunday DOW uncertainty (no confirmed Sunday binding reference); 18-30% non-majority probability; GR_WEST VERY LOW (clean direction but weaker load) — the highest-conviction signal of the day but low in absolute terms |
| WEST_TO_NORTH HE01-02 overnight (LOW-MEDIUM 12-20%) | LOW direction, VERY LOW magnitude | SCI 0.461-0.472 barely MEDIUM-HIGH; 2-hour window only; no PANHANDLE; operationally below charge threshold |
| Duck curve HE10 (NEGLIGIBLE <3%) | NONE | MODERATE lower NL (26,242 MW); SCI 0.253 VERY LOW; no material congestion contribution expected |
| WEST_TO_NORTH all daytime/evening hours | NONE | Finding 22 — SCI 0.129-0.279 (Stage 0 all-time minimum); WEST_TO_NORTH completely inactive throughout |
| PANHANDLE (INACTIVE) | NONE | No breach any hour (max 13,961 MW, 1,039 MW below threshold) |
| Hub-pair basis | VERY LOW | 86th consecutive absent cycle. All magnitude estimates directional only and unvalidated. |

**Downstream agents (bess-optimizer, dart-virtual-trader)**: Aug 16 is effectively a zero-congestion day from the MCC perspective except for a LOW-MEDIUM probability SOUTH_HOUSTON solar cliff event. Do NOT size for congestion capture in morning or afternoon windows. DA/RT energy spread and AS economics are the dominant decision drivers for the full 24-hour period.

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model. All probability and lambda estimates derived from SCI thresholds, NL ramp calibration points, and historical binding tier references.

**Data inputs used:**
- `shared/data/raw/yes-energy/2026-08-16.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 86th consecutive cycle. Aug 14's duck curve (calibrated EXTREME range) and Aug 15's Finding 21 (solar-only EXTREME / SCI decoupling) and Aug 16's Finding 22 (post-event daytime GR_WEST absolute collapse) all provide useful structural test cases that LMP data could definitively validate or refute if available.

**New Phase 2 findings documented in this cycle**:

Finding 22 (NEW) — Post-Phase-2 West Wind Absolute Collapse: GR_WEST HE14 = 3,826 MW (SCI 0.129) on Aug 16 is the new Stage 0 all-time minimum for daytime GR_WEST across all flowdays. The Aug 12-15 Phase 2 Great Plains wind event has completely dissipated; Aug 16 shows an extreme post-event lull with VERY LOW daytime generation (SCI 0.129-0.215 for HE10-21) and VERY LOW solar cliff West wind (SCI 0.158-0.200 at HE18-21). WEST_TO_NORTH is operationally inactive for all 24 hours except the first 2 overnight hours. The overnight MEDIUM-HIGH window (HE01-02) represents the final remnant of the nocturnal low-level jet; daytime heating destroys this remnant completely. Stage 1 LightGBM implication: the overnight/daytime ratio on Aug 16 (3.65×) is the highest ever recorded — diurnal GR_WEST variation is a primary feature that must be captured by temporal features (overnight mean, daytime mean) rather than a daily average.

**Aug 12-16 Phase 2 extreme week summary (complete series)**:

| Metric | Aug 12 (Wed) | Aug 13 (Thu) | Aug 14 (Fri) | Aug 15 (Sat) | Aug 16 (Sun) |
|---|---|---|---|---|---|
| Day-type | WDPEAK | WDPEAK | WDPEAK | WEPEAK | WEPEAK (Sunday) |
| NL trough HE10 (MW) | 17,060 (EXTREME DEEP) | 16,701 (EXTREME DEEPER) | 21,795.8 (EXTREME barely) | 21,643.1 (EXTREME solar-only) | 26,241.6 (MODERATE lower) |
| GR_WEST at trough HE10 (SCI) | 14,552 (0.492 HIGH) | 14,690 (0.497 HIGH) | 12,522.6 (0.423 MED) | 10,336.9 (0.349 LOW) | 7,497.6 (0.253 VERY LOW) |
| Overnight SCI peak | 0.522 HIGH | 0.554 VERY HIGH | 0.540 HIGH | 0.489 MED-HIGH | 0.472 MED-HIGH (2h only) |
| MEDIUM-HIGH overnight hours | 7 | 7 | ~9-10 | 4 | 2 |
| PANHANDLE breach hours | 4 | 7 | 5 | 0 | 0 |
| Duck curve tier | EXTREME DEEP x2h | EXTREME DEEPER x2h | EXTREME barely x1h | EXTREME solar-only x1h | MODERATE lower |
| P(WEST_TO_NORTH duck curve) | VERY HIGH 60-80% | VERY HIGH 65-85% | MEDIUM-HIGH 35-50% | LOW-MEDIUM 10-20% | NEGLIGIBLE <3% |
| SOUTH_HOUSTON ramp | ~+19,533 MW | +21,274.9 MW | +19,366.3 MW | +20,809.3 MW | +20,581.8 MW |
| Daytime GR_WEST min (SCI) | 11,306 (0.382) | 10,648 (0.360) | 9,530.8 (0.322) | 7,924.8 (0.268) | 3,826.0 (0.129 ALL-TIME LOW) |
| Finding | Finding 16 | Finding 16 | Finding 20 | Finding 21 | Finding 22 |

**Pending settlements (updated as of 2026-08-15 filing)**:

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-31 (Thu) | SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON MED-HIGH 35-52% (+20,431 MW) | ~Aug 2 | CRITICALLY OVERDUE 15+ days — record overdue |
| 2026-08-04 (Tue) | SEVERE Finding 7; WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 6 | CRITICALLY OVERDUE |
| 2026-08-05 (Wed) | SEVERE Finding 7 (25,190 MW); SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 7 | CRITICALLY OVERDUE |
| 2026-08-06 (Thu) | MODERATE Finding 7 (28,192 MW); SOUTH_HOUSTON LOW-MEDIUM 12-22% | ~Aug 8 | CRITICALLY OVERDUE |
| 2026-08-09 (Sun) | MODERATE lower (27,151 MW); SOUTH_HOUSTON LOW 8-14% | ~Aug 11 | CRITICALLY OVERDUE |
| 2026-08-10 (Mon) | MODERATE lower (26,477 MW); WEST_TO_NORTH MEDIUM HE01-07; SOUTH_HOUSTON LOW-MEDIUM 13-23% | ~Aug 12 | CRITICALLY OVERDUE |
| 2026-08-11 (Tue) | EXTREME dual-hour (19,981/21,375 MW); WEST_TO_NORTH MED-HIGH overnight + evening; SOUTH_HOUSTON MED-HIGH 35-50% | ~Aug 13 | CRITICALLY OVERDUE |
| 2026-08-12 (Wed) | EXTREME series-record dual-hour (17,060/18,178 MW); WEST_TO_NORTH HIGH overnight; SOUTH_HOUSTON MED-HIGH 30-45%; PANHANDLE 7h | ~Aug 14 | CRITICALLY OVERDUE — highest priority |
| 2026-08-13 (Thu) | EXTREME NEW SERIES RECORD (16,701/18,904 MW); WEST_TO_NORTH VERY HIGH overnight; SOUTH_HOUSTON MED-HIGH 38-52%; PANHANDLE 10h | ~Aug 15 | CRITICALLY OVERDUE — due yesterday |
| 2026-08-14 (Fri) | EXTREME barely (21,795.8 MW); WEST_TO_NORTH HIGH overnight 6h; SOUTH_HOUSTON MED-HIGH 25-40%; PANHANDLE 5h | ~Aug 16 | **T+2 DUE TODAY** — first Friday WDPEAK settlement in Phase 2 series |
| 2026-08-15 (Sat) | EXTREME barely solar-only (21,643 MW); WEST_TO_NORTH MEDIUM overnight (no PANHANDLE); SOUTH_HOUSTON MED-HIGH 22-36%; Finding 21 | ~Aug 17 | T+2 expected tomorrow |
| **2026-08-16 (Sun)** | **MODERATE lower (26,242 MW); SOUTH_HOUSTON MED-HIGH 18-30%; Finding 22 (GR_WEST absolute Stage 0 minimum)** | **~Aug 18** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-16.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-16.md`
**History archive**: `memory/congestion-analyst/history/2026-08-16.md`

---

**Congestion Character**: Post-Phase-2 extreme week Sunday — complete GR_WEST daytime collapse (Finding 22: HE14 = 3,826 MW SCI 0.129 — new Stage 0 all-time minimum; 13 consecutive VERY LOW SCI hours HE10-22); overnight MEDIUM-HIGH window reduced to 2 hours only (HE01-02: GR_WEST 13,637-13,961 MW; SCI 0.461-0.472 barely MEDIUM-HIGH; no PANHANDLE breach any hour — max overnight 13,961 MW, 1,039 MW below threshold; P(WEST_TO_NORTH binding HE01-02): LOW-MEDIUM 12-20%); duck curve MODERATE lower only (HE10 NL = 26,241.6 MW — 241.6 MW above SEVERE boundary; SCI 0.253 VERY LOW; NEGLIGIBLE binding probability; E[MCC HE10] = -$0.1 to -$0.5/MWh); solar peaks at 33,681.9 MW HE14 (new Stage 0 August Sunday series high); SOUTH_HOUSTON MEDIUM-HIGH 18-30% (ramp +20,581.8 MW; 2,647 MW above floor; Sunday WEPEAK — extraordinary heat load 88,429 MW HE18 partially mitigates DOW discount; GR_WEST VERY LOW during cliff = clean direction; central ~23%; primary discharge HE20-21); Phase 2 extreme week de-escalation complete over 5 days (Aug 12 EXTREME DEEP → Aug 16 MODERATE lower); all 24 hours of Aug 16 have near-zero congestion contribution except HE19-21 solar cliff; Aug 14 T+2 DUE TODAY — first Phase 2 Friday WDPEAK settlement; Aug 12/13 T+2 CRITICALLY OVERDUE; Smartbidder 21st consecutive degraded cycle; hub-pair LMP 86th consecutive absent cycle.
