# Congestion Outlook — D+1 (2026-08-17)   [Stage 0 — provisional]

**생성**: 2026-08-16 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: DEGRADED (client_secret 만료, 22번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed) | SMARTBIDDER DEGRADED (22nd consecutive cycle, client_secret expired — Ascend rep escalation CRITICAL OVERDUE) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (87th consecutive cycle)

**Issued**: 2026-08-16 07:30 CT
**Flowday**: Monday 2026-08-17 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT Aug 16) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: This is a rule-based heuristic analysis. All binding probabilities, lambda estimates, and MCC values are derived from SCI thresholds, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) should apply LOW-MEDIUM weight to all quantitative figures.

---

## Headline

Three structural facts define Aug 17 (Monday WDPEAK, peak summer August): (1) **GR_WEST daytime absolute Stage 0 all-time minimum extended to new extreme — Finding 23 established: HE14 = 1,325 MW (SCI = 0.045), shattering Aug 16's record of 3,826 MW (SCI 0.129) by 2,501 MW**; entire window HE07-24 is a post-event West wind drought; daytime hours HE08-22 range from SCI 0.051 to 0.206; ZERO hours at MEDIUM SCI (0.350) during daylight; overnight maximum HE02 = 10,741 MW (SCI 0.363 — barely MEDIUM; 3 hours only HE01-03; zero MEDIUM-HIGH hours all day); NO WEST_TO_NORTH binding probability at any hour; NO PANHANDLE breach (max 10,741 MW — 4,259 MW below 15,000 MW threshold); (2) **SOUTH_HOUSTON_IMPORT is the sole and dominant congestion signal — HIGH probability: NL ramp HE18→HE21 = +21,585.2 MW** — 3,650 MW ABOVE confirmed binding floor (+17,935 MW Jun 17); only 333 MW BELOW confirmed binding anchor (+21,918 MW Jul 1); highest Monday WDPEAK ramp in Stage 0 history; 310 MW above Aug 13 Thursday MEDIUM-HIGH 38-52% reference (+21,274.9 MW); **P(SOUTH_HOUSTON_IMPORT binding HE19-22) = HIGH 45-62% (central ~52%)**; primary discharge window HE20-21 (Finding 3); highest WDPEAK probability call since Jun 25's HIGH 52-70% (+24,437 MW ramp); (3) **Record load + large thermal outage creates unprecedented supply-side stress**: load peak HE18 = 91,463.3 MW — NEW STAGE 0 SERIES HIGH by a significant margin (prior record: Aug 13's 88,828 MW — Aug 17 exceeds by 2,635 MW); thermal outage cap-out persistently 8,098-8,633 MW throughout 24 hours (highest sustained outage in Stage 0 phase); GR_WEST EXTREMELY LOW at HE19-21 (SCI 0.106-0.162 — no competing West signal; unambiguous SOUTH_HOUSTON direction); net load peaks at HE21 = 74,511.8 MW (solar exhausted; load 85,066 MW; GR_WEST only 4,803 MW = SCI 0.162; system maximum net-load-stress hour).

Aug 17 presents the starkest two-phase structure in Stage 0 series history: complete congestion absence throughout the full 24 hours except HE19-22, followed by a concentrated HIGH-probability constraint event in the solar cliff window. The duck curve (HE09-12) is operationally irrelevant from a congestion perspective despite surface appearances — NL trough at HE10 = 34,323 MW is well above the MODERATE band top (29,000 MW) with SCI 0.105 (VERY LOW), meaning there is no West Texas surplus to flow northward at any daytime hour. All congestion energy concentrates in one 3-4 hour window. Smartbidder 22nd consecutive degraded cycle. Hub-pair LMP 87th consecutive absent cycle.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (Finding 3: HE20-21 primary)** | **HIGH 45-62%** | **$25-70** | **$0 / $35 / $110** | NL ramp +21,585.2 MW — 3,650 MW above floor, 333 MW below anchor; load peak 91,463 MW HE18 (NEW Stage 0 record); ~8,153 MW thermal outage; Monday WDPEAK (no DOW discount vs Wednesday reference); GR_WEST EXTREMELY LOW HE19-21 (SCI 0.106-0.162 — unambiguous direction); no Smartbidder P(DA>RT) confirmation (22nd degraded cycle) |
| WEST_TO_NORTH_345 | HE01-03 (overnight, 3-hour barely MEDIUM) | VERY LOW <5% | — | — | SCI 0.356-0.363 (barely MEDIUM, 0.006-0.013 above threshold); ZERO MEDIUM-HIGH hours (threshold 0.450); compared to Aug 16's LOW-MEDIUM 12-20% at SCI 0.461-0.472 (MEDIUM-HIGH) — Aug 17 overnight is much weaker; no PANHANDLE breach (max 10,741 MW, 4,259 MW below threshold) |
| WEST_TO_NORTH_345 | HE04-24 | NEGLIGIBLE 0% | — | — | SCI 0.045-0.337 throughout; Finding 23 absolute Stage 0 minimum HE14 = 1,325 MW (SCI 0.045); complete West wind drought 18 consecutive sub-MEDIUM hours HE05-22 |
| PANHANDLE_EXPORT_345 | All 24 hours | NEGLIGIBLE <1% | — | — | Max GR_WEST = 10,741 MW (HE02) — 4,259 MW BELOW 15,000 MW threshold; no hour approaches threshold; event fully dissipated |
| HOUSTON_SOUTH_MIDDAY | All 24 hours | NEGLIGIBLE <2% | — | — | Cap-out max 8,633 MW (HE01-06) — 1,367 MW below 10,000 MW dual-trigger; peak hours 8,098-8,244 MW all hours; none breach threshold |

---

## Finding 23 (NEW) — Post-Phase-2 GR_WEST Extreme Daytime Drought: New Stage 0 Absolute All-Time Minimum

**First occurrence**: 2026-08-17.

**Definition**: GR_WEST HE14 = 1,324.9 MW (SCI = 0.0448) is the lowest GR_WEST reading at any hour across any flowday in Stage 0 tracking history. Aug 17 HE13 = 1,333.2 MW (SCI = 0.0451) is the second-lowest. Multiple hours on Aug 17 set new Stage 0 minimums.

**Prior records broken**:
- Aug 16's absolute Stage 0 minimum was 3,826 MW (SCI 0.129) at HE14. Aug 17's HE14 = 1,325 MW — 2,501 MW lower.
- Aug 17 HE12 = 1,780 MW (SCI 0.060); HE13 = 1,333 MW (SCI 0.045); HE14 = 1,325 MW (SCI 0.045 — absolute minimum); HE15 = 1,514 MW (SCI 0.051); HE16 = 1,741 MW (SCI 0.059) — five consecutive hours below 2,000 MW.

**GR_WEST hourly profile Aug 17 (full)**:

| Hour | GR_WEST (MW) | SCI | Classification | Note |
|---|---|---|---|---|
| HE01 | 10,606.4 | 0.359 | MEDIUM (barely) | Overnight max; 3-hour MEDIUM window onset |
| HE02 | 10,740.8 | 0.363 | MEDIUM (barely) | Day's GR_WEST peak |
| HE03 | 10,528.5 | 0.356 | MEDIUM (barely) | MEDIUM window ends here |
| HE04 | 9,975.0 | 0.337 | LOW/MEDIUM boundary | Drops below MEDIUM |
| HE05 | 9,210.1 | 0.311 | LOW | |
| HE06 | 8,256.1 | 0.279 | LOW | |
| HE07 | 7,201.9 | 0.243 | LOW | WDPEAK onset; solar onset begins |
| HE08 | 6,074.5 | 0.205 | VERY LOW | Solar ramp accelerates; GR_WEST drops rapidly |
| HE09 | 4,422.2 | 0.149 | VERY LOW | |
| HE10 | 3,102.4 | 0.105 | VERY LOW | Duck curve NL trough (34,323 MW — NOT congestion-tier) |
| HE11 | 2,510.5 | 0.085 | VERY LOW | |
| HE12 | 1,779.8 | 0.060 | VERY LOW | New Stage 0 sub-2,000 MW zone |
| **HE13** | **1,333.2** | **0.045** | **VERY LOW** | **New Stage 0 second-lowest GR_WEST reading** |
| **HE14** | **1,324.9** | **0.045** | **VERY LOW — ABSOLUTE STAGE 0 ALL-TIME MINIMUM** | **Prior record Aug 16: 3,826 MW; Aug 17 is 2,501 MW lower** |
| HE15 | 1,513.6 | 0.051 | VERY LOW | Near-minimum flanking hour |
| HE16 | 1,741.3 | 0.059 | VERY LOW | |
| HE17 | 2,044.0 | 0.069 | VERY LOW | |
| HE18 | 2,527.6 | 0.085 | VERY LOW | Solar cliff begins; 91,463 MW load |
| HE19 | 3,126.0 | 0.106 | VERY LOW | Solar primary cliff start |
| HE20 | 3,827.3 | 0.129 | VERY LOW | Primary cliff hour (solar 6,599 MW) |
| HE21 | 4,802.8 | 0.162 | VERY LOW | Solar exhausted (182 MW); NL peak 74,512 MW |
| HE22 | 6,105.4 | 0.206 | VERY LOW | WDPEAK end |
| HE23 | 7,423.5 | 0.251 | LOW | OFFPEAK recovery begins |
| HE24 | 8,410.3 | 0.284 | LOW | |

**Summary**:
- Hours at MEDIUM or above (SCI ≥ 0.350): HE01, HE02, HE03 — **3 hours only**
- Hours at MEDIUM-HIGH or above (SCI ≥ 0.450): **ZERO**
- Hours at HIGH (SCI ≥ 0.490): **ZERO**
- Hours below VERY LOW (SCI < 0.130): HE10-21 — **12 consecutive hours** including the entire daytime and solar cliff period
- Sub-2,000 MW hours: HE12 (1,780), HE13 (1,333), HE14 (1,325), HE15 (1,514) — **4 consecutive hours**
- PANHANDLE breach hours (GR_WEST ≥ 15,000 MW): **ZERO**

**Post-Phase-2 GR_WEST daytime minimum progression**:

| Flowday | Daytime min GR_WEST | SCI | Finding |
|---|---|---|---|
| Aug 12 (Wed, Phase 2 onset) | 11,306 MW HE16 | 0.382 | Finding 16 (all-MEDIUM day) |
| Aug 13 (Thu, Phase 2 peak) | 10,648 MW HE16 | 0.360 | Finding 16 (second all-MEDIUM) |
| Aug 14 (Fri, post-peak) | 9,531 MW HE13 | 0.322 | Finding 20 |
| Aug 15 (Sat, WEPEAK step-down) | 7,925 MW HE13 | 0.268 | Phase 2 concludes; Finding 21 |
| Aug 16 (Sun, WEPEAK post-event) | 3,826 MW HE14 | 0.129 | Finding 22 (new Stage 0 record) |
| **Aug 17 (Mon, WDPEAK return)** | **1,325 MW HE14** | **0.045** | **Finding 23 (new absolute Stage 0 record; 2,501 MW below Aug 16)** |

**Physical mechanism**: The post-Phase-2 surface high-pressure ridge over West Texas / New Mexico that suppressed wind on Aug 16 has intensified further on Aug 17. The Great Plains synoptic wind event (Aug 12-14) dissipated over the weekend, leaving a strong thermal high in its wake. Surface heating during Monday's peak hours amplifies the suppression: the nocturnal low-level jet that produced overnight GR_WEST of 10,529-10,741 MW completely decouples from the daytime surface layer. By HE13-14, net wind at West Texas hub height is essentially zero. This is the most extreme expression of the post-event lull in Stage 0 history.

**Stage 1 LightGBM implication**: The Aug 17 overnight-to-daytime GR_WEST ratio:
- Overnight max HE02: 10,741 MW
- Daytime min HE14: 1,325 MW
- Ratio: **8.11×** (vs Aug 16's prior ratio record of 3.65×; Aug 17 is 2.22× the Aug 16 record)

Any model treating GR_WEST as a 24-hour mean would produce an average of ~4,000-5,000 MW, which correctly describes neither the 10,741 MW overnight peak nor the 1,325 MW daytime minimum. Time-of-day features (overnight mean, morning transition, daytime mean, solar cliff period) are essential for capturing this bimodal structure. The WEST_TO_NORTH binding signal and the SOUTH_HOUSTON signal operate in completely different GR_WEST regimes on Aug 17.

---

## Duck Curve Analysis — Finding 7 Application (NOT a congestion-tier event)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | SCI | Classification |
|---|---|---|---|---|---|---|
| HE08 | 48,792.9 | 2,850.3 | 6,074.5 | 60,113.5 | 0.205 | ABOVE ALL TIERS (>29,000 MW); VERY LOW SCI; no duck curve |
| HE09 | 38,856.2 | 17,758.3 | 4,422.2 | 63,089.9 | 0.149 | ABOVE ALL TIERS; VERY LOW SCI |
| **HE10** | **34,322.9** | **28,815.9** | **3,102.4** | **67,697.9** | **0.105** | **ABOVE MODERATE BAND TOP (29,000 MW); VERY LOW SCI; NO congestion tier** |
| HE11 | 36,758.2 | 32,348.4 | 2,510.5 | 73,027.4 | 0.085 | NL recovering; VERY LOW SCI |
| HE12 | 41,626.0 | 33,613.9 | 1,779.8 | 78,441.3 | 0.060 | NL fully recovered; Finding 23 sub-2,000 MW zone |

**Aug 17 NL trough = 34,322.9 MW at HE10 — ABOVE the MODERATE band entirely (29,000 MW top)**. This is the highest duck curve NL trough in the Phase 2 / post-Phase-2 series since the pre-event baseline. Comparison:

| Flowday | Duck curve tier | NL HE10 (MW) | GR_WEST HE10 | SCI | P(WEST_TO_NORTH binding) |
|---|---|---|---|---|---|
| Aug 12 (Wed) | EXTREME DEEP | 17,060 | 14,552 | 0.492 HIGH | VERY HIGH 60-80% |
| Aug 13 (Thu) | EXTREME DEEPER | 16,701 | 14,690 | 0.497 HIGH | VERY HIGH 65-85% |
| Aug 14 (Fri) | EXTREME barely | 21,795.8 | 12,522.6 | 0.423 MED | MEDIUM-HIGH 35-50% |
| Aug 15 (Sat) | EXTREME solar-only | 21,643.1 | 10,336.9 | 0.349 LOW | LOW-MEDIUM 10-20% |
| Aug 16 (Sun) | MODERATE lower | 26,241.6 | 7,497.6 | 0.253 VERY LOW | NEGLIGIBLE <3% |
| **Aug 17 (Mon)** | **ABOVE MODERATE** | **34,322.9** | **3,102.4** | **0.105 VERY LOW** | **ZERO — not a congestion event** |

Aug 17 is NOT a duck curve congestion day by any metric. The high solar production (28,816 MW at HE10) depresses NL, but with GR_WEST at only 3,102 MW (SCI 0.105), West Texas is not contributing any surplus. The daytime period (HE07-22) is a complete congestion void from the WEST_TO_NORTH perspective. There is no charge signal from congestion at any daytime hour.

**E[GKS MCC HE10]**: $0 (operationally zero). The minimal SCI (0.105) produces no WEST_TO_NORTH constraint stress. Any residual congestion MCC is below measurement noise for Stage 0 heuristic methods.

---

## SOUTH_HOUSTON_IMPORT — Detailed Analysis (Primary Constraint Signal)

**NL Ramp HE18→HE21: +21,585.2 MW (HIGHEST WDPEAK Monday ramp in Stage 0 series)**

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_SOUTH (MW) | Load (MW) | Cap-out (MW) |
|---|---|---|---|---|---|---|---|
| HE18 | 52,926.6 | 30,211.8 | 2,527.6 | 2,301.6 | 1,444.9 | 91,463.3 | 8,143 |
| HE19 | 59,380.6 | 21,674.3 | 3,126.0 | 2,194.2 | 1,811.7 | 90,610.6 | 8,143 |
| HE20 | 71,850.8 | 6,599.3 | 3,827.3 | 1,919.2 | 2,008.4 | 88,135.9 | 8,120 |
| HE21 | 74,511.8 | 182.3 | 4,802.8 | 1,578.2 | 2,042.9 | 85,065.9 | 8,098 |

**Ramp = NL(HE21) − NL(HE18) = 74,511.8 − 52,926.6 = +21,585.2 MW**

**Solar cliff decomposition**:
- HE18→HE19: solar −8,537.5 MW → NL +6,454.0 MW (gradual onset; load −852.7 MW minor drop; GR_WEST +598.4 MW beginning recovery)
- HE19→HE20: solar **−15,075.0 MW → NL +12,470.2 MW** (PRIMARY CLIFF HOUR — dominant ramp; largest single-hour NL ramp in Stage 0 series for Aug 17 context)
- HE20→HE21: solar −6,417.0 MW → NL +2,661.0 MW (trailing cliff; load −3,070.0 MW drops meaningfully; GR_WEST +975.5 MW continues partial recovery)
- Total solar crash HE18→HE21: −30,029.5 MW

**Acute 2-hour cliff (HE19→HE21)**: NL(HE21) − NL(HE19) = 74,511.8 − 59,380.6 = **+15,131.2 MW**

**Calibration reference points (Stage 0 series — accumulated)**:
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- +20,431 MW: Jul 31 Thursday — probable binding (CRITICALLY OVERDUE settlement 17+ days)
- Aug 12 (Wed): +19,533 MW — MEDIUM-HIGH 30-45%
- Aug 13 (Thu): +21,274.9 MW — MEDIUM-HIGH 38-52%
- Aug 14 (Fri): +19,366.3 MW — MEDIUM-HIGH 25-40%
- Aug 15 (Sat): +20,809.3 MW — MEDIUM-HIGH 22-36%
- Aug 16 (Sun): +20,581.8 MW — MEDIUM-HIGH 18-30%
- **Aug 17 margin vs floor: +3,650 MW ABOVE; vs anchor: −333 MW BELOW**

**Position on calibration scale**: Aug 17 ramp (+21,585 MW) is only 333 MW below the confirmed binding anchor (+21,918 MW, Jul 1 Wednesday). This is the closest approach to the confirmed binding anchor in any WDPEAK call since Jul 1. The Aug 13 Thursday MEDIUM-HIGH 38-52% call had a ramp 310 MW lower (+21,275 MW vs anchor −643 MW). Aug 17's Monday call is structurally superior to Aug 13 on the ramp alone, before applying thermal outage and load adjustments.

**Monday WDPEAK DOW assessment**: Monday is a standard weekday with full commercial load. Unlike Saturday (-4 to -6 ppt) or Sunday (-5 to -7 ppt), Monday requires no DOW discount vs the Wednesday binding references. Both confirmed binding events (Jun 17, Jul 1) were Wednesdays. In August peak summer, Monday commercial load patterns are comparable to Wednesday: offices, commercial HVAC, industrial loads are all operating. The bidclose already shows load peaking at 91,463 MW HE18 — a record-high for any flowday in Stage 0 history, far exceeding any Wednesday in the prior calibration series. If anything, Monday's extraordinary load supports a mild upward probability adjustment vs the Wednesday binding references (which had lower load peaks of ~84,000-88,000 MW range). No DOW discount applied.

**Thermal outage (cap-out) effect**: Cap-out of 8,098-8,143 MW at HE18-21 represents the highest sustained thermal outage burden during a solar cliff event in Stage 0 history. With 8,100+ MW of thermal capacity unavailable, the system must import more energy through transmission corridors (including SOUTH_HOUSTON) to serve the record load of 85,000-91,463 MW. The physical import requirement on the SOUTH_HOUSTON corridor is higher than in any prior MEDIUM-HIGH or HIGH call. Adjustment: +3 to +5 ppt upward pressure on binding probability.

**GR_WEST during solar cliff (HE18-21) — EXTREMELY LOW (SCI 0.085-0.162)**: This is the weakest West wind during a solar cliff event in Stage 0 history by a wide margin. Compare:
- Aug 13 solar cliff GR_WEST: ~11,450 MW (SCI ~0.387 MEDIUM) — significant competing West signal
- Aug 16 solar cliff GR_WEST: 4,686-6,902 MW (SCI 0.158-0.233 VERY LOW)
- **Aug 17 solar cliff GR_WEST: 2,528-4,803 MW (SCI 0.085-0.162 VERY LOW — deepest West drought at solar cliff in Stage 0 series)**

The practical consequence: (1) No WEST_TO_NORTH competing signal at GKS — the MCC direction during HE19-21 is unambiguous (SOUTH_HOUSTON only). (2) System has less distributed West Texas thermal support, requiring more South Texas / Southeast generation to flow into Houston load centers through the SOUTH_HOUSTON corridor — more physical pressure on the constraint. (3) The GKS MCC direction at HE20-21 is cleaner than in any prior SOUTH_HOUSTON HIGH call.

**Binding probability assessment — step by step**:
- Base: ramp +21,585 MW, 333 MW below confirmed anchor; structural base: ~48-55%
- Monday WDPEAK (no DOW discount): 0 ppt adjustment (Wednesday reference, full commercial load)
- Record load (91,463 MW HE18; 2,635 MW above Aug 13 prior record): +2 to +3 ppt upward (higher system demand → more import pressure)
- Thermal outage (~8,153 MW, highest in solar cliff events): +3 to +5 ppt upward
- GR_WEST EXTREMELY LOW HE19-21 (SCI 0.085-0.162 — historical minimum): +1 to +2 ppt upward (less competing West supply; higher SOUTH_HOUSTON corridor import requirement)
- Smartbidder DEGRADED (22nd consecutive cycle): CI widened ±6-8 ppt; P(DA>RT) unavailable; no energy price confirmation
- Single-source (no Enverus cross-validation): additional NL ramp uncertainty (historical YE-Enverus gap for WDPEAK events was 2,000-4,800 MW at HE21; if Enverus ramp were 2,000-4,000 MW lower, effective ramp would be ~17,600-19,600 MW — still above binding floor but materially lower)

**Final call: HIGH 45-62% (central ~52%)**

This is the highest WDPEAK binding probability call in Stage 0 series since Jun 25's HIGH 52-70% (which had +24,437 MW ramp, 2,852 MW higher). The call reflects the extraordinary coincidence of near-anchor ramp, record load, large thermal outage, and zero competing West wind.

**Finding 3 application**: Primary DA discharge window HE20-21 (Finding 3 onset). HE19: solar still 21,674 MW (primary cliff not complete at HE19; cliff completes HE19→HE20); positioning at HE19 is early. HE22: GR_WEST recovers to 6,105 MW (SCI 0.206 VERY LOW) — SOUTH_HOUSTON binding pressure fading by HE22 as NL drops from 74,512 MW (HE21) to 70,107 MW (HE22; solar = 0, load 82,014 MW). HE22 may see residual constraint pressure but is secondary to HE20-21.

**GKS MCC (unconditional) HE20-21**: +$2.5 to +$6.5/MWh (probability-weighted). Calculation: P(binding) ~52% × E[MCC|binding] ~$8-12/MWh = +$4.2 to +$6.2/MWh. This is the highest unconditional GKS MCC estimate for a SOUTH_HOUSTON window in Stage 0 series history, reflecting both the HIGH binding probability and the clean direction (no competing WEST_TO_NORTH at any solar cliff hour).

**P50/P90/P99 for lambda**: $0 / $35 / $110/MWh. The P99 ($110) reflects the tail risk from extraordinary load stress (record load + large thermal outage) that could produce RT price spikes if the constraint binds simultaneously with reserve scarcity.

---

## WEST_TO_NORTH_345 — Overnight Analysis (VERY LOW <5%)

Overnight SCI summary:

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI | PEAKTYPE | Margin vs 15k (PANHANDLE) |
|---|---|---|---|---|---|---|
| **HE01** | **10,606.4** | **66,758.2** | **50,262.2** | **0.359** | **OFFPEAK** | **−4,393.6 MW BELOW** |
| **HE02** | **10,740.8** | **63,178.8** | **47,050.0** | **0.363** | **OFFPEAK** | **−4,259.2 MW BELOW** |
| **HE03** | **10,528.5** | **60,410.5** | **45,035.4** | **0.356** | **OFFPEAK** | **−4,471.5 MW BELOW** |
| HE04 | 9,975.0 | 58,828.7 | 44,497.6 | 0.337 | OFFPEAK | −5,025.0 MW BELOW |
| HE05 | 9,210.1 | 58,178.2 | 45,129.0 | 0.311 | OFFPEAK | −5,789.9 MW BELOW |
| HE06 | 8,256.1 | 58,581.0 | 47,055.8 | 0.279 | OFFPEAK | −6,743.9 MW BELOW |

**HE01-03 are the only hours above MEDIUM threshold (0.350)**; HE04 drops to LOW/MEDIUM boundary (0.337); HE05-06 are LOW; HE07 onwards is VERY LOW to absolute minimum. The overnight maximum SCI is 0.363 at HE02.

**Comparison to prior overnight calls**:
- Aug 16 (Sun): SCI 0.461-0.472 (MEDIUM-HIGH barely; 2 hours) → P(binding) LOW-MEDIUM 12-20%
- **Aug 17 (Mon): SCI 0.356-0.363 (barely MEDIUM; 3 hours) → P(binding) VERY LOW <5%**

Aug 17's overnight maximum (SCI 0.363) is 0.098 below Aug 16's overnight maximum (SCI 0.461). This gap is substantial: at SCI 0.363, GR_WEST is at 10,741 MW vs the MEDIUM-HIGH threshold of ~13,311 MW (0.450 × 29,580). Aug 17's overnight is far from binding territory.

**No PANHANDLE breach**: Max overnight GR_WEST = 10,741 MW (HE02) — 4,259 MW below the 15,000 MW PANHANDLE threshold. This is the widest margin below the PANHANDLE threshold in Phase 2 post-event tracking. The Phase 2 Great Plains wind event that produced PANHANDLE breach events (Aug 12: 4 hours; Aug 13: 7 hours; Aug 14: 5 hours) has fully and definitively concluded.

**Aug overnight SCI progression — Phase 2 peak through Aug 17**:

| Day | Overnight max SCI | MEDIUM-HIGH hours (≥0.450) | PANHANDLE breach hours |
|---|---|---|---|
| Aug 12 (Wed) | 0.522 HE02 | 7 (HE01-07) | 4 |
| Aug 13 (Thu) | 0.554 HE04 | 7 (HE01-07) | 7 |
| Aug 14 (Fri) | 0.540 HE04 | ~9-10 hours | 5 |
| Aug 15 (Sat) | 0.489 HE01 | 4 (HE01-04) | 0 |
| Aug 16 (Sun) | 0.472 HE01 | 2 (HE01-02) | 0 |
| **Aug 17 (Mon)** | **0.363 HE02** | **0 (zero)** | **0** |

The overnight SCI has declined monotonically from Phase 2 peak (0.554 on Aug 13) to 0.363 on Aug 17 — a cumulative decline of −0.191 over 4 days. Aug 17 is the first post-Phase-2 overnight with ZERO MEDIUM-HIGH hours. The nocturnal low-level jet that maintained elevated overnight GR_WEST through Aug 16 has fully dissipated by Aug 17. The Monday onset of surface heating (combined with the synoptic high-pressure ridge) eliminates even the residual jet.

**P(binding HE01-03): VERY LOW <5%**. SCI barely above MEDIUM threshold (0.006-0.013 margin at HE01-03); ZERO MEDIUM-HIGH hours; no PANHANDLE support; well below any historical binding threshold observed in Stage 0. Operationally, the overnight period is a zero-congestion zone.

---

## Nodal MCC Snapshot — GKS_BESS_RN (Heuristic PTDF Projection)

Stage 0 rule-based PTDF projection. Hub-pair LMP ABSENT (87th consecutive cycle). Aug 17 is the starkest two-phase MCC day in Stage 0 history: essentially zero for 18 hours, then concentrated positive signal at HE20-21.

| Window | HE | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|---|
| Overnight barely-MEDIUM | HE01-03 | $0 to -$0.1 | $0 / -$0.2 | WEST_TO_NORTH VERY LOW <5% (SCI 0.356-0.363 barely MEDIUM; no MEDIUM-HIGH; no PANHANDLE) | NEGLIGIBLE |
| Morning transition | HE04-07 | $0 | $0 / $0 | SCI 0.243-0.337 (LOW declining); no activation probability | ZERO |
| Duck curve | HE08-12 | $0 | $0 / $0 | SCI 0.060-0.205 (Finding 23 developing); NL 34,323-48,793 MW (above MODERATE band throughout); no constraint stress | ZERO |
| Finding 23 absolute minimum | HE13-14 | $0 | $0 / $0 | SCI 0.045 (NEW STAGE 0 ABSOLUTE MINIMUM 1,325-1,333 MW); physically impossible for WEST_TO_NORTH to bind; zero congestion | ZERO |
| Afternoon recovery | HE15-18 | $0 | $0 / $0 | SCI 0.051-0.085 (VERY LOW extending from Finding 23 minimum); HE18 = SCI 0.085 even at 91,463 MW peak load; NL 49,841-52,927 MW (above all congestion tiers) | ZERO |
| **Solar cliff** | **HE19-21** | **+$2.5 to +$6.5** | **$0 / +$8** | **SOUTH_HOUSTON HIGH 45-62% (ramp +21,585 MW; record load; ~8,153 MW outage; GR_WEST VERY LOW SCI 0.106-0.162); Finding 3 primary window HE20-21; highest unconditional E[MCC] in Stage 0 history for SOUTH_HOUSTON** | **MEDIUM direction, LOW-MEDIUM magnitude (single-source, no Smartbidder)** |
| HE22 trailing cliff | HE22 | $0 to +$0.5 | $0 / +$1 | SOUTH_HOUSTON residual (NL 70,107 MW; solar = 0; GR_WEST SCI 0.206); constraint pressure fading as NL drops from HE21 peak | VERY LOW direction |
| Evening recovery | HE23-24 | $0 | $0 / $0 | SCI 0.251-0.284 (LOW); no constraint activation; NL 58,050-63,894 MW (descending) | ZERO |

**Day-over-day MCC comparison (Aug 16 → Aug 17)**:

| Window | Aug 16 E[GKS MCC] | Aug 17 E[GKS MCC] | Change |
|---|---|---|---|
| Overnight | -$0.5 to -$2 (LOW-MEDIUM; SCI 0.461-0.472 2-hour) | $0 (VERY LOW <5%; SCI 0.356-0.363 3-hour barely MEDIUM) | DOWNGRADE — zero MEDIUM-HIGH hours; SCI well below Aug 16 |
| Duck curve | -$0.1 to -$0.5 (MODERATE lower NL; SCI 0.253) | $0 (above MODERATE band; SCI 0.105) | DOWNGRADE to absolute zero |
| Afternoon | $0 | $0 | Identical — both zero |
| Solar cliff HE19-21 | +$0.1 to +$0.6 (MEDIUM-HIGH 18-30%) | **+$2.5 to +$6.5 (HIGH 45-62%)** | **MAJOR UPGRADE — 6-10× higher unconditional MCC** |
| Evening HE22-24 | $0 to -$0.1 | $0 to +$0.5 | Mild positive shift (SOUTH_HOUSTON residual at HE22) |

The dramatic Aug 17 MCC structure: 18+ hours of absolute zero followed by 2 hours of the highest unconditional positive MCC in Stage 0 history.

---

## Hub-Pair Basis View

Note: Hub-pair LMP ABSENT (87th consecutive cycle). All values are directional estimates.

| Path | Window | E[basis, $/MWh] | Direction driver |
|---|---|---|---|
| WEST → NORTH | HE01-03 overnight | $0 to -$0.2 (negligible) | Barely MEDIUM SCI (0.356-0.363); VERY LOW binding probability; operationally zero |
| WEST → NORTH | HE04-18 morning/daytime | $0 (absolute zero) | SCI 0.045-0.279 (Finding 23 — absolute Stage 0 minimum at HE14); zero WEST_TO_NORTH constraint stress at any hour throughout |
| **HOUSTON → NORTH** | **HE19-21 solar cliff** | **+$2 to +$8 (uncond.); +$35 to +$70 (cond.)** | **SOUTH_HOUSTON HIGH 45-62%; record load; large thermal outage; GR_WEST VERY LOW (no basis compression from West); highest basis call in Stage 0 SOUTH_HOUSTON series** |
| HOUSTON → NORTH | HE22 trailing | $0 to +$2 (low) | SOUTH_HOUSTON residual; fading as NL declines |
| WEST → NORTH | HE23-24 late recovery | $0 | SCI 0.251-0.284 (LOW); no constraint activation; overnight recovery beginning but well below MEDIUM-HIGH threshold |

**Post-Phase-2 WEST → NORTH duck curve basis trajectory**:

| Day | GR_WEST HE10 | SCI | NL trough | E[basis HE10 WEST→NORTH] |
|---|---|---|---|---|
| Aug 12 (Wed) | 14,552 MW | 0.492 HIGH | 17,060 MW EXTREME DEEP | -$18 to -$40+ |
| Aug 13 (Thu) | 14,690 MW | 0.497 HIGH | 16,701 MW EXTREME DEEPER | -$20 to -$40+ |
| Aug 14 (Fri) | 12,522.6 MW | 0.423 MED | 21,795.8 MW EXTREME barely | -$4 to -$12 |
| Aug 15 (Sat) | 10,336.9 MW | 0.349 LOW | 21,643.1 MW EXTREME solar-only | -$0.5 to -$3 |
| Aug 16 (Sun) | 7,497.6 MW | 0.253 VERY LOW | 26,241.6 MW MODERATE | $0 to -$0.3 |
| **Aug 17 (Mon)** | **3,102.4 MW** | **0.105 VERY LOW** | **34,322.9 MW (above MODERATE band)** | **$0 (absolute zero)** |

The WEST→NORTH HE10 basis has been zero for two consecutive days (Aug 16-17). The constraint that dominated the Stage 0 analysis framework for Aug 12-14 is completely inactive. The structural regime has shifted fully to SOUTH_HOUSTON as the sole constraint of interest.

---

## GKS BESS (GKS_BESS_RN) Nodal Context — Aug 17 (Monday WDPEAK)

**GKS_BESS_RN (100MW/200MWh) — Aug 17 dispatch guidance from congestion view:**

1. **HE01-06 overnight: ZERO congestion priority**
   SCI 0.279-0.363; maximum at HE02 (SCI 0.363 barely MEDIUM). E[GKS MCC HE01-06] ≈ $0. No charge signal from congestion at any overnight hour. If energy prices support overnight charging, that is the correct motivation; the congestion MCC contribution is indistinguishable from zero.

2. **HE07-18 morning through peak: ABSOLUTE ZERO congestion signal (Finding 23 extends)**
   SCI declines from 0.243 (HE07) to 0.045 (HE13-14 absolute Stage 0 minimum) and recovers only to 0.085 (HE18) at the 91,463 MW load peak. The extraordinary load level at HE18 is the highest in Stage 0 history, but with GR_WEST at only 2,528 MW (SCI 0.085), there is no West Texas surplus whatsoever. E[GKS MCC HE07-18] = $0. No directional congestion signal at any hour of the full business day. All BESS decisions during this window are purely energy/AS price-driven.

3. **HE19-22 SOLAR CLIFF: HIGH congestion discharge priority (SOLE SIGNAL OF THE DAY)**
   - **HE19** (pre-cliff onset; solar 21,674 MW — primary cliff not complete): LOW-MEDIUM signal; NL ramp HE18→HE19 = +6,454 MW (partial). Do NOT position at HE19 as primary DA bid — solar still substantial.
   - **HE20** (PRIMARY discharge window, Finding 3): solar crashes to 6,599 MW; NL = 71,851 MW; GR_WEST = 3,827 MW (SCI 0.129 VERY LOW). SOUTH_HOUSTON constraint at maximum pressure. **HIGHEST DA BID PRIORITY of the day.**
   - **HE21** (SECONDARY discharge window, Finding 3): solar = 182 MW (virtually zero); NL = 74,512 MW (NL PEAK); GR_WEST = 4,803 MW (SCI 0.162); load = 85,066 MW. SOUTH_HOUSTON binding probability highest across all hours. **HIGH DA BID PRIORITY.**
   - **HE22** (trailing): NL drops to 70,107 MW; solar = 0; GR_WEST = 6,105 MW (SCI 0.206 VERY LOW recovering). SOUTH_HOUSTON pressure fading. LOW secondary signal only.

   **Charge priority from congestion**: NONE during HE19-22 — this is exclusively a discharge window.
   **E[GKS MCC HE20-21 unconditional]**: +$2.5 to +$6.5/MWh (central ~$4/MWh). Highest unconditional MCC estimate for a solar cliff window in Stage 0 history, reflecting HIGH binding probability (45-62%) and unambiguous positive direction.
   **Conditional MCC if SOUTH_HOUSTON binds**: +$8 to +$15/MWh (estimated from PTDF heuristic; GKS position relative to Houston load center).
   **SOC requirement**: BESS should target maximum SOC at HE19-20 entry (full 200 MWh if possible). The HIGH probability call warrants maximum discharge capacity availability.

4. **HE23-24 recovery: ZERO congestion priority**
   SCI 0.251-0.284 (LOW); GR_WEST 7,424-8,410 MW; NL descending (58,050-63,894 MW). No constraint activation. E[GKS MCC HE23-24] = $0. No charge signal from congestion in the late evening.

5. **Net day assessment**: Aug 17 is the highest-congestion-risk day (from SOUTH_HOUSTON perspective) in Stage 0 history for Monday WDPEAK calls. The sole directional window (HE20-21) carries the highest unconditional positive MCC estimate of the post-Phase-2 period. Simultaneously, the rest of the 24-hour period has zero congestion contribution. The BESS optimization problem is structurally simple: maximize SOC heading into HE20, discharge at full rate HE20-21. Energy and AS economics govern all remaining hours (HE01-19, HE22-24) entirely.

---

## BESS Optimizer에 전달할 Congestion View 요약

**Charge priority from congestion**: NONE — zero charge priority from congestion at all 24 hours. Overnight SCI (0.279-0.363) is operationally zero from a congestion charge perspective. Daytime (HE07-22) is absolute zero (Finding 23 — SCI 0.045-0.206 throughout). Charge decisions driven entirely by DA energy prices and AS revenue opportunities.

**Discharge priority**:
1. **HE20** (CRITICAL — highest priority of day): SOUTH_HOUSTON HIGH 45-62%; solar crash to 6,599 MW; NL = 71,851 MW; GR_WEST VERY LOW (SCI 0.129); E[MCC HE20 unconditional] +$2.5 to +$5/MWh direction confirmed
2. **HE21** (VERY HIGH): SOUTH_HOUSTON binding sustained; NL peaks at 74,512 MW; solar = 182 MW (zero); E[MCC HE21 unconditional] +$2.5 to +$5/MWh
3. **HE22** (LOW secondary): SOUTH_HOUSTON pressure fading; GR_WEST recovering; secondary DA bid only if SOC remains

**Weight guidance**: Apply SOUTH_HOUSTON HE20-21 MCC with MEDIUM weight — the HIGH probability (45-62%) is well above any prior Aug WDPEAK call, supported by record load and large thermal outage. The single-source (YE only) and Smartbidder absence reduce confidence interval. Direction is unambiguous (positive GKS MCC during solar cliff). WEST_TO_NORTH and all daytime windows: ZERO weight — Finding 23 absolute minimum rules out any directional signal.

**Day character summary**: Post-Phase-2 extreme first Monday WDPEAK return — absolute GR_WEST daytime drought (Finding 23: HE14 = 1,325 MW SCI 0.045, new Stage 0 all-time minimum by 2,501 MW); complete absence of WEST_TO_NORTH and PANHANDLE signals (overnight max SCI 0.363 — first post-Phase-2 cycle with ZERO MEDIUM-HIGH overnight hours); NL trough HE10 = 34,323 MW (above MODERATE band — NO duck curve congestion); record system load (91,463 MW HE18 — new Stage 0 all-time high by 2,635 MW); large thermal outage (~8,153 MW persisting at peak); SOUTH_HOUSTON HIGH 45-62% (ramp +21,585 MW; 333 MW below confirmed anchor; record load; large outage; GR_WEST VERY LOW at solar cliff — cleanest SOUTH_HOUSTON direction in Phase 2 + post-Phase-2 series); Primary discharge HE20-21; all 24 hours except HE19-22 are absolute zero from congestion MCC perspective.

---

## Key Data for bess-optimizer

**Load profile:**
- Flowday type: Monday WDPEAK (HE07-22); OFFPEAK HE01-06, HE23-24
- System peak: HE18 = 91,463.3 MW (**NEW STAGE 0 ALL-TIME SERIES HIGH** — prior record Aug 13's 88,828.1 MW exceeded by 2,635.2 MW)
- Secondary peak: HE17 = 91,366.1 MW (second highest in Stage 0 series; only 97.2 MW below HE18)
- Peak window HE16-18: 90,812.5-91,463.3 MW (three consecutive hours above 90,800 MW — first time in Stage 0 history)
- OFFPEAK minimum: HE06 = 58,178.2 MW (overnight trough) / WDPEAK onset: HE07 = 59,813.2 MW
- Load avg: 74,916.8 MW (confirmed)
- Late load: HE22 = 82,013.6 MW, HE23 = 77,467.9 MW, HE24 = 72,752.3 MW

**Net load profile:**
- NL minimum (NOT in congestion tier — above MODERATE band top 29,000 MW): HE10 = 34,322.9 MW
- NL HE09: 38,856.2 MW; HE11: 36,758.2 MW; HE12: 41,626.0 MW (recovering rapidly)
- NL maximum (EVENING PEAK — solar-gone, load high): HE21 = 74,511.8 MW
- NL HE20: 71,850.8 MW (near-peak; solar 6,599 MW crash ongoing)
- NL swing HE10 to HE21: +40,188.9 MW (massive net load increase from duck curve trough to evening peak)
- NL ramp HE18→HE21 (solar cliff): **+21,585.2 MW** (333 MW below confirmed binding anchor; highest Monday WDPEAK in Stage 0 series)
- NL ramp HE19→HE21 (acute 2-hour cliff): +15,131.2 MW
- NL drop HE07→HE10 (solar onset): −15,589.2 MW in 3 hours

**West wind (GR_WEST) — Finding 23 new absolute Stage 0 minimum:**
- Overnight max: HE02 = 10,740.8 MW (SCI 0.363 — barely MEDIUM; peak of 3-hour barely-MEDIUM window)
- HE01: 10,606.4 MW (SCI 0.359); HE03: 10,528.5 MW (SCI 0.356)
- Declining: HE04-07 = 7,201.9-9,975.0 MW (SCI 0.243-0.337; LOW to LOW/MEDIUM boundary)
- **Finding 23 absolute minimum zone: HE13 = 1,333.2 MW (SCI 0.045); HE14 = 1,324.9 MW (SCI 0.045 NEW ABSOLUTE STAGE 0 MINIMUM)**
- Sub-2,000 MW zone: HE12-15 = 1,514-1,780 MW (4 consecutive hours)
- Solar cliff (HE18-21): 2,527.6 / 3,126.0 / 3,827.3 / 4,802.8 MW (SCI 0.085-0.162 — VERY LOW throughout)
- Evening recovery: HE22 = 6,105 MW (SCI 0.206), HE23 = 7,424 MW (SCI 0.251), HE24 = 8,410 MW (SCI 0.284)
- Hours at MEDIUM or higher SCI (≥0.350): HE01, HE02, HE03 — **3 hours only**
- Hours at MEDIUM-HIGH or higher (SCI ≥0.450): **ZERO**
- Hours at HIGH (SCI ≥0.490): **ZERO**
- PANHANDLE breach hours: **ZERO** (max 10,741 MW — 4,259 MW below 15,000 MW threshold)

**Solar (ERCOT):**
- Peak: HE14 = 33,817.4 MW (plateau: HE13 = 33,745.0 MW, HE15 = 33,618.5 MW, HE16 = 33,254.2 MW)
- Duck curve hour HE10: 28,815.9 MW
- Solar cliff: HE18 = 30,211.8 → HE19 = 21,674.3 → HE20 = 6,599.3 → HE21 = 182.3 MW (crash −30,029.5 MW from HE18 to HE21)
- Onset: HE07 = 4.8 → HE08 = 2,850.3 → HE09 = 17,758.3 → HE10 = 28,815.9 MW

**Total ERCOT wind:**
- Overnight: 16,023.7 MW HE01 (declining from post-Phase-2 baseline)
- Minimum HE13: 2,295.5 MW (very low; consistent with GR_WEST absolute minimum)
- Evening: HE22 = 11,572.7 MW, HE23 = 13,207.1 MW, HE24 = 14,305.6 MW (gradual overnight recovery)

**Regional wind:**
- GR_WEST: 1,324.9-10,740.8 MW (Finding 23 new absolute Stage 0 minimum HE14; 21 consecutive sub-MEDIUM hours HE04-24)
- GR_NORTH: 72.4-2,112.5 MW (minor throughout; max HE02)
- GR_COASTAL: 30.5-2,301.6 MW; peaks HE18-17 (2,301.6/2,206.9 MW; highest at load peak)
- GR_SOUTH: 254.4-2,042.9 MW; peaks HE20-21 (2,008.4/2,042.9 MW — partial offset during solar cliff)

**Resource outages (cap-out) — persistent large outage:**
- HE01-06: 8,633 MW (highest overnight cap-out in Aug series)
- HE07-08: 8,213-8,244 MW
- HE09-16: 8,231-8,241 MW (stable near 8,240 MW through afternoon)
- HE17-19: 8,143-8,218 MW
- HE20-21: 8,098-8,120 MW (at system stress peak — ~8,100 MW unavailable)
- HE22-23: 7,243 MW (restoration begins)
- HE24: 6,330 MW (continued restoration overnight)
- All 24 hours below 10,000 MW dual-trigger → HOUSTON_SOUTH_MIDDAY NEGLIGIBLE throughout

---

## Risks

**1. SOUTH_HOUSTON binds HE20-21 (HIGH probability — base case is binding)**: At HIGH 45-62% (central ~52%), the BASE CASE is that the constraint DOES bind during the HE20-21 window. Non-binding probability is 38-55%. The risk is on the downside (non-binding) — the physical setup (record load + large thermal outage + near-anchor ramp) is the strongest in any WDPEAK call except Jun 25.

**2. Enverus absence creates cross-source ramp uncertainty**: Single-source YE ramp (+21,585 MW). Historical YE-Enverus divergence at HE21 ranged from 227 MW (tightest, Jul 22) to 4,626 MW (wide, Jul 17-18) for HE21. If Enverus ramp is 2,000-4,000 MW lower than YE, effective ramp would be +17,600-19,600 MW — still above binding floor but significantly below anchor. The Enverus-absent uncertainty does not change the direction of the call, but could shift central probability from ~52% to ~40-45%.

**3. Thermal outage restoration changes system tightness**: Cap-out shows step-down from 8,633 MW (overnight) to 8,143 MW (HE17-19) to 7,243 MW (HE22-23). If restoration accelerates and reaches 6,000-6,500 MW by HE20-21 instead of the forecast 8,120 MW, system tightness would be slightly reduced. However, even at 6,500 MW outage, the load level (85,000+ MW) and NL ramp (+21,585 MW) would still support HIGH binding probability.

**4. High-lambda tail risk if binding (probability 10-15%)**: Record load (91,463 MW) + large thermal outage + HIGH SOUTH_HOUSTON binding creates conditions for an elevated lambda event. If the constraint binds AND reserves approach Emergency Notification (EN) levels, RT energy prices could spike to $1,000-$4,500/MWh range (ORDC cap). E[λ|binding,scarcity] >> $110/MWh. This is the highest-value scenario for GKS discharge positioning. The P99 of $110/MWh does NOT capture ORDC scarcity pricing scenarios, which require explicit scarcity flag monitoring.

**5. GR_SOUTH recovery at HE20-21 (2,008-2,043 MW)**: South Texas wind is low but non-zero during the solar cliff (2,008-2,043 MW at HE20-21). This provides partial generation support from South Texas sources, which could slightly reduce SOUTH_HOUSTON import need. However, 2,043 MW is insufficient to materially shift the constraint dynamics given the 21,585 MW ramp.

**6. Aug 14 T+2 settlement was DUE YESTERDAY (2026-08-16)**: If pnl-manager received Aug 14 settlement today, immediate follow-up required:
- WEST_TO_NORTH overnight HIGH call (SCI 0.507-0.540; P(binding) HIGH 45-60%) — first Phase 2 EXTREME barely + HIGH overnight settlement
- Duck curve HE10 MEDIUM-HIGH call (SCI 0.423; NL 21,796 MW; calibrated EXTREME range)
- SOUTH_HOUSTON MEDIUM-HIGH 25-40% (+19,366 MW)
File `memory/congestion-analyst/learnings/2026-08-14-followup.md` immediately upon receipt.

**7. Aug 15 T+2 settlement DUE TOMORROW (~2026-08-17)**: Aug 15 WEPEAK SOUTH_HOUSTON MEDIUM-HIGH 22-36% (+20,809 MW; Saturday WEPEAK; first Saturday settlement at MEDIUM-HIGH tier) and WEST_TO_NORTH solar-only EXTREME LOW-MEDIUM 10-20% (Finding 21 hypothesis test). Aug 15 settlement is the primary Finding 21 calibration event.

**8. Smartbidder 22nd consecutive degraded cycle**: Aug 17's SOUTH_HOUSTON HIGH call (45-62%) is the most impactful call in Stage 0 history made without Smartbidder DA price confirmation. P(DA>RT) at HE20-21 is the single most useful piece of information currently unavailable. Smartbidder DA energy price at HE20-21 of $80-100/MWh would strongly confirm the HIGH call; a price of $30-40/MWh would suggest the market is not pricing in binding probability at the level this analysis suggests.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| **SOUTH_HOUSTON_IMPORT HE20-21 (HIGH 45-62%)** | **MEDIUM direction, LOW-MEDIUM magnitude** | Ramp +21,585 MW — 333 MW below confirmed anchor; record load; large thermal outage; GR_WEST VERY LOW; no Smartbidder; single-source YE; direction unambiguous (positive GKS MCC). The HIGH probability level and extraordinary load justify elevated weight on direction despite data limitations. |
| SOUTH_HOUSTON_IMPORT HE22 (trailing LOW) | LOW direction, VERY LOW magnitude | Fading pressure; declining NL; secondary window only |
| WEST_TO_NORTH HE01-03 overnight (VERY LOW <5%) | NONE | SCI 0.356-0.363 barely MEDIUM; zero MEDIUM-HIGH hours; operationally below any threshold |
| WEST_TO_NORTH all daytime/evening (NEGLIGIBLE) | NONE | Finding 23 — SCI 0.045-0.206 throughout HE04-24 (Stage 0 absolute minimum); WEST_TO_NORTH completely and definitively inactive |
| PANHANDLE (INACTIVE) | NONE | No breach any hour; max 10,741 MW (4,259 MW below threshold) |
| Duck curve HE10 (ZERO) | NONE | NL 34,323 MW above MODERATE band; SCI 0.105 VERY LOW; no congestion signal possible |
| Hub-pair basis | VERY LOW | 87th consecutive absent cycle. All magnitude estimates directional only and unvalidated. |

**Downstream agents (bess-optimizer, dart-virtual-trader)**: Aug 17 is the highest-priority SOUTH_HOUSTON discharge call since Jun 25 (which had a larger ramp but the same HIGH tier). The HE20-21 window should receive MEDIUM weight on direction with full SOC positioning. All other hours (including overnight, morning, daytime, duck curve) are absolute zero from congestion MCC perspective. Energy and AS economics completely dominate outside the HE19-22 window.

**For dart-virtual-trader specifically**: A SHORT DA at HE20-21 with HIGH 45-62% SOUTH_HOUSTON probability corresponds to a favorable DART setup. The absence of Smartbidder P(DA>RT) confirmation is the primary uncertainty. At this probability level, the base case is that DA energy prices at HE20-21 will be elevated (LZ_HOUSTON particularly), and the DART short position profits if DA > RT at HE20-21.

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model. All probability and lambda estimates derived from SCI thresholds, NL ramp calibration points, and historical binding tier references.

**Data inputs used:**
- `shared/data/raw/yes-energy/2026-08-17.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 87th consecutive cycle. Aug 17 will be a critical calibration event if the SOUTH_HOUSTON constraint binds at HIGH probability (45-62%) with record load and large thermal outage. The magnitude estimate (+$2.5 to +$6.5/MWh unconditional GKS MCC) is the largest positive MCC estimate in Stage 0 history and remains completely unvalidated against any settlement LMP data.

**New finding documented in this cycle:**

Finding 23 (NEW) — Post-Phase-2 GR_WEST Extreme Daytime Drought Continues to New Stage 0 Absolute Minimum: GR_WEST HE14 = 1,324.9 MW (SCI 0.045) on Aug 17 is the new Stage 0 all-time minimum, surpassing Aug 16's record of 3,826 MW (SCI 0.129) by 2,501 MW. Four consecutive hours (HE12-15) are below 2,000 MW — unprecedented in Stage 0 history. The post-Phase-2 surface high-pressure ridge continues to suppress West Texas wind through at least Aug 17, producing the most extreme sustained daytime wind drought in Stage 0 tracking history. ZERO MEDIUM-HIGH SCI hours for the first time in Phase 2 + post-Phase-2 tracking. Stage 1 LightGBM implication: the overnight/daytime GR_WEST ratio of 8.11× (10,741 MW peak / 1,325 MW minimum) is 2.22× the prior record from Aug 16. Any flat-average GR_WEST feature is completely inappropriate for this regime. Time-of-day GR_WEST segmentation (overnight mean, daytime mean, solar cliff mean) must be implemented as distinct features.

**Pending settlements (updated as of 2026-08-16 filing)**:

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-31 (Thu) | SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON MED-HIGH 35-52% (+20,431 MW) | ~Aug 2 | CRITICALLY OVERDUE 17+ days — record overdue |
| 2026-08-04 (Tue) | SEVERE Finding 7; WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 6 | CRITICALLY OVERDUE |
| 2026-08-05 (Wed) | SEVERE Finding 7 (25,190 MW); SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 7 | CRITICALLY OVERDUE |
| 2026-08-06 (Thu) | MODERATE Finding 7 (28,192 MW); SOUTH_HOUSTON LOW-MEDIUM 12-22% | ~Aug 8 | CRITICALLY OVERDUE |
| 2026-08-09 (Sun) | MODERATE lower (27,151 MW); SOUTH_HOUSTON LOW 8-14% | ~Aug 11 | CRITICALLY OVERDUE |
| 2026-08-10 (Mon) | MODERATE lower (26,477 MW); WEST_TO_NORTH MEDIUM HE01-07; SOUTH_HOUSTON LOW-MEDIUM 13-23% | ~Aug 12 | CRITICALLY OVERDUE |
| 2026-08-11 (Tue) | EXTREME dual-hour (19,981/21,375 MW); WEST_TO_NORTH MED-HIGH overnight; SOUTH_HOUSTON MED-HIGH 35-50% | ~Aug 13 | CRITICALLY OVERDUE |
| 2026-08-12 (Wed) | EXTREME series-record (17,060/18,178 MW); WEST_TO_NORTH HIGH overnight; SOUTH_HOUSTON MED-HIGH 30-45%; PANHANDLE 7h | ~Aug 14 | CRITICALLY OVERDUE |
| 2026-08-13 (Thu) | EXTREME RECORD (16,701/18,904 MW); WEST_TO_NORTH VERY HIGH overnight; SOUTH_HOUSTON MED-HIGH 38-52%; PANHANDLE 10h | ~Aug 15 | CRITICALLY OVERDUE — 3 days past due |
| 2026-08-14 (Fri) | EXTREME barely (21,795.8 MW); WEST_TO_NORTH HIGH overnight; SOUTH_HOUSTON MED-HIGH 25-40%; PANHANDLE 5h | ~Aug 16 | **T+2 WAS DUE YESTERDAY (Aug 16)** — check pnl-manager immediately |
| 2026-08-15 (Sat) | EXTREME solar-only (21,643 MW); WEST_TO_NORTH MEDIUM overnight; SOUTH_HOUSTON MED-HIGH 22-36%; Finding 21 | ~Aug 17 | **T+2 DUE TODAY** — first Saturday WEPEAK settlement in Phase 2 series; Finding 21 hypothesis test |
| 2026-08-16 (Sun) | MODERATE lower (26,242 MW); SOUTH_HOUSTON MED-HIGH 18-30%; Finding 22 | ~Aug 18 | T+2 expected tomorrow |
| **2026-08-17 (Mon)** | **HIGH 45-62% SOUTH_HOUSTON (+21,585 MW); Finding 23 (GR_WEST absolute Stage 0 minimum 1,325 MW); Record load 91,463 MW** | **~Aug 19** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-17.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-17.md`
**History archive**: `memory/congestion-analyst/history/2026-08-17.md`

---

**Congestion Character**: Post-Phase-2 first Monday WDPEAK return — Finding 23 established (GR_WEST HE14 = 1,325 MW SCI 0.045 — new Stage 0 all-time absolute minimum, 2,501 MW below Aug 16's record 3,826 MW; four consecutive sub-2,000 MW hours HE12-15; zero MEDIUM-HIGH SCI hours anywhere in 24-hour period — first post-Phase-2 cycle without MEDIUM-HIGH overnight); NEW STAGE 0 SYSTEM LOAD RECORD (HE18 = 91,463 MW, 2,635 MW above Aug 13's prior record); NL trough HE10 = 34,323 MW (above MODERATE band — NO duck curve congestion at any tier); SOUTH_HOUSTON_IMPORT HIGH 45-62% (+21,585 MW; 333 MW below confirmed binding anchor; record load; ~8,153 MW persistent thermal outage; GR_WEST VERY LOW 0.085-0.162 at solar cliff — no competing West signal; primary discharge HE20-21; highest WDPEAK SOUTH_HOUSTON call since Jun 25's HIGH 52-70%); E[GKS MCC HE20-21 unconditional] +$2.5 to +$6.5/MWh (highest in Stage 0 SOUTH_HOUSTON series); PANHANDLE NEGLIGIBLE (max 10,741 MW, 4,259 MW below threshold); all 24 hours except HE19-22 are absolute zero from congestion MCC perspective; Aug 14 T+2 overdue from yesterday — pnl-manager follow-up URGENT; Aug 15 T+2 DUE TODAY (Finding 21 hypothesis test); Smartbidder 22nd consecutive degraded cycle; hub-pair LMP 87th consecutive absent cycle.
