# Congestion Outlook — D+1 (2026-08-18)   [Stage 0 — provisional]

**생성**: 2026-08-17 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: DEGRADED (client_secret 만료, 23번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed) | SMARTBIDDER DEGRADED (23rd consecutive cycle, client_secret expired — Ascend rep escalation CRITICAL OVERDUE) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (88th consecutive cycle)

**Issued**: 2026-08-17 07:30 CT
**Flowday**: Tuesday 2026-08-18 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT Aug 17) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: 규칙 기반 휴리스틱 분석. 모든 binding probability, lambda 추정값, MCC 값은 SCI threshold, NL ramp 교정 앵커, 역사적 binding 티어 참조에서 도출된 것이며 훈련된 통계 모델이 아님. Downstream agents (bess-optimizer, dart-virtual-trader)는 모든 정량 수치에 LOW-MEDIUM 가중치 적용.

---

## Headline

Aug 18 (화요일 WDPEAK)은 Aug 17과 같은 포스트-Phase-2 고압 능선 체제 하에서 운영되지만, 세 가지 구조적 변화가 congestion 강도를 낮춘다: (1) **SOUTH_HOUSTON NL ramp +18,010 MW — 확인된 binding floor (+17,935 MW, Jun 17) 대비 75 MW 상회, binding anchor (+21,918 MW, Jul 1) 대비 3,908 MW 하회**; Aug 17의 +21,585 MW에서 3,575 MW 감소; (2) **태양광 cliff 시간대 thermal outage가 Aug 17 대비 약 2,100 MW 감소** (HE20-21 cap-out ~5,942-6,102 MW vs Aug 17의 ~8,098-8,120 MW) — 이는 SOUTH_HOUSTON 코리더 import 수요를 의미 있게 완화; (3) **GR_WEST 주간 최저값 HE13 = 1,907.4 MW (SCI 0.064)** — 여전히 극저 수준이나 Aug 17 신기록 1,325 MW (SCI 0.045) 대비 582 MW 회복. 단, 후술하는 야간 HE23-24 GR_WEST 회복세 (SCI 0.377-0.422) 는 주목할 만한 변화다.

**주요 변화 요약 (Aug 17 → Aug 18)**: SOUTH_HOUSTON 강도 하향 (HIGH 45-62% → MEDIUM 18-32%); GR_WEST 주간 최저 소폭 회복 (1,325 → 1,907 MW); thermal outage 대폭 감소 (8,100 → 6,000 MW); 야간 후반 GR_WEST 회복세 강화 (HE23 SCI 0.251 → 0.377; HE24 SCI 0.284 → 0.422). WEST_TO_NORTH 및 PANHANDLE: 전일과 동일하게 모든 시간대 NEGLIGIBLE.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE20-21 (Finding 3: primary window)** | **MEDIUM 18-32%** | **$20-55** | **$0 / $25 / $90** | NL ramp +18,010 MW (75 MW above binding floor; 3,908 MW below anchor); 태양광 cliff HE19→HE20 -14,250 MW; cap-out HE20-21 = 5,942/6,102 MW (Aug 17 대비 ~2,100 MW 감소 — 구조적 하향 요인); 시스템 피크 HE17 = 90,964 MW; GR_WEST solar cliff VERY LOW (SCI 0.135-0.230 HE19-21); 화요일 WDPEAK (DOW discount 없음); Smartbidder 23차 degraded |
| SOUTH_HOUSTON_IMPORT | HE19 (pre-cliff) | VERY LOW 5-10% | — | $0 / $8 / $35 | NL 55,893 MW; solar 20,154 MW (cliff 미완료); 2차 포지션만 허용 |
| WEST_TO_NORTH_345 | HE02-03 (barely MEDIUM) | VERY LOW <5% | — | — | SCI 0.361 (barely MEDIUM; MEDIUM-HIGH 임계값 0.450에서 0.089 하단); PANHANDLE 없음 (최대 12,495 MW HE24 — threshold 대비 2,505 MW 하단) |
| WEST_TO_NORTH_345 | HE23-24 (OFFPEAK 회복) | NEGLIGIBLE <2% | — | — | SCI 0.377/0.422 (MEDIUM 진입); NL 50,138-56,184 MW (혼잡 tier와 무관한 높은 수준); 제약 발동 조건 미충족; Aug 19 overnight view 참조 필요 |
| WEST_TO_NORTH_345 | HE04-22 (전 낮시간) | NEGLIGIBLE 0% | — | — | SCI 0.064-0.303 (HE13이 주간 최저 SCI); NL 조건 미충족; 제약 없음 |
| PANHANDLE_EXPORT_345 | All 24h | NEGLIGIBLE <1% | — | — | 최대 GR_WEST HE24 = 12,495 MW — threshold 15,000 MW 대비 2,505 MW 하단; 위반 없음 |

---

## SOUTH_HOUSTON_IMPORT — 핵심 분석

### NL Ramp HE18→HE21: +18,010.1 MW

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_SOUTH (MW) | Load (MW) | Cap-out (MW) |
|---|---|---|---|---|---|---|---|
| HE18 | 50,502.35 | 28,432.0 | 3,363.8 | 3,073.7 | 1,287.7 | 90,576.1 | 5,945 |
| HE19 | 55,892.71 | 20,153.5 | 4,009.1 | 3,077.4 | 1,610.1 | 88,965.8 | 5,942 |
| HE20 | 67,502.46 | 5,903.4 | 4,984.6 | 2,811.7 | 1,929.2 | 86,499.5 | 5,942 |
| HE21 | 68,512.48 | 158.4 | 6,803.2 | 2,429.5 | 2,277.8 | 83,806.0 | 6,102 |

**Ramp = NL(HE21) − NL(HE18) = 68,512.5 − 50,502.4 = +18,010.1 MW**

**Solar cliff 분해**:
- HE18→HE19: 태양광 −8,278 MW → NL +5,390 MW (cliff 초기; 완만한 시작)
- HE19→HE20: 태양광 **−14,250 MW → NL +11,610 MW** (1차 cliff 핵심 시간; 최대 단일 시간 NL ramp)
- HE20→HE21: 태양광 −5,745 MW → NL +1,010 MW (후반부 cliff; 부하 하강 −2,694 MW가 NL 증가를 완충)
- 총 태양광 급락 HE18→HE21: −28,274 MW

**급격한 2시간 cliff (HE19→HE21)**: 68,512 − 55,893 = **+12,620 MW**

### 교정 앵커 대비 위치

| 참조 이벤트 | NL ramp | P(binding) 기준 | 비고 |
|---|---|---|---|
| Jun 17 (Wed WDPEAK) | +17,935 MW | **확인된 binding floor** | 실제 binding 발생 |
| Jul 2 (Thu WDPEAK) | +14,861 MW | **확인된 non-binding 하단** | 미발생 |
| Jul 1 (Wed WDPEAK) | +21,918 MW | **확인된 binding anchor** | 실제 binding 발생 |
| Aug 12 (Wed) | +19,533 MW | MEDIUM-HIGH 30-45% | |
| Aug 13 (Thu) | +21,274.9 MW | MEDIUM-HIGH 38-52% | |
| Aug 15 (Sat WEPEAK) | +20,809.3 MW | MEDIUM-HIGH 22-36% (DOW -4 to -6 ppt) | |
| Aug 16 (Sun WEPEAK) | +20,581.8 MW | MEDIUM-HIGH 18-30% (DOW -5 to -7 ppt) | |
| **Aug 17 (Mon WDPEAK)** | **+21,585.2 MW** | **HIGH 45-62%** | 전일 (참고) |
| **Aug 18 (Tue WDPEAK) — 오늘** | **+18,010.1 MW** | **MEDIUM 18-32%** | binding floor 75 MW 상회; anchor 3,908 MW 하단 |

**Aug 18 위치**: ramp 기준으로 확인된 binding floor 바로 위에 위치 (75 MW). Aug 12의 MEDIUM-HIGH 30-45% 콜 (+19,533 MW)보다 1,523 MW 낮다. Ramp 단독 기준 기본 확률: ~20-28%.

### Binding probability 산정 (단계별)

- **Ramp 기반 기본값 (+18,010 MW, floor 75 MW 상회)**: ~20-28%
- **화요일 WDPEAK (Wednesday 참조 대비 DOW discount 없음)**: 0 ppt
- **Thermal outage 감소 (HE20-21 ~5,942-6,102 MW vs Aug 17 ~8,098-8,120 MW, 약 2,100 MW 감소)**: −3 to −5 ppt (코리더 import 수요 감소; 가용 thermal 증가)
- **부하 수준 (HE20-21 83,806-86,500 MW; Aug 17 대비 1,566-2,634 MW 낮음)**: −1 to −2 ppt
- **GR_WEST solar cliff 시간대 (HE20-21 SCI 0.168-0.230; Aug 17 SCI 0.129-0.162보다 높음)**: −1 ppt (소폭 더 높은 West 공급; SOUTH_HOUSTON 방향성은 여전히 명확)
- **Smartbidder DEGRADED (23차 연속)**: CI 확대 ±5-7 ppt; P(DA>RT) 미확인
- **단일 소스 (Enverus 교차 검증 없음)**: NL ramp 불확실성 추가 (과거 YE-Enverus 갭 HE21 기준 227-4,626 MW)

**최종 콜: MEDIUM 18-32% (중앙값 ~25%)**

Aug 17의 HIGH 45-62% 대비 명확한 하향. Ramp가 confirmed binding floor에 근접해 있어 zero는 아니지만, anchor에서 3,908 MW 이탈 + 낮은 thermal outage가 구조적 하향 요인.

### Finding 3 적용 — 포지셔닝 창

- **HE19** (cliff 미완료, solar 20,154 MW): VERY LOW 5-10%; 태양광 primary cliff 시작 전. DA 주 포지션으로 부적절.
- **HE20** (PRIMARY — 1차 cliff peak): 태양광 5,903 MW로 급락; NL 67,502 MW; GR_WEST SCI 0.168. SOUTH_HOUSTON 최대 압력. **Day 최고 우선순위 discharge 창.**
- **HE21** (SECONDARY): 태양광 158 MW (소진); NL 68,512 MW (day max); GR_WEST SCI 0.230. **높은 우선순위.** (주의: GR_WEST HE21 6,803 MW는 Aug 17의 4,803 MW보다 41% 높아 소폭 추가적 West 공급 존재.)
- **HE22** (후반 trailing): NL 62,994 MW (급락); GR_WEST 9,175 MW (SCI 0.310 — LOW); 제약 압력 급격히 완화. 잔여 SOC만.

---

## GR_WEST 전 시간대 프로파일 — Finding 23 연장 추적 (Aug 18)

**Aug 17 절대 Stage 0 최저치 (1,324.9 MW) 이후 첫 번째 익일.**

| Hour | GR_WEST (MW) | SCI | 분류 | 비고 |
|---|---|---|---|---|
| HE01 | 10,256.7 | 0.347 | LOW/MEDIUM 경계 | OFFPEAK; threshold 10,356 MW 바로 하단 (99 MW 차이) |
| HE02 | 10,680.7 | 0.361 | **MEDIUM (barely)** | 야간 최고; Aug 17 야간 최고 10,741 MW와 유사 |
| HE03 | 10,681.3 | 0.361 | **MEDIUM (barely)** | 연속 MEDIUM 2번째; Aug 17과 동일 패턴 |
| HE04 | 10,329.6 | 0.349 | LOW/MEDIUM 경계 | MEDIUM threshold 27 MW 하단 |
| HE05 | 9,792.6 | 0.331 | LOW | |
| HE06 | 8,972.5 | 0.303 | LOW | |
| HE07 | 7,956.3 | 0.269 | VERY LOW | WDPEAK 시작; solar onset |
| HE08 | 7,031.8 | 0.238 | VERY LOW | |
| HE09 | 5,294.8 | 0.179 | VERY LOW | |
| HE10 | 3,680.3 | 0.124 | VERY LOW | Duck curve NL trough 시간 |
| HE11 | 3,167.6 | 0.107 | VERY LOW | |
| HE12 | 2,419.3 | 0.082 | VERY LOW | |
| **HE13** | **1,907.4** | **0.064** | **VERY LOW — 주간 최저 (Aug 18)** | Aug 17 절대 기록 1,325 MW 대비 582 MW 회복; 그러나 여전히 극저 수준 |
| HE14 | 2,105.2 | 0.071 | VERY LOW | |
| HE15 | 2,393.9 | 0.081 | VERY LOW | |
| HE16 | 2,587.6 | 0.087 | VERY LOW | |
| HE17 | 2,899.5 | 0.098 | VERY LOW | |
| HE18 | 3,363.8 | 0.114 | VERY LOW | 태양광 cliff 시작; load 90,576 MW |
| HE19 | 4,009.1 | 0.135 | VERY LOW | 1차 cliff 전반부 |
| HE20 | 4,984.6 | 0.168 | VERY LOW | PRIMARY cliff; NL 67,502 MW |
| HE21 | 6,803.2 | 0.230 | VERY LOW | NL peak 68,512 MW; Aug 17 HE21보다 2,000 MW 높음 |
| HE22 | 9,174.7 | 0.310 | LOW | 급격한 야간 회복 |
| **HE23** | **11,144.5** | **0.377** | **MEDIUM** | **Aug 17 HE23 (7,424 MW, SCI 0.251)보다 3,721 MW 높음 — 주목할 회복세** |
| **HE24** | **12,495.3** | **0.422** | **MEDIUM (MEDIUM-HIGH 경계 접근)** | **MEDIUM-HIGH threshold (0.450) 대비 0.028 하단; Aug 18 24h 중 최대 GR_WEST** |

**요약 (SCI 등급)**:
- MEDIUM 이상 (SCI ≥ 0.350): HE02, HE03, HE23, HE24 — **4 시간**
- MEDIUM-HIGH 이상 (SCI ≥ 0.450): **ZERO**
- HIGH (SCI ≥ 0.490): **ZERO**
- PANHANDLE 위반 시간 (GR_WEST ≥ 15,000 MW): **ZERO** (최대 HE24 = 12,495 MW)

**Post-Phase-2 GR_WEST 주간 최저값 추이**:

| Flowday | 주간 최저 GR_WEST | SCI | 비고 |
|---|---|---|---|
| Aug 12 (Wed, Phase 2 peak) | 11,306 MW HE16 | 0.382 | Finding 16 |
| Aug 13 (Thu, Phase 2 절정) | 10,648 MW HE16 | 0.360 | Finding 16 |
| Aug 14 (Fri) | 9,531 MW HE13 | 0.322 | Finding 20 |
| Aug 15 (Sat WEPEAK) | 7,925 MW HE13 | 0.268 | Finding 21 |
| Aug 16 (Sun WEPEAK) | 3,826 MW HE14 | 0.129 | Finding 22 |
| Aug 17 (Mon WDPEAK) | 1,325 MW HE14 | 0.045 | Finding 23 **절대 Stage 0 기록** |
| **Aug 18 (Tue WDPEAK)** | **1,907 MW HE13** | **0.064** | **Finding 23 확장: 극저 수준 지속; 첫 소폭 회복 (+582 MW)** |

**해석**: 포스트-Phase-2 고압 능선이 지속되어 주간 GR_WEST 극저 상태가 이틀 연속 유지. HE13 최저값이 1,907 MW로 Aug 17의 1,325 MW보다 높아 첫 소폭 회복. 그러나 야간(HE23-24)의 GR_WEST 회복 강도가 Aug 17보다 현저히 강해 (HE24 12,495 MW vs Aug 17 HE24 8,410 MW) 능선의 점진적 이완 가능성 시사. Aug 19 overnight WEST_TO_NORTH 전망에 주의 필요.

---

## Duck Curve 분석 (HE09-12) — Finding 7 적용

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | SCI | 분류 |
|---|---|---|---|---|---|---|
| HE09 | 36,254.6 | 17,161.9 | 5,294.8 | 63,913.0 | 0.179 | NL 모든 tier 상단; SCI VERY LOW |
| **HE10** | **31,581.4** | **28,191.6** | **3,680.3** | **68,562.6** | **0.124** | **NL 최저 (duck curve trough); MODERATE band 상단 29,000 MW 상회; SCI VERY LOW** |
| HE11 | 33,260.7 | 31,762.6 | 3,167.6 | 73,347.8 | 0.107 | NL 회복 중 |
| HE12 | 38,015.1 | 32,991.1 | 2,419.3 | 78,452.1 | 0.082 | 완전 회복; solar plateau 진입 |

**NL trough HE10 = 31,581 MW**: Aug 17 (34,323 MW)보다 2,742 MW 낮아 더 깊은 duck curve 형성. 그러나 여전히 MODERATE band 상단 (29,000 MW) 상회 → WEST_TO_NORTH binding 조건 미충족. GR_WEST HE10 = 3,680 MW (SCI 0.124 VERY LOW) — West Texas 잉여 공급 자체가 미미하여 북쪽 유입 가능성 없음.

**결론**: Aug 18 duck curve는 WEST_TO_NORTH 혼잡 이벤트 아님. CONGESTION tier 해당 없음.

---

## WEST_TO_NORTH_345 — 야간 및 HE23-24 분석

**야간 (HE01-06)**:

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI | PEAKTYPE | PANHANDLE 여유 |
|---|---|---|---|---|---|---|
| HE01 | 10,256.7 | 67,337.6 | 50,004.0 | 0.347 | OFFPEAK | −4,743 MW |
| **HE02** | **10,680.7** | **64,104.9** | **46,581.0** | **0.361** | **OFFPEAK** | **−4,319 MW** |
| **HE03** | **10,681.3** | **61,760.6** | **44,412.7** | **0.361** | **OFFPEAK** | **−4,319 MW** |
| HE04 | 10,329.6 | 60,149.7 | 43,459.3 | 0.349 | OFFPEAK | −4,670 MW |
| HE05 | 9,792.6 | 59,251.0 | 43,430.5 | 0.331 | OFFPEAK | −5,207 MW |
| HE06 | 8,972.5 | 59,529.3 | 44,832.5 | 0.303 | OFFPEAK | −6,027 MW |

MEDIUM threshold 초과 시간 (SCI ≥ 0.350): HE02, HE03 — **2 시간** (Aug 17: 3 시간 HE01-03). SCI 최대 0.361 — Aug 17 야간 최대 SCI 0.363과 사실상 동일. **P(WEST_TO_NORTH binding HE01-06): VERY LOW <5%** — MEDIUM-HIGH 임계값 (0.450)에서 0.089 하단; 역사적 binding 임계값 미달.

**HE23-24 (OFFPEAK 후반 회복 — 주목)**:

| Hour | GR_WEST (MW) | NL (MW) | SCI | PEAKTYPE | PANHANDLE 여유 |
|---|---|---|---|---|---|
| **HE23** | **11,144.5** | **56,184.4** | **0.377** | **OFFPEAK** | **−3,856 MW** |
| **HE24** | **12,495.3** | **50,138.0** | **0.422** | **OFFPEAK** | **−2,505 MW** |

HE23-24 GR_WEST는 Aug 17 동일 시간 (7,424 / 8,410 MW, SCI 0.251 / 0.284) 대비 각각 3,720 / 4,085 MW 높음. SCI가 MEDIUM에 진입 (0.377/0.422)하지만 MEDIUM-HIGH 임계값 (0.450)에는 도달하지 못함. NL이 50,138-56,184 MW로 높아 WEST_TO_NORTH binding 발생 조건 (낮은 NL + 높은 GR_WEST 동시 충족) 불성립. 현재 NEGLIGIBLE <2%.

**단, Aug 18 HE24 GR_WEST 12,495 MW (SCI 0.422)가 Aug 19 overnight 시작 baseline으로 작동하면**, Aug 19 야간 WEST_TO_NORTH 신호 발생 가능성이 있음. Aug 19 분석 시 HE24 wind 추이를 주요 입력으로 사용 권장.

---

## Nodal MCC Snapshot — GKS_BESS_RN (휴리스틱 PTDF Projection)

Stage 0 rule-based PTDF projection. Hub-pair LMP ABSENT (88th consecutive cycle).

| Window | HE | E[MCC, $/MWh] | P50 / P90 | Driver | 확신도 |
|---|---|---|---|---|---|
| 야간 barely-MEDIUM | HE01-03 | $0 | $0 / $0 | WEST_TO_NORTH VERY LOW <5% (SCI 0.347-0.361; MEDIUM-HIGH 도달 불가) | ZERO |
| 오전 전환 | HE04-07 | $0 | $0 / $0 | SCI 0.243-0.349 (LOW-MEDIUM 경계); 활성화 확률 없음 | ZERO |
| Duck curve | HE08-12 | $0 | $0 / $0 | SCI 0.082-0.238 (VERY LOW); NL 31,581-45,781 MW (MODERATE band 이상); 제약 없음 | ZERO |
| Finding 23 최저 | HE13 | $0 | $0 / $0 | SCI 0.064 (주간 최저; 1,907 MW — Aug 17 1,325 MW 다음 두번째 극저); WEST_TO_NORTH 발동 불가 | ZERO |
| 오후 회복 | HE14-18 | $0 | $0 / $0 | SCI 0.071-0.114 (VERY LOW); NL 46,525-50,502 MW (모든 tier 이상); 태양광 peak 유지 중 | ZERO |
| **Solar cliff PRIMARY** | **HE20-21** | **+$1.5 to +$3.0** | **$0 / +$6** | **SOUTH_HOUSTON MEDIUM 18-32% (ramp +18,010 MW; binding floor 75 MW 상회; cap-out ~6,000 MW; GR_WEST VERY LOW SCI 0.168-0.230); Finding 3 primary window** | **LOW-MEDIUM direction; LOW magnitude** |
| Solar cliff pre-onset | HE19 | $0 to +$0.3 | $0 / $1 | SOUTH_HOUSTON VERY LOW 5-10%; solar 20,154 MW 아직 상당; 미미한 방향성만 | VERY LOW |
| HE22 trailing | HE22 | $0 | $0 / $0 | SOUTH_HOUSTON 압력 급속 완화; NL 62,994 MW; GR_WEST SCI 0.310 (LOW 회복) | ZERO |
| 야간 회복 | HE23-24 | $0 | $0 / $0 | SCI 0.377/0.422 (MEDIUM); NL 50,138-56,184 MW (너무 높음); WEST_TO_NORTH binding 조건 불성립 | ZERO |

**일별 MCC 비교 (Aug 17 → Aug 18)**:

| Window | Aug 17 E[GKS MCC] | Aug 18 E[GKS MCC] | 변화 |
|---|---|---|---|
| 야간 | $0 (VERY LOW <5%; barely MEDIUM) | $0 | 동일 |
| Duck curve | $0 (NL 34,323 MW, SCI 0.105) | $0 (NL 31,581 MW, SCI 0.124) | 동일; NL 더 낮으나 GR_WEST 더 낮아 net effect 없음 |
| Solar cliff HE20-21 | +$2.5 to +$6.5 (HIGH 45-62%) | **+$1.5 to +$3.0 (MEDIUM 18-32%)** | **하향 — ramp −3,575 MW, cap-out −2,100 MW, 낮은 부하** |
| 야간 후반 HE23-24 | $0 (SCI 0.251/0.284 LOW) | $0 (SCI 0.377/0.422 MEDIUM; NL 너무 높음) | 동일; GR_WEST 강화되나 NL 조건 미충족 |

---

## Hub-Pair Basis View

Hub-pair LMP ABSENT (88th consecutive cycle). 모든 수치는 방향성 추정치.

| Path | Window | E[basis, $/MWh] | 방향성 driver |
|---|---|---|---|
| WEST → NORTH | HE01-04 야간 | $0 (무시 가능) | SCI 0.347-0.361 (barely MEDIUM or below); VERY LOW binding; 조작적으로 zero |
| WEST → NORTH | HE05-22 오전-낮 | $0 (absolute zero) | SCI 0.064-0.303 (VERY LOW to LOW); GR_WEST 주간 극저 (Finding 23 확장); WEST_TO_NORTH 완전 비활성 |
| **HOUSTON → NORTH** | **HE20-21 solar cliff** | **+$1 to +$5 (uncond.); +$20 to +$50 (cond.)** | **SOUTH_HOUSTON MEDIUM 18-32%; Finding 3 primary window; Aug 17보다 약하나 방향 유지** |
| HOUSTON → NORTH | HE19 pre-cliff | $0 to +$0.5 | SOUTH_HOUSTON VERY LOW; solar 미소진; 방향성 미미 |
| WEST → NORTH | HE23-24 후반 회복 | $0 | SCI 0.377/0.422 (MEDIUM 진입); NL 50,138-56,184 MW — binding 조건 불성립. Aug 19 overnight 모니터링 권장. |

**Post-Phase-2 WEST→NORTH HE10 basis 추이**:

| Day | GR_WEST HE10 | SCI | NL trough | E[basis HE10 WEST→NORTH] |
|---|---|---|---|---|
| Aug 12 (Wed) | 14,552 MW | 0.492 HIGH | 17,060 MW EXTREME | −$18 to −$40+ |
| Aug 13 (Thu) | 14,690 MW | 0.497 HIGH | 16,701 MW EXTREME | −$20 to −$40+ |
| Aug 14 (Fri) | 12,522 MW | 0.423 MED | 21,796 MW EXTREME barely | −$4 to −$12 |
| Aug 15 (Sat) | 10,337 MW | 0.349 LOW | 21,643 MW EXTREME (solar-only) | −$0.5 to −$3 |
| Aug 16 (Sun) | 7,498 MW | 0.253 VERY LOW | 26,242 MW MODERATE | $0 to −$0.3 |
| Aug 17 (Mon) | 3,102 MW | 0.105 VERY LOW | 34,323 MW (MODERATE 이상) | $0 (absolute zero) |
| **Aug 18 (Tue)** | **3,680 MW** | **0.124 VERY LOW** | **31,581 MW (MODERATE 이상)** | **$0 (absolute zero)** |

WEST→NORTH HE10 basis: 3일 연속 zero. Phase 2 대형 바람 이벤트 (Aug 12-14) 완전 소멸 후 새로운 체제 안착.

---

## GKS BESS (GKS_BESS_RN) Nodal Context — Aug 18 (화요일 WDPEAK)

**GKS_BESS_RN (100MW/200MWh) — Aug 18 dispatch guidance (congestion view):**

1. **HE01-06 야간: ZERO congestion priority**
   SCI 0.303-0.361; max HE02-03 (barely MEDIUM). E[GKS MCC] ≈ $0. 야간 충전은 에너지 가격 기반으로만 결정.

2. **HE07-19 오전-낮: ZERO (or near-zero) congestion signal**
   SCI 0.064-0.303 전 시간대. HE13 주간 최저 (SCI 0.064 — 1,907 MW). Duck curve NL 31,581 MW (HE10) — MODERATE band 상단 이상으로 WEST_TO_NORTH 발동 불가. HE19는 SOUTH_HOUSTON VERY LOW 5-10% (태양광 미소진). 이 창의 모든 BESS 결정은 순수하게 에너지/AS 가격 기반.

3. **HE20-21 SOLAR CLIFF: MEDIUM congestion discharge 기회 (오늘의 유일 신호)**
   - **HE20** (PRIMARY, Finding 3): 태양광 5,903 MW 급락; NL 67,502 MW; GR_WEST 4,985 MW (SCI 0.168 VERY LOW). **SOUTH_HOUSTON MEDIUM 18-32%; 방향 양수 (GKS positive MCC)**. 최우선 discharge 시간.
   - **HE21** (SECONDARY, Finding 3): 태양광 158 MW; NL 68,512 MW (day max); GR_WEST 6,803 MW (SCI 0.230 — Aug 17 HE21보다 높음에 주의; 소폭 추가 West 공급 존재). 높은 우선순위.
   - **GKS MCC (unconditional) HE20-21**: +$1.5 to +$3.0/MWh. 계산: P(binding) ~25% × E[MCC|binding] ~$8-10/MWh = +$2.0 to +$2.5/MWh (CI 범위 $1.5-$3.0). Aug 17의 +$2.5 to +$6.5/MWh 대비 하향이나 방향성 일치 (양수).
   - **Conditional MCC (if binding)**: +$8 to +$12/MWh (PTDF 휴리스틱 기반; Aug 17과 유사).
   - **SOC 목표**: HE19-20 진입 시 최대 SOC (200 MWh) 확보. MEDIUM 확률에서도 방향이 명확하므로 full discharge 준비.

4. **HE22-24: ZERO congestion priority**
   HE22: NL 62,994 MW; GR_WEST 9,175 MW (SCI 0.310 LOW). SOUTH_HOUSTON 압력 급속 완화.
   HE23-24: SCI 0.377/0.422 (MEDIUM); NL 50,138-56,184 MW — WEST_TO_NORTH binding 불성립.

5. **Net day assessment**: Aug 18은 Aug 17보다 낮은 congestion 강도이지만, SOUTH_HOUSTON이 유일한 방향성 신호로 기능. HE20-21 양수 MCC 방향은 유지. BESS 최적화 구조: HE20-21 discharge 우선, 나머지 23시간은 에너지/AS 가격이 지배.

---

## BESS Optimizer에 전달할 Congestion View 요약

**충전 우선순위 (congestion 기반)**: NONE — congestion 관점에서 모든 24시간 충전 신호 없음. 충전은 DA 에너지 가격 및 AS 기회로만 결정.

**방전 우선순위**:
1. **HE20** (우선순위 최상): SOUTH_HOUSTON MEDIUM 18-32%; 태양광 급락 5,903 MW; NL 67,502 MW; GR_WEST VERY LOW; E[MCC 무조건부] +$1.5-$3/MWh — 방향 양수 확인
2. **HE21** (높은 우선순위): SOUTH_HOUSTON 지속; NL 68,512 MW (day max); 태양광 소진; E[MCC 무조건부] +$1.5-$3/MWh
3. **HE22** (불필요): SOUTH_HOUSTON 압력 급속 완화; 잔여 SOC 있을 때만 고려

**가중치 지침**: SOUTH_HOUSTON HE20-21 MCC에 **LOW-MEDIUM 방향 가중치** 적용. 중앙 확률 ~25%로 Aug 17의 MEDIUM 대비 낮음; Smartbidder 부재 + 단일 소스가 CI 확대. 방향은 양수로 명확. WEST_TO_NORTH 및 모든 주간 창: ZERO weight.

**Day character summary**: Post-Phase-2 2일차 화요일 WDPEAK — 포스트-Phase-2 고압 능선 두번째 WDPEAK; GR_WEST 주간 최저 HE13 = 1,907 MW (SCI 0.064 — Aug 17 기록 1,325 MW 다음; Finding 23 확장 범주); NL trough HE10 = 31,581 MW (MODERATE band 이상 — duck curve 혼잡 없음); 시스템 피크 HE17 = 90,964 MW (Aug 17 기록 91,463 MW 대비 −499 MW); thermal outage 대폭 감소 (~6,000 MW vs Aug 17 ~8,100 MW — SOUTH_HOUSTON 강도 하향 핵심 요인); NL ramp HE18→HE21 = +18,010 MW (binding floor 75 MW 상회; anchor 3,908 MW 하단); SOUTH_HOUSTON_IMPORT MEDIUM 18-32% (Aug 17 HIGH 45-62% 대비 명확한 하향); E[GKS MCC HE20-21 unconditional] +$1.5 to +$3.0/MWh; 야간 후반 HE23-24 GR_WEST 강한 회복 (SCI 0.377/0.422) — Aug 19 overnight WEST_TO_NORTH 시그널 모니터링 필요.

---

## Risks

**1. SOUTH_HOUSTON binding 발생 (MEDIUM 18-32%; 비발생이 base case)**:
MEDIUM 확률이므로 NON-BINDING이 중앙 시나리오. 그러나 ramp가 확인된 binding floor 바로 위 (75 MW)에 있어 발생 시 예상치 못한 spike 가능. Upside 시나리오: binding 발생 시 conditional MCC +$8-12/MWh.

**2. Enverus 부재로 NL ramp 불확실성 존재**:
단일 소스 YE ramp +18,010 MW. YE-Enverus 과거 격차 (HE21 기준 227-4,626 MW 범위). Enverus ramp가 4,000 MW 낮으면 +14,000 MW 수준 — non-binding lower bound (14,861 MW) 근처로 하락, P(binding) 대폭 감소. 반대로 Enverus가 1,000 MW 높으면 +19,000 MW로 Aug 12 수준 접근. 방향성 불확실성 존재.

**3. Thermal outage restoration 추가 가속 가능성**:
HE20-21 cap-out 5,942-6,102 MW. 만약 추가 발전기가 계획보다 빨리 복귀해 4,000-4,500 MW 수준으로 낮아지면, SOUTH_HOUSTON binding 확률 추가 하락 (−3 to −5 ppt 추가). 반대로 outage가 증가하면 상향.

**4. 야간 후반 GR_WEST 회복 지속 시 Aug 19 overnight 시그널**:
HE24 GR_WEST 12,495 MW (SCI 0.422 — MEDIUM-HIGH 임계값 0.450에서 28 MW 하단). 만약 Aug 19 overnight (HE01-06)에 이 추세가 계속되어 SCI 0.450+ 달성 시, Aug 19 WEST_TO_NORTH overnight에 MEDIUM-HIGH/HIGH 신호 발생 가능. Aug 18 HE22-24 풍속 실측치가 Aug 19 분석의 핵심 입력.

**5. Lambda 꼬리 위험 (binding 발생 + ORDC 접근 시)**:
부하 90,964 MW (Aug 17 기록에 근접) 상황에서 SOUTH_HOUSTON이 binding되면 ORDC 희소성 가격 병행 가능성. P99 $90/MWh는 ORDC $1,000-$4,500/MWh 시나리오를 포함하지 않음. GKS discharge HE20-21 정렬이 최대 upside 포착.

**6. Smartbidder 23차 연속 degraded**:
P(DA>RT) HE20-21 미확인 — SOUTH_HOUSTON MEDIUM 콜에서 가장 유용한 교차 검증 정보 부재. DA 에너지 가격 $60-80/MWh at LZ_HOUSTON HE20-21 이면 binding 확률 지지; $30-40/MWh이면 시장이 binding을 낮게 평가하는 신호.

**7. Aug 16 T+2 settlement 오늘 도착 예정**:
pnl-manager로부터 Aug 16 (MODERATE lower, SOUTH_HOUSTON MEDIUM-HIGH 18-30%, +20,582 MW ramp) 실적 수신 예정. 수신 시 즉시 `memory/congestion-analyst/learnings/2026-08-16-settlement.md` 업데이트.

**8. 다수의 CRITICALLY OVERDUE settlement 미수신 지속**:
Jul 31 이후 복수의 WDPEAK/WEPEAK 콜 (SOUTH_HOUSTON 포함) settlement 미확인. 교정 앵커 데이터셋이 Jun 17 / Jul 1 두 건에만 의존 중. 지연이 계속될수록 Stage 0 heuristic의 calibration uncertainty 증가.

---

## Downstream Weight Guidance

| Signal | Weight | 근거 |
|---|---|---|
| **SOUTH_HOUSTON_IMPORT HE20-21 (MEDIUM 18-32%)** | **LOW-MEDIUM direction; LOW magnitude** | Ramp +18,010 MW — floor 75 MW 상회; cap-out 6,000 MW (Aug 17보다 낮음); 방향 양수 명확; 단일 소스 + Smartbidder 부재로 magnitude 신뢰 낮음 |
| SOUTH_HOUSTON HE19 (VERY LOW 5-10%) | VERY LOW | Solar 미소진; 보조 포지션만 |
| WEST_TO_NORTH HE02-03 overnight (VERY LOW <5%) | NONE | SCI 0.361 — MEDIUM-HIGH 임계값 대비 0.089 하단; binding 가능성 없음 |
| WEST_TO_NORTH HE23-24 (MEDIUM SCI; NEGLIGIBLE binding) | NONE (모니터링만) | SCI 0.377/0.422 — NL 너무 높아 binding 불가; Aug 19 overnight 분석 입력으로 활용 |
| WEST_TO_NORTH 나머지 (NEGLIGIBLE) | NONE | Finding 23 확장 — SCI 0.064-0.303 전 시간대; 완전 비활성 |
| PANHANDLE (INACTIVE) | NONE | 최대 12,495 MW (threshold 2,505 MW 하단); 위반 없음 |
| Duck curve HE10 (ZERO) | NONE | NL 31,581 MW — MODERATE band 이상; SCI 0.124; 혼잡 없음 |
| Hub-pair basis | VERY LOW | 88차 연속 absent cycle. 모든 magnitude 추정치 방향성만이며 미검증. |

**Downstream agents (bess-optimizer, dart-virtual-trader)**: Aug 18은 Aug 17보다 낮은 강도의 SOUTH_HOUSTON 이벤트. HE20-21 창은 MEDIUM weight 방향성 (양수 GKS MCC), LOW magnitude로 처리. dart-virtual-trader: HE20-21 SHORT DA 포지션은 Aug 17 대비 더 낮은 승률 (25% vs 52%)로 재조정 필요. 나머지 모든 시간 congestion MCC = $0.

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 분석 — 규칙 기반 휴리스틱. 제약 수준 binding/lambda 모델 없음. 모든 확률 및 lambda 추정값은 SCI threshold, NL ramp 교정 앵커, 역사적 binding tier 참조에서 도출.

**사용된 데이터 입력**:
- `shared/data/raw/yes-energy/2026-08-18.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- 사용 필드: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING
- `shared/data/forecasts/congestion/2026-08-17.md` — 전일 view (참조용; SCI 교정, 교정 앵커, Finding 23 이력)

**Hub-pair LMP (W3 항목 0.10)**: ABSENT — 88차 연속. Aug 18의 +$1.5-$3/MWh 무조건부 GKS MCC 추정치는 모든 settlement LMP 데이터와 교차 검증되지 않음.

**Finding 23 확장 (Aug 18 갱신)**:
- GR_WEST 주간 최저 HE13 = 1,907.4 MW (SCI 0.064) — Aug 17 절대 기록 1,325 MW 다음으로 낮음; 포스트-Phase-2 GR_WEST 극저 패턴 이틀 연속
- 첫 소폭 회복 신호: 야간 후반 HE23 = 11,145 MW (SCI 0.377) / HE24 = 12,495 MW (SCI 0.422) — Aug 17의 HE23 7,424 MW / HE24 8,410 MW 대비 대폭 강화
- Stage 1 LightGBM 함의: 야간-주간 GR_WEST 비율 Aug 18 = 10,681 / 1,907 = **5.60×** (vs Aug 17의 8.11×). 감소하고 있으나 여전히 높은 시간대별 분산; 시간대별 GR_WEST 분절 feature 설계 필요성 재확인.

**pending settlements (2026-08-17 기준 업데이트)**:

| Flowday | 콜 요약 | T+2 예정일 | 상태 |
|---|---|---|---|
| 2026-07-31 (Thu) | SOUTH_HOUSTON MED-HIGH 35-52% (+20,431 MW) | ~Aug 2 | CRITICALLY OVERDUE 17+ 일 |
| 2026-08-04~06 | SOUTH_HOUSTON MEDIUM 범위 (+19,366~25,190 MW) | ~Aug 6-8 | CRITICALLY OVERDUE |
| 2026-08-09~11 | SOUTH_HOUSTON LOW~MED-HIGH (+19,981~27,151 MW) | ~Aug 11-13 | CRITICALLY OVERDUE |
| 2026-08-12 (Wed) | WEST_TO_NORTH HIGH + SOUTH_HOUSTON MED-HIGH 30-45%; PANHANDLE 7h | ~Aug 14 | CRITICALLY OVERDUE |
| 2026-08-13 (Thu) | WEST_TO_NORTH VERY HIGH + SOUTH_HOUSTON MED-HIGH 38-52%; PANHANDLE 10h | ~Aug 15 | CRITICALLY OVERDUE |
| 2026-08-14 (Fri) | WEST_TO_NORTH HIGH + SOUTH_HOUSTON MED-HIGH 25-40% | ~Aug 16 | CRITICALLY OVERDUE |
| 2026-08-15 (Sat) | SOUTH_HOUSTON MED-HIGH 22-36%; Finding 21 test | ~Aug 17 | OVERDUE (Finding 21 검증 대기) |
| 2026-08-16 (Sun) | SOUTH_HOUSTON MED-HIGH 18-30%; Finding 22 | ~Aug 18 | **오늘 도착 예정** |
| 2026-08-17 (Mon) | HIGH 45-62% SOUTH_HOUSTON (+21,585 MW); Finding 23; Record load | ~Aug 19 | 내일 예정 |
| **2026-08-18 (Tue)** | **MEDIUM 18-32% SOUTH_HOUSTON (+18,010 MW); Finding 23 확장** | **~Aug 20** | **이 예측** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-18.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-18.md`
**History archive**: `memory/congestion-analyst/history/2026-08-18.md`

---

**Congestion Character**: Post-Phase-2 2일차 화요일 WDPEAK — Finding 23 확장 (GR_WEST 주간 최저 HE13 = 1,907 MW SCI 0.064; Aug 17 절대 기록 1,325 MW 대비 첫 소폭 회복 +582 MW); 야간 후반 HE23-24 GR_WEST 강한 회복 (SCI 0.377/0.422 — Aug 17 HE23-24 대비 3,720-4,085 MW 증가; Aug 19 overnight 시그널 가능성 모니터링); 시스템 피크 HE17 = 90,964 MW (Aug 17 기록 대비 −499 MW); NL trough HE10 = 31,581 MW (MODERATE band 이상 — duck curve 혼잡 없음); thermal outage 대폭 감소 (~6,000 MW; Aug 17 대비 −2,100 MW — SOUTH_HOUSTON 강도 하향 핵심 요인); NL ramp HE18→HE21 = +18,010 MW (binding floor 75 MW 상회; anchor 3,908 MW 하단); SOUTH_HOUSTON_IMPORT MEDIUM 18-32% (Aug 17 HIGH 45-62% 대비 명확한 하향); E[GKS MCC HE20-21 unconditional] +$1.5 to +$3.0/MWh; WEST_TO_NORTH 전 시간대 NEGLIGIBLE; PANHANDLE NEGLIGIBLE (최대 12,495 MW); Aug 16 T+2 settlement 오늘 도착 예정; Smartbidder 23차 연속 degraded; hub-pair LMP 88차 연속 absent.
