# Congestion Outlook — D+1 (2026-08-22)   [Stage 0 — provisional]

**Generated**: 2026-08-21 07:30 CT | **Stage**: 0 — Infrastructure
**Flowday**: Saturday 2026-08-22 | WEPEAK (weekend peak)
**Leakage check**: PASS — only pre-DAM-cutoff vintages used (YE bidclose pub ~12:20 UTC Aug 21; Enverus pub 07:01 CT Aug 21; AG2 pub 06:40 CT Aug 21); no RT or forward settlement data

> **Stage 0 limitation**: Rule-based heuristic analysis. All binding probability, lambda, and MCC estimates are derived from SCI threshold comparisons, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) apply LOW-MEDIUM weighting to all quantitative figures.

> **DATA STATUS**: YES_ENERGY PRODUCTION (bidclose summary, 24-hour confirmed) | ENVERUS PRODUCTION (restored — 4 files: net_load_fc, wind_stpf, solar_stpf, load_fc; first multi-source day after extended absence) | AG2 PRODUCTION (WindCast restored; 24-hour Aug 22 profile confirmed) | SMARTBIDDER DEGRADED (27th consecutive cycle, client_secret expired) | HUB_PAIR_LMP ABSENT (92nd consecutive cycle)

> **Note on Enverus / AG2 restoration**: Both sources were absent for the prior ~20+ cycles. Today marks the first multi-source cross-validation day since late July. Probability estimates are tighter this cycle; however, SMARTBIDDER (DA price cross-check) and HUB_PAIR_LMP (magnitude calibration) remain absent, limiting quantitative precision.

---

## Headline

Aug 22 (Saturday WEPEAK) is a relatively moderate congestion day despite extreme system load (91,367 MW peak). Three structural features define it:

**(1) WEST_TO_NORTH borderline overnight (HE01-03)**: GR_WEST peak HE02 = 10,699 MW (YE) → SCI = 0.361, sitting 0.004 below the MEDIUM threshold (0.365 = 10,804 MW). Enverus-based estimate puts GR_WEST HE01 at 11,206 MW (SCI 0.379, inside MEDIUM), creating a narrow binding risk window concentrated in HE01-03. This is the primary congestion call of the day: LOW-MEDIUM 12-20% binding probability driven by wind forecast uncertainty (Enverus overnight 19,904 MW vs AG2 17,805 MW — a 2,099 MW gap that straddles the MEDIUM threshold).

**(2) SOUTH_HOUSTON evening ramp 315 MW below binding floor (WEPEAK caveat)**: Enverus NL ramp HE18→HE21 = +17,620 MW — 315 MW below the confirmed binding floor (+17,935 MW, Jun 17 WDPEAK). P(binding) = LOW 8-12% base case. Key upside risk: YE NL peak (72,345 MW HE20) vs Enverus NL peak (67,867 MW HE20) is a 4,478 MW discrepancy — if actual NL is closer to YE, the ramp could reach +20,301 MW, well into MEDIUM territory. Weekend calibration is also uncertain (all anchors are weekday events).

**(3) Solar + wind profile creates moderate duck curve (no EXTREME/SEVERE)**: NL trough HE10 = 30,392 MW (Enverus) / 32,947 MW (YE min). Both values are well above the SEVERE boundary (~26,000 MW) and in the MODERATE-upper range. WEST_TO_NORTH HE09-12 binding: NEGLIGIBLE. No duck curve constraint risk today.

---

## Input Data Cross-Validation

| Metric | YE (bidclose) | Enverus | AG2 | Consensus |
|---|---|---|---|---|
| Load peak | 91,367 MW HE17/18 | — | — | 91,367 MW |
| NL trough | 32,947 MW HE10/11 | 30,392 MW HE10 | — | 30,392–32,947 MW |
| NL peak (evening) | 72,345 MW HE20 | 69,664 MW HE21 | — | 69,664–72,345 MW (2,681 MW gap) |
| Solar peak | 32,479 MW HE13 | 34,374 MW HE13 | — | 32,479–34,374 MW |
| Total wind HE01 | 17,980 MW (HE1/2 ERCOT) | 19,904 MW | 17,805 MW | 17,805–19,904 MW (2,099 MW gap) |
| Total wind HE15 | — | 3,602 MW | 2,190 MW | 2,190–3,602 MW |
| GR_WEST avg | 5,756 MW | — | — | 5,756 MW |
| GR_WEST peak HE1/2 | 10,699 MW | 11,206 MW (derived) | — | 10,699–11,206 MW |
| Cap-out avg | 6,669 MW | — | — | 6,669 MW (max 6,693 MW) |

Derived GR_WEST (Enverus-based): Enverus hourly total wind × YE GR_WEST fraction (56.3%) ÷ 29,600 MW capacity = SCI per hour.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 (overnight) | LOW-MEDIUM 12-20% | $10-28/MWh | $0 / $15 / $45 | GR_WEST 10,699–11,206 MW (SCI 0.361–0.379); straddles MEDIUM threshold 0.365; Enverus-AG2 wind gap creates material uncertainty; NL HE01 = 49,754 MW |
| WEST_TO_NORTH_345 | HE04-06 (overnight tail) | VERY LOW 3-7% | — | $0 / $5 / $20 | GR_WEST declining (SCI 0.290-0.340, LOW); NL 44,075–45,735 MW; below binding region |
| WEST_TO_NORTH_345 | HE09-12 (duck curve) | NEGLIGIBLE <2% | — | $0 / $0 / $5 | GR_WEST daytime min 1,250 MW (SCI 0.042, VERY LOW); NL trough 30,392–32,947 MW (above SEVERE); no duck curve constraint risk |
| WEST_TO_NORTH_345 | HE22-24 (evening recovery) | NEGLIGIBLE <3% | — | $0 / $0 / $8 | GR_COASTAL/GR_SOUTH dominate evening wind (GR_COASTAL peak HE18/19; GR_SOUTH peak HE22/23); GR_WEST evening est. 6,000–8,500 MW (SCI 0.203–0.287, LOW); NL 53,835–63,868 MW too high for binding |
| SOUTH_HOUSTON_IMPORT | HE19-21 (solar cliff + evening peak) | LOW 8-12% | $12-30/MWh | $0 / $10 / $35 | Enverus NL ramp HE18→21 = +17,620 MW — 315 MW below confirmed floor (+17,935 MW Jun 17 WDPEAK); Saturday calibration uncertain; YE upside (72,345 MW peak) implies ramp up to +20,301 MW risk scenario → MEDIUM 20-28% in upside case |
| PANHANDLE_EXPORT_345 | ALL hours | NEGLIGIBLE <1% | — | $0 / $0 / $3 | GR_WEST overnight max 10,699–11,206 MW; threshold 15,000 MW is 3,794–4,301 MW away; no tail risk |
| HOUSTON_SOUTH_MIDDAY | ALL hours | NEGLIGIBLE <1% | — | — | Cap-out max 6,693 MW HE01/02 — dual-trigger requires cap-out > 10,000 MW + NL < SEVERE; both conditions unmet |

---

## Nodal MCC Snapshot (PTDF projection — heuristic, Stage 0)

PTDF coefficients not yet pulled (W3 unstarted — 92nd consecutive absent cycle). Sign direction based on CONGESTION_PROJECT constraint embedding heuristics; magnitude based on analogous prior LOW-MEDIUM binding events.

| Node | E[MCC, $/MWh] | P50 / P90 | Window | Basis |
|---|---|---|---|---|
| GKS | -$1.0 | $0 / -$3.5 | HE01-03 | WEST_TO_NORTH LOW-MEDIUM; GKS in West shadow zone; sign confirmed by Aug 13 precedent |
| GKS | +$0.3 | $0 / +$1.5 | HE20-21 | SOUTH_HOUSTON LOW; GKS positive MCC when South import constrained |
| GKS | ~$0 | $0 / +$0.3 | HE09-12 | NEGLIGIBLE duck curve; near-hub pricing |
| HB_BUSAVG | -$0.5 | $0 / -$2.0 | HE01-03 | Hub average — muted vs GKS (partial PTDF hedge) |
| LZ_HOUSTON | +$0.5 | $0 / +$2.0 | HE20-21 | SOUTH_HOUSTON LOW; Houston load zone positive MCC |
| LZ_WEST | -$1.5 | $0 / -$4.0 | HE01-03 | West zone — most exposed to WEST_TO_NORTH constraint |
| LZ_NORTH | +$0.8 | $0 / +$2.5 | HE01-03 | North zone benefits from West→North congestion (positive MCC) |

All MCC estimates carry calibration uncertainty flag of ±$3-8/MWh (P90 range) given hub-pair LMP absence (92nd cycle) and Stage 0 heuristic methodology.

---

## Hub-pair Basis View

Spread convention: spread = DA − RT (positive → DA expensive → short DA / long RT signal).

| Path | E[basis, $/MWh] | Hour Range | Comment |
|---|---|---|---|
| WEST → NORTH | -$1 to -$3 (central -$2) | HE01-03 | West surplus moderately priced below North; LOW-MEDIUM binding; narrow window |
| WEST → NORTH | ~$0 | HE09-18 | GR_WEST VERY LOW daytime; no West discount |
| WEST → NORTH | -$0.5 to -$1.5 | HE22-24 | Partial evening wind recovery; LOW SCI; weak signal |
| HOUSTON → NORTH | $0 to +$1.0 | HE20-21 | SOUTH_HOUSTON LOW; small positive basis during solar cliff |
| SOUTH → NORTH | $0 to +$0.5 | All hours | No significant SOUTH congestion signal |
| HOUSTON → WEST | +$1.5 to +$4.0 | HE01-03 | WEST discount + HOUSTON load premium; indirect basis |

Note: All hub-pair basis estimates are heuristic proxies. No realized hub-pair LMP data available for calibration (92nd absent cycle). Trading decisions should apply LOW confidence weight to these figures.

---

## Key Hourly Profile (Enverus)

| HE | Net Load (MW) | Total Wind (MW) | Solar (MW) | Notes |
|---|---|---|---|---|
| 01 | 49,754 | 19,904 | 0 | Overnight max wind; GR_WEST peak window |
| 02 | 47,354 | 19,137 | 0 | GR_WEST peak (YE max 10,699 MW) |
| 03 | 44,960 | 18,852 | 0 | Wind declining; SCI crossing below 0.365 |
| 04 | 44,491 | 17,457 | 0 | LOW SCI; binding risk receding |
| 06 | 44,700 | 15,091 | 0 | Transition to morning |
| 08 | 45,206 | 12,264 | 2,151 | Solar onset |
| 09 | 35,661 | 9,123 | 18,692 | Major solar ramp; NL falling fast |
| **10** | **30,392** | **8,095** | **30,014** | **NL trough — above SEVERE; no duck curve binding** |
| 13 | 43,312 | 3,980 | 34,374 | Solar peak; GR_WEST min ~1,250 MW |
| 17 | 51,810 | 4,997 | 31,408 | Load building toward peak |
| **18** | **52,044** | **6,730** | **29,363** | **Ramp baseline for SOUTH_HOUSTON** |
| **19** | **57,043** | **8,522** | **21,771** | **Solar cliff begins (+5,000 MW NL)** |
| **20** | **67,867** | **10,905** | **6,392** | **Primary solar cliff (+10,824 MW NL — steepest hour)** |
| **21** | **69,664** | **12,883** | **30** | **NL peak (evening); ramp = +17,620 MW from HE18** |
| 22 | 63,868 | 15,681 | 0 | Evening wind recovery; GR_COASTAL/SOUTH peak |
| 24 | 53,835 | 18,705 | 0 | Late night wind resuming |

---

## Risk Scenarios

| Scenario | Trigger | Impact |
|---|---|---|
| HIGH WIND OVERNIGHT (upside) | Actual GR_WEST HE01-03 ≥ 11,200 MW (SCI ≥ 0.379 = Enverus-derived) | P(WEST_TO_NORTH HE01-03) rises from LOW-MEDIUM 12-20% to MEDIUM 22-30%; E[GKS MCC HE01-03] widens to -$2 to -$6/MWh |
| YE NL PEAK MATERIALIZES | Actual HE20 NL ≥ 72,000 MW vs Enverus 67,867 MW | Ramp = ~+20,000 MW → P(SOUTH_HOUSTON) rises from LOW 8-12% to MEDIUM 22-30%; E[GKS MCC HE20-21] = +$1 to +$3/MWh unconditional |
| SATURDAY WEEKEND CALIBRATION SHIFT | Weekend thermal dispatch differs from weekday anchors (Jun 17, Jul 1) | Both SOUTH_HOUSTON and WEST_TO_NORTH probabilities carry additional ±5 ppt uncertainty; applies to both sides (weekend load sometimes lower industrial = lower NL = could increase WEST constraint |
| CAP-OUT SPIKE | Unplanned thermal outage pushes cap-out above 8,000 MW during peak | SOUTH_HOUSTON binding more likely; HOUSTON_SOUTH_MIDDAY still NEGLIGIBLE unless cap-out > 10,000 MW |
| WIND BUST (downside) | Actual total wind < AG2 (17,805 MW) overnight | GR_WEST falls below 10,000 MW → SCI < 0.338 → WEST_TO_NORTH VERY LOW <5% all hours; SOUTH_HOUSTON main story |

---

## GKS BESS Congestion Summary

| Priority | Window | Action Direction | E[GKS MCC] Unconditional |
|---|---|---|---|
| 1 | HE20-21 | Discharge (SOUTH_HOUSTON LOW; evening value) | +$0.1 to +$0.6/MWh |
| 2 | HE01-03 | Monitor: charge favorable IF binding (charge = buy cheap West power) | -$0.3 to -$1.5/MWh |
| 3 | HE09-12 | Charge if AS-constrained (no congestion penalty; near-$0 MCC) | ~$0/MWh |
| N/A | HE22-24 | No material congestion signal | ~$0/MWh |

Note: GKS PTDF coefficient for WEST_TO_NORTH not yet confirmed from datalake (W3 unstarted). Sign direction (negative = charge advantaged) is heuristic based on GKS geographic location in West Texas shadow zone. Downstream bess-optimizer should apply LOW confidence weight.

---

## Data Quality Summary

| Source | Status | Impact |
|---|---|---|
| YES_ENERGY bidclose | PRODUCTION | Primary NL/wind/solar/cap-out summary; 24-hour confirmed; GR_WEST hourly profile (avg + peak + min) |
| Enverus Mosaic | PRODUCTION (restored) | Hourly net load, wind STPF, solar STPF, load STPF; enables NL ramp computation + duck curve depth; NL-YE gap flagged |
| AG2 WindCast | PRODUCTION (restored) | Independent wind cross-check; overnight gap vs Enverus (17,805 vs 19,904 MW HE01); daytime lower than Enverus |
| Smartbidder | DEGRADED 27th cycle | DA price signal for SOUTH_HOUSTON / WEST_TO_NORTH unavailable; CI on all probabilities widens ±5-7 ppt |
| Hub-pair LMP | ABSENT 92nd cycle | Lambda magnitude calibration blocked; all $/MWh estimates are structural inferences only |
| Tenaska settlement | DOWN (extended) | No binding hit-rate update possible; calibration anchors remain frozen at Jun 17 and Jul 1 |

---

## Stage 0 Infrastructure Status

| Milestone | Status |
|---|---|
| W1 — DA constraints + metadata + datalake client | COMPLETED 2026-05-26 |
| W2 — Shift factor 4 variants (PTDF) | COMPLETED 2026-05-27 |
| W3 — Bus LMP, outages, CRR, GTC | NOT STARTED (92nd consecutive absent cycle) |
| W4 — Vintage/weather/gas + DuckDB + QA | NOT STARTED (W3 prerequisite) |

**Filed by**: congestion-analyst | Stage 0 — provisional
**Shared downstream copy**: `shared/data/forecasts/congestion/2026-08-22.md`
**Memory archive**: `memory/congestion-analyst/history/2026-08-22.md` (to be filed separately)
**Self-review (for Aug 20)**: `memory/congestion-analyst/learnings/2026-08-20.md`
