# Congestion Outlook — D+1 (2026-08-23)   [Stage 0 — provisional]

**Generated**: 2026-08-22 07:30 CT | **Stage**: 0 — Infrastructure
**Flowday**: Sunday 2026-08-23 | WEPEAK (HE07-22); OFFPEAK (HE01-06, HE23-24)
**Leakage check**: PASS — only pre-DAM-cutoff YE bidclose vintage used (pub ~12:20 UTC Aug 22); no RT or forward settlement data introduced

> **Stage 0 limitation**: Rule-based heuristic analysis. Binding probability, lambda, and MCC estimates are derived from SCI threshold comparisons, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) apply LOW-MEDIUM weighting to all quantitative figures.

> **DATA STATUS**: YES_ENERGY PRODUCTION (bidclose, 24 rows confirmed; single primary source) | SMARTBIDDER DEGRADED (28th consecutive cycle, client_secret expired — DA price cross-check unavailable) | ENVERUS: status unconfirmed this cycle (was restored for Aug 22 — NL cross-validation absent today) | AG2: status unconfirmed this cycle | HUB_PAIR_LMP ABSENT (93rd consecutive cycle) | TENASKA: DOWN (extended; settlement queue 22+ flowdays unverified)

---

## Headline

Aug 23 (Sunday WEPEAK) is a **low-to-moderate congestion day** with one credible structural signal and no extreme-tier events.

**(1) WEST_TO_NORTH_345 evening escalation (HE22-24) — primary call**: GR_WEST builds to 13,287.1 MW at HE24 (SCI = 0.449), approaching the MEDIUM-HIGH threshold (0.450). This is the highest evening SCI in the single-source YE data for this cycle. Probability LOW-MEDIUM 14-22% given Sunday WEPEAK discount; material binding risk concentrated in HE23-24.

**(2) WEST_TO_NORTH_345 overnight (HE1-6) — secondary call**: GR_WEST peaks at 9,917.0 MW (HE3, SCI = 0.335) — 443 MW below the MEDIUM threshold (10,360 MW). All overnight hours remain below MEDIUM. LOW 8-14% probability. This is materially weaker than Aug 22 Saturday overnight (SCI 0.361-0.379, LOW-MEDIUM 12-20%).

**(3) SOUTH_HOUSTON_IMPORT — VERY LOW**: NL ramp HE18→HE21 = +14,476.3 MW, which is 384.7 MW **below** the confirmed non-binding lower bound (+14,861 MW, Jul 2). No Sunday discount even needed — the ramp misses the binding floor by a structural margin. VERY LOW <5%.

**(4) Duck curve (HE9-12) — MODERATE upper**: NL trough = 30,737.4 MW at HE10. Above the SEVERE boundary (~26,000 MW) and in the upper MODERATE range. Solar peak 33,273.8 MW at HE12. Moderate charge incentive for GKS HE9-12; no constraint binding risk from duck curve.

---

## Input Data

| Column | Key Values | Source |
|---|---|---|
| Load peak | 92,856.9 MW (HE18) | YE bidclose |
| NL trough | 30,737.4 MW (HE10) | YE NET_LOAD_FORECAST_BID_CLOSE |
| Solar peak | 33,273.8 MW (HE12) | YE SOLAR_COPHSL_BIDCLOSE |
| Total wind peak | 21,304.3 MW (HE24) | YE WIND_COPHSL_BIDCLOSE |
| GR_WEST overnight peak | 9,917.0 MW (HE3) | YE GR_WEST WIND_STWPF_BIDCLOSE |
| GR_WEST daytime nadir | 1,975.7 MW (HE15) | YE |
| GR_WEST evening peak | 13,287.1 MW (HE24) | YE |
| Cap-out max | 7,995 MW (HE1-7) | YE TOTAL_RESOURCE_CAP_OUT |
| NL ramp HE18→HE21 | +14,476.3 MW | YE (derived) |
| PANHANDLE max (GR_WEST) | 13,287.1 MW (HE24) | YE |

No hub-level LMPs in YE CSV. Enverus/AG2 NL cross-validation unavailable this cycle — NL ramp figure is single-source with inherent ±1,000-4,000 MW uncertainty relative to Enverus historical gaps at evening hours.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE22-24 (evening escalation) | LOW-MEDIUM 14-22% | $12-35/MWh | $0 / $20 / $60 | SCI escalation: HE22=0.376, HE23=0.411, HE24=0.449; near MEDIUM-HIGH at HE24; Sunday discount from base MEDIUM 20-28% |
| WEST_TO_NORTH_345 | HE01-06 (overnight) | LOW 8-14% | $8-20/MWh | $0 / $15 / $45 | SCI range 0.297-0.335; peak HE3=0.335 (443 MW below threshold); below MEDIUM all hours; weaker than Aug 22 Saturday |
| SOUTH_HOUSTON_IMPORT | HE20-21 (solar cliff peak) | VERY LOW 3-6% | $8-20/MWh | $0 / $0 / $15 | NL ramp +14,476.3 MW — 384.7 MW BELOW Jul 2 non-binding lower bound (+14,861 MW); structural non-binding base case; Sunday discount not needed |
| PANHANDLE_EXPORT_345 | ALL hours | NEGLIGIBLE <2% | — | $0 / $0 / $3 | GR_WEST max 13,287.1 MW (HE24); threshold 15,000 MW; gap 1,712.9 MW; no tail risk |
| HOUSTON_SOUTH_MIDDAY | ALL hours | NEGLIGIBLE <1% | — | — | Cap-out max 7,995 MW (HE1-7), 7,955 MW (HE8-23); dual-trigger requires >10,000 MW; gap ~2,000 MW all hours |

---

## GR_WEST SCI Hourly Profile

| HE | GR_WEST (MW) | SCI | Tier | WEST_TO_NORTH Signal |
|---|---|---|---|---|
| 1 | 9,483.4 | 0.320 | LOW-MEDIUM | LOW 8-12% |
| 2 | 9,857.3 | 0.333 | LOW-MEDIUM | LOW 10-14% |
| 3 | 9,917.0 | 0.335 | LOW-MEDIUM (peak) | LOW 10-14% |
| 4 | 9,815.3 | 0.331 | LOW-MEDIUM | LOW 8-12% |
| 5 | 9,502.0 | 0.321 | LOW-MEDIUM | LOW 8-12% |
| 6 | 8,776.3 | 0.297 | LOW | VERY LOW 5-8% |
| 7-9 | 5,558-7,876 | 0.188-0.266 | LOW-VERY LOW | NEGLIGIBLE-VERY LOW |
| 10 | 4,174.4 | 0.141 | VERY LOW | NEGLIGIBLE |
| 11-14 | 2,005-3,771 | 0.068-0.127 | VERY LOW | NEGLIGIBLE |
| 15 | 1,975.7 | 0.067 | VERY LOW (nadir) | NEGLIGIBLE |
| 16-18 | 2,843-3,709 | 0.096-0.125 | VERY LOW | NEGLIGIBLE |
| 19-20 | 4,706-6,779 | 0.159-0.229 | LOW | VERY LOW |
| 21 | 9,206.6 | 0.311 | LOW-MEDIUM | LOW 8-12% |
| 22 | 11,125.5 | 0.376 | MEDIUM | LOW-MEDIUM 12-18% |
| 23 | 12,162.9 | 0.411 | MEDIUM | LOW-MEDIUM 14-20% |
| 24 | 13,287.1 | 0.449 | near MEDIUM-HIGH | LOW-MEDIUM 14-22% (peak risk) |

MEDIUM threshold = SCI 0.350 (10,360 MW). MEDIUM-HIGH threshold = 0.450 (13,320 MW). GR_WEST capacity = 29,600 MW.

---

## Nodal MCC Snapshot (PTDF projection — heuristic, Stage 0)

W3 unstarted (93rd consecutive absent cycle) — PTDF coefficients not pulled from datalake. Sign direction based on GKS geographic location in West Texas shadow zone and prior binding event heuristics. Magnitude based on analogous LOW/LOW-MEDIUM binding events.

| Node | E[MCC, $/MWh] | P50 / P90 | Window | Basis |
|---|---|---|---|---|
| GKS | -$0.5 to -$2.0 | $0 / -$2.5 | HE09-12 | MODERATE upper duck curve; GKS in West-adjacent zone |
| GKS | -$0.3 to -$1.5 | $0 / -$2.0 | HE01-06 | WEST_TO_NORTH LOW overnight; partial shadow |
| GKS | -$0.5 to -$3.0 | $0 / -$4.0 | HE22-24 | WEST_TO_NORTH LOW-MEDIUM evening; conditional on binding |
| GKS | +$0.1 to +$0.3 | $0 / +$0.5 | HE20-21 | SOUTH_HOUSTON VERY LOW; negligible unconditional value |
| HB_BUSAVG | -$0.3 to -$1.0 | $0 / -$1.5 | HE22-24 | Muted vs GKS (partial PTDF hedge across hubs) |
| LZ_WEST | -$1.0 to -$3.5 | $0 / -$4.5 | HE22-24 | Most exposed zone to WEST_TO_NORTH congestion |
| LZ_NORTH | +$0.5 to +$2.0 | $0 / +$2.5 | HE22-24 | North zone benefits from West→North congestion |
| LZ_HOUSTON | +$0.0 to +$0.2 | $0 / +$0.5 | HE20-21 | Near-flat; VERY LOW SOUTH_HOUSTON binding |

All MCC estimates carry calibration uncertainty ±$3-8/MWh (P90 range) — hub-pair LMP absent 93 cycles; Stage 0 heuristic methodology.

---

## Hub-pair Basis View

Spread convention: `spread = DA − RT` (positive = DA expensive = short DA / long RT signal for DART).

| Path | Hour Range | E[basis, $/MWh] | P(binding) driver | Comment |
|---|---|---|---|---|
| WEST → NORTH | HE01-06 | -$0.5 to -$1.5 | WEST_TO_NORTH LOW | Below-threshold GR_WEST; structural overnight West surplus; modest negative basis |
| WEST → NORTH | HE07-12 | ~$0 to -$0.3 | NEGLIGIBLE | GR_WEST declining rapidly (VERY LOW SCI); minimal West discount |
| WEST → NORTH | HE13-21 | $0 to +$0.3 | NEGLIGIBLE | GR_WEST near nadir HE15 (1,976 MW); load-driven hub pricing; slight West premium possible |
| WEST → NORTH | HE22-24 | -$1.5 to -$3.0 | LOW-MEDIUM 14-22% | SCI escalation to 0.449; highest binding probability window; P50=$0 unconditional but P90=-$4.5 conditional |
| HOUSTON → NORTH | HE01-06 | +$0 to +$0.5 | SOUTH_HOUSTON VERY LOW | Flat overnight; no binding signal |
| HOUSTON → NORTH | HE19-21 | +$0.2 to +$0.8 | SOUTH_HOUSTON VERY LOW | Solar cliff load peak; structural premium; below binding threshold by 385 MW |
| HOUSTON → NORTH | HE22-24 | +$0 to +$0.3 | NEGLIGIBLE | Load declining; no constraint |
| SOUTH → NORTH | All hours | $0 to +$0.5 | SOUTH_HOUSTON VERY LOW | Flat; no structural congestion expected |
| HOUSTON → WEST | HE22-24 | +$1.5 to +$3.5 | WEST_TO_NORTH 14-22% | Cross-path: West discount + Houston load = indirect basis; valid if WEST_TO_NORTH binds |

Note: All basis estimates are structural inferences. No realized hub-pair LMP available for calibration (93rd absent cycle).

---

## Key Hourly Profile (YE single-source)

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Total Wind (MW) | GR_WEST (MW) | Cap-out (MW) | Notes |
|---|---|---|---|---|---|---|---|
| 01 | 69,668.5 | 52,953.1 | 0 | 16,178.3 | 9,483.4 | 7,995 | Overnight; SCI 0.320 LOW-MEDIUM |
| 02 | 66,478.5 | 49,690.7 | 0 | 16,220.3 | 9,857.3 | 7,995 | Wind near overnight max; SCI 0.333 |
| 03 | 63,633.3 | 47,151.5 | 0 | 15,910.9 | 9,917.0 | 7,995 | **GR_WEST overnight peak; SCI 0.335** |
| 04 | 61,574.6 | 45,653.0 | 0 | 15,380.9 | 9,815.3 | 7,995 | SCI 0.331; declining |
| 05 | 60,319.3 | 44,997.8 | 0 | 14,690.8 | 9,502.0 | 7,995 | SCI 0.321 |
| 06 | 59,080.0 | 44,846.1 | 0 | 13,591.5 | 8,776.3 | 7,995 | SCI 0.297 LOW; tail of overnight window |
| 07 | 58,270.8 | 45,460.9 | 1.3 | 12,227.1 | 7,875.6 | 7,995 | WEPEAK starts; solar onset minimal |
| 08 | 57,781.1 | 43,782.4 | 2,297.7 | 11,046.7 | 7,097.1 | 7,955 | Solar ramp begins |
| 09 | 60,580.9 | 34,919.1 | 16,049.8 | 8,808.7 | 5,558.7 | 7,955 | Major NL drop; duck curve forming |
| **10** | **65,640.5** | **30,737.4** | **27,543.6** | **6,725.7** | **4,174.4** | **7,955** | **NL trough — MODERATE upper; GKS charge signal** |
| 11 | 71,212.1 | 32,514.0 | 31,864.3 | 6,063.7 | 3,771.2 | 7,955 | Still deep duck curve |
| 12 | 77,308.9 | 38,294.1 | 33,273.8 | 5,113.9 | 3,075.3 | 7,955 | Solar peak; NL recovering |
| 13 | 82,703.4 | 44,715.2 | 33,163.1 | 4,220.7 | 2,307.0 | 7,955 | High solar; GR_WEST near nadir |
| 14 | 87,300.4 | 49,821.3 | 32,598.5 | 4,172.5 | 2,005.6 | 7,955 | Load building; discharge window |
| 15 | 89,955.2 | 52,400.2 | 32,298.2 | 4,694.4 | 1,975.7 | 7,955 | **GR_WEST daytime nadir; minimal West surplus** |
| 16 | 91,285.4 | 51,784.1 | 31,690.7 | 7,049.6 | 2,842.9 | 7,955 | Afternoon load; coastal wind rising |
| 17 | 92,253.8 | 52,748.9 | 30,714.1 | 7,848.4 | 3,144.2 | 7,955 | Load near peak |
| **18** | **92,856.9** | **54,618.6** | **27,771.0** | **9,249.1** | **3,709.1** | **7,955** | **Load peak; ramp baseline for SOUTH_HOUSTON** |
| 19 | 91,964.8 | 60,642.5 | 18,963.1 | 11,123.8 | 4,706.3 | 7,955 | Solar cliff beginning |
| **20** | **89,175.5** | **70,335.7** | **4,785.5** | **13,577.9** | **6,778.9** | **7,955** | **Primary solar cliff; NL +15,717 MW from HE18** |
| **21** | **85,979.6** | **69,094.9** | **79.6** | **16,536.8** | **9,206.6** | **7,955** | **NL ramp peak; total ramp HE18→HE21 = +14,476.3 MW (BELOW floor)** |
| **22** | **82,499.1** | **63,208.1** | **0** | **18,985.7** | **11,125.5** | **7,955** | **SCI 0.376 MEDIUM; WEST_TO_NORTH risk begins** |
| **23** | **78,103.7** | **57,770.1** | **0** | **20,036.9** | **12,162.9** | **7,955** | **SCI 0.411 MEDIUM; escalating** |
| **24** | **73,390.3** | **51,694.3** | **0** | **21,304.3** | **13,287.1** | **7,403** | **SCI 0.449 near MEDIUM-HIGH; highest risk hour** |

---

## Risk Scenarios

| Scenario | Trigger | Impact on Calls |
|---|---|---|
| WEST WIND BURST HE22-24 (upside) | Actual GR_WEST HE24 ≥ 13,320 MW (SCI ≥ 0.450 = MEDIUM-HIGH threshold) | WEST_TO_NORTH HE22-24 probability rises from LOW-MEDIUM 14-22% to MEDIUM 22-32%; E[GKS MCC HE24] widens to -$2 to -$6/MWh |
| OVERNIGHT WIND EXCEED FORECAST | Actual GR_WEST HE3 > 10,360 MW (SCI ≥ 0.350) | WEST_TO_NORTH HE1-6 upgrades from LOW 8-14% to MEDIUM 20-28%; GKS overnight charge more valuable |
| SOUTH_HOUSTON UPSIDE (NL ramp) | Actual NL ramp ≥ 17,935 MW (Enverus or actuals above YE) | SOUTH_HOUSTON upgrades from VERY LOW to LOW-MEDIUM 12-20%; GKS HE20-21 discharge gains +$0.5 to +$2/MWh conditional MCC |
| WIND BUST OVERNIGHT (downside) | Actual GR_WEST HE1-6 < 8,000 MW | WEST_TO_NORTH all hours NEGLIGIBLE; no West discount; basis collapses |
| SUNDAY CALIBRATION SHIFT | Weekend thermal dispatch reduces SOUTH_HOUSTON sensitivity | Already priced in (VERY LOW call); no further downgrade needed |

---

## GKS BESS Congestion Signals

| Priority | Window | Action Direction | E[GKS MCC] Unconditional | Confidence |
|---|---|---|---|---|
| 1 (MODERATE conviction) | HE09-12 | CHARGE — duck curve negative MCC; buy at West-depressed nodal price | -$0.5 to -$2.0/MWh | MODERATE — MODERATE upper NL trough confirmed from YE |
| 2 (LOW-MEDIUM conviction) | HE22-24 | CHARGE — WEST_TO_NORTH evening escalation risk; conditional negative MCC | -$0.3 to -$1.5/MWh unconditional | LOW-MEDIUM — SCI near threshold; single source; P=14-22% |
| 3 (LOW conviction) | HE01-06 | Monitor / partial charge — overnight LOW West surplus | -$0.2 to -$0.8/MWh unconditional | LOW — SCI 0.015 below MEDIUM threshold; uncertain |
| 4 (VERY LOW conviction) | HE20-21 | DISCHARGE — SOUTH_HOUSTON VERY LOW; minimal MCC impact; discharge for energy value | +$0.0 to +$0.3/MWh unconditional | VERY LOW — ramp 385 MW below non-binding floor |
| N/A | HE14-18 | DISCHARGE — afternoon peak; near-zero congestion cost | ~$0/MWh | — |

---

## Hedge Signals for bess-optimizer and dart-virtual-trader

**bess-optimizer**:
- Primary charge window: HE09-12 (duck curve negative MCC; DA bid to charge at MODERATE upper NL trough pricing)
- Secondary charge window: HE22-24 (WEST_TO_NORTH risk; modest unconditional negative MCC; consider DA charge bid at off-peak overnight price)
- Primary discharge window: HE14-18 (load peak; near-zero MCC congestion penalty; maximum energy revenue)
- MCC congestion add/subtract for GKS net position: HE10 = -$0.5 to -$2.0/MWh (charge cost reduction); HE22-24 = -$0.3 to -$1.5/MWh (conditional)
- Confidence weight on congestion signal: LOW-MEDIUM (Stage 0 heuristic, single-source YE)

**dart-virtual-trader**:
- **WEST_TO_NORTH INC virtual opportunity HE22-24 at HB_WEST or LZ_WEST**: E[WEST→NORTH basis] = -$1.5 to -$3.0/MWh; P(basis < -$1.5) = 18-28% (roughly aligned with binding probability); long RT / short DA on West hub
- **Avoid INC at LZ_HOUSTON HE20-21**: SOUTH_HOUSTON VERY LOW; ramp structurally below non-binding floor; no Houston basis premium
- **Monitor overnight (HE01-06)**: WEST_TO_NORTH LOW only; basis -$0.5 to -$1.5/MWh; small position only
- DART confidence weight: LOW-MEDIUM on all positions (Stage 0, single-source, 28th consecutive cycle without Smartbidder DA price confirmation)
- Spread convention reminder: spread = DA − RT; positive = DA expensive = DART short DA (INC position)

---

## Data Quality Summary

| Source | Status | Impact |
|---|---|---|
| YES_ENERGY bidclose | PRODUCTION (single-source) | 24-row confirmed; primary hourly NL, wind, solar, cap-out; no hub-level LMPs |
| Smartbidder | DEGRADED (28th cycle) | DA price cross-check absent; CI on all probabilities widens ±5-7 ppt |
| Enverus Mosaic | Unconfirmed (was restored Aug 22) | NL cross-validation absent; ramp ±1,000-4,000 MW uncertainty single-source |
| AG2 WindCast | Unconfirmed (was restored Aug 22) | Wind cross-check absent; GR_WEST overnight uncertainty unquantified |
| Hub-pair LMP | ABSENT (93rd cycle) | Lambda magnitude calibration blocked; all $/MWh estimates heuristic |
| Tenaska settlement | DOWN (extended) | No binding hit-rate update; calibration anchors frozen at Jun 17 and Jul 1 |

---

## Stage 0 Infrastructure Status

| Milestone | Status |
|---|---|
| W1 (DA constraints backfill) | COMPLETED 2026-05-26 |
| W2 (Shift factor 4 variants) | COMPLETED 2026-05-27 (2025-H2 + 2026 SCED gap outstanding) |
| W3 (Bus LMP, Outages, CRR, GTC) | NOT STARTED — 93rd consecutive cycle |
| W4 (Vintage/Weather/Gas + QA) | NOT STARTED (W3 prerequisite) |
| Stage 0 → Stage 1 gate | Unmet — W3/W4 unstarted; hub-pair LMP absent (93rd cycle) |

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Shared copy**: `shared/data/forecasts/congestion/2026-08-23.md`
**History archive**: `memory/congestion-analyst/history/2026-08-23.md`
