# Congestion Outlook — D+1 (2026-08-25)   [Stage 0 — provisional]

**Issued**: 2026-08-24 07:30 CT | **Analyst**: congestion-analyst | **Flowday**: Tuesday WDPEAK
**Stage**: 0 — Infrastructure (no constraint-level model yet; pattern-based heuristic only)

---

## Data Status

| Source | Status | Note |
|---|---|---|
| Yes Energy (bidclose hourly CSV) | PRODUCTION | `shared/data/raw/yes-energy/2026-08-25.csv`; 24 rows confirmed; D-1 10:00 CT cutoff compliant |
| Smartbidder | DEGRADED | MSAL client_secret expired — 30th consecutive cycle; DA price cross-check absent |
| Enverus | NOT CONFIRMED | Availability unconfirmed this cycle |
| AG2 | NOT CONFIRMED | Availability unconfirmed this cycle |
| Hub-pair LMP (YE Datalake) | ABSENT | W3 unstarted; 95th consecutive cycle without hub LMP |
| Tenaska PTP | DOWN | Settlement validation blocked; queue 30+ flowdays |

**Confidence tier**: SINGLE-SOURCE (lowest). All probabilities carry ±8–12 ppt additional uncertainty vs dual-source cycles. Downstream agents (bess-optimizer, dart-virtual-trader) must apply MINIMUM decision weight per Stage 0 provisional rules.

---

## Headline

Three independent signals in descending priority:

1. **WEST_TO_NORTH_345 MEDIUM-HIGH overnight (HE01–04) — dominant signal**: GR_WEST exceeds 15,000 MW threshold for all four OFFPEAK hours: 16,615 MW (HE01) through 15,318 MW (HE04). HE01 SCI = 0.554 — in Phase-2 binding zone territory (Phase-2 Aug 11–15 produced SCI 0.500–0.550+ with consistent binding). This is the strongest post-Phase-2 overnight West wind event in the Stage 0 series. Four sustained above-threshold hours constitute the first confirmed sustained overnight trigger window since Phase-2. P(binding HE01–03) MEDIUM-HIGH 30–45%.

2. **PANHANDLE_EXPORT_345 trigger met (HE01–04) — first post-Phase-2 activation in series**: Stage 0 heuristic defines PANHANDLE trigger as GR_WEST > 15,000 MW for 3+ sustained overnight hours. Aug 25 satisfies this with 4 hours (HE01–04). Previously NEGLIGIBLE or LOW for all Aug 16–24 post-Phase-2 days. This is an unvalidated regime; LOW-MEDIUM 10–18%.

3. **SOUTH_HOUSTON_IMPORT LOW-MEDIUM (HE19–21)**: NL ramp HE18→HE21 = +15,872 MW. Sits 1,011 MW above confirmed non-binding floor (+14,861 MW Jul 2) and 2,063 MW below confirmed binding floor (+17,935 MW Jun 17). Slightly stronger than Aug 24 (+15,486 MW; +625 MW above floor). No Smartbidder confirmation. LOW-MEDIUM 14–24%.

Duck curve: **MILD** (NL trough 33,816 MW at HE10) — dramatically weaker than Aug 24 (25,454 MW SEVERE). Solar peak 30,023 MW at HE14, lower than recent days. Charge signal exists but is weak; no constraint binding risk from duck curve.

Load: **90,589 MW at HE17** — strong Tuesday WDPEAK but below Aug 24's probable record (92,172 MW).

**Day character summary**: OVERNIGHT WIND CONGESTION day. West wind dominates. Duck curve is secondary and mild. This is structurally opposite to Aug 24 (severe duck curve day, near-threshold overnight wind). The Aug 24 HE24 above-threshold crossing (15,488 MW; SCI 0.516) correctly signaled strong overnight West wind flowing into Aug 25 HE01–04.

---

## Hourly Profile (YE bidclose, full day)

| HE | Load (MW) | NL (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | SCI | Cap-Out (MW) | PEAKTYPE |
|---|---|---|---|---|---|---|---|---|
| 01 | 69,157 | 43,670 | 0 | 24,526 | **16,615** | **0.554** | 7,775 | OFFPEAK |
| 02 | 65,916 | 40,764 | 0 | 24,196 | **16,529** | **0.551** | 7,775 | OFFPEAK |
| 03 | 63,589 | 39,341 | 0 | 23,323 | **16,032** | **0.534** | 7,775 | OFFPEAK |
| 04 | 61,991 | 39,226 | 0 | 22,048 | **15,318** | **0.511** | 7,775 | OFFPEAK |
| 05 | 61,125 | 39,925 | 0 | 20,523 | 14,379 | 0.479 | 7,775 | OFFPEAK |
| 06 | 61,442 | 42,043 | 0 | 18,767 | 13,188 | 0.440 | 7,720 | OFFPEAK |
| 07 | 62,390 | 44,977 | 0 | 16,863 | 11,843 | 0.395 | 7,720 | WDPEAK |
| 08 | 62,232 | 45,065 | 1,906 | 14,637 | 10,284 | 0.343 | 7,095 | WDPEAK |
| 09 | 63,789 | 37,515 | 13,591 | 11,703 | 8,162 | 0.272 | 7,120 | WDPEAK |
| 10 | 67,678 | **33,816** | 23,474 | 9,252 | 6,327 | 0.211 | 7,150 | WDPEAK |
| 11 | 72,327 | 35,687 | 27,548 | 7,889 | 5,319 | 0.177 | 7,230 | WDPEAK |
| 12 | 77,365 | 40,699 | 29,149 | 6,276 | 4,182 | 0.139 | 7,328 | WDPEAK |
| 13 | 82,050 | 45,817 | 29,817 | 5,156 | 3,245 | 0.108 | 7,238 | WDPEAK |
| 14 | 86,531 | 50,077 | **30,023** | 4,991 | 2,790 | 0.093 | 7,140 | WDPEAK |
| 15 | 89,177 | 52,405 | 29,903 | 5,539 | 2,658 | 0.089 | 7,095 | WDPEAK |
| 16 | 90,134 | 52,820 | 29,499 | 6,441 | 2,767 | 0.092 | 7,095 | WDPEAK |
| 17 | **90,589** | 52,337 | 28,942 | 7,574 | 3,056 | 0.102 | 7,120 | WDPEAK |
| 18 | 90,459 | 53,076 | 26,192 | 9,055 | 3,660 | 0.122 | 7,095 | WDPEAK |
| 19 | 89,302 | 58,692 | 17,575 | 10,910 | 4,557 | 0.152 | 6,945 | WDPEAK |
| 20 | 86,950 | 69,025 | 4,191 | 12,644 | 5,664 | 0.189 | 6,945 | WDPEAK |
| 21 | 84,480 | 68,948 | 58 | 14,832 | 7,426 | 0.248 | 6,945 | WDPEAK |
| 22 | 81,674 | 63,432 | 0 | 17,600 | 9,544 | 0.318 | 6,945 | WDPEAK |
| 23 | 77,447 | 57,416 | 0 | 19,385 | 11,027 | 0.368 | 6,856 | OFFPEAK |
| 24 | 72,931 | 52,432 | 0 | 19,865 | 11,715 | 0.391 | 6,200 | OFFPEAK |

SCI = GR_WEST / 30,000 MW (proxy; MEDIUM threshold 0.350 per Stage 0 calibration series; Phase-2 binding zone: SCI >= 0.500).

Key metrics:
- NL trough: **33,816 MW HE10** (MILD tier; boundary ~32,000–36,000 MW)
- Solar peak: **30,023 MW HE14** (34.7% of HE14 load)
- Load peak: **90,589 MW HE17** (strong Tuesday WDPEAK; below Aug 24 probable record)
- NL ramp HE18→HE21: **+15,872 MW** (+1,011 MW above non-binding floor; −2,063 MW below binding floor)
- GR_WEST overnight max: **16,615 MW HE01** (SCI 0.554; highest single-hour post-Phase-2 in Stage 0 series)
- GR_WEST hours above 15k threshold: **HE01–04** (first sustained 4-hour overnight above-threshold window post-Phase-2)
- GR_WEST MEDIUM-threshold hours (SCI >= 0.350): HE01–07, HE23–24
- Cap-out max: **7,775 MW HE01–05** (2,225 MW below 10,000 MW HOUSTON_SOUTH dual-trigger)
- Total ERCOT wind overnight peak: **24,526 MW HE01** (very high; driven by GR_WEST 16,615 + GR_NORTH 2,701 + GR_SOUTH 2,389 + GR_COASTAL 1,758)

---

## Top Binding Constraints

*Stage 0 provisional: constraint names are operational shorthand, not NMMS formal IDs. No model-derived shadow prices — magnitudes are heuristic calibrated against Phase-2 binding events.*

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH | HE01–03 | MEDIUM-HIGH 30–45% | $30–60 | $0 / $40 / $110 | SCI 0.534–0.554; in Phase-2 binding zone (0.500+); single-source uncertainty ±8–12 ppt; sustained above-threshold window; highest post-Phase-2 overnight SCI in Stage 0 series |
| WEST_TO_NORTH | HE04 | MEDIUM 22–35% | $25–50 | $0 / $30 / $85 | SCI 0.511; at Phase-2 zone boundary; above 15k threshold (15,318 MW); 4th consecutive above-threshold hour |
| WEST_TO_NORTH | HE05–07 | MEDIUM 18–28% | $15–35 | $0 / $20 / $65 | SCI 0.395–0.479; between MEDIUM threshold and 15k; declining but sustained above MEDIUM; morning transition at HE07 (WDPEAK begins) |
| PANHANDLE_EXPORT | HE01–04 | LOW-MEDIUM 10–18% | $15–35 | $0 / $15 / $45 | DATA LIMITED — no historical calibration for post-Phase-2 sustained above-threshold; 4-hour window first in Stage 0 series; trigger condition (GR_WEST > 15k, 3+ hours) met; magnitude entirely heuristic |
| SOUTH_HOUSTON_IMPORT | HE19–21 | LOW-MEDIUM 14–24% | $25–55 | $0 / $28 / $90 | NL ramp +15,872 MW; +1,011 MW above non-binding floor (Jul 2 +14,861 MW); −2,063 MW below binding floor (Jun 17 +17,935 MW); slightly higher above floor than Aug 24 (+625 MW); no Smartbidder confirmation; single-source ±8–12 ppt |
| WEST_TO_NORTH | HE23–24 | LOW 8–16% | $10–25 | $0 / $12 / $40 | SCI 0.368–0.391; above MEDIUM threshold; late-night wind recovery; limited transmission stress vs overnight window; single isolated window |
| HOUSTON_SOUTH_MIDDAY | ALL | NEGLIGIBLE <2% | — | — | Cap-out max 7,775 MW HE01–05; dual-trigger requires >= 10,000 MW; gap 2,225 MW; unambiguous call |
| Duck curve binding risk | ALL | NEGLIGIBLE | — | — | NL trough 33,816 MW = MILD tier; no generation surplus constraint expected at this NL level |

---

## Nodal MCC Snapshot (GKS — primary; PTDF projection heuristic)

*No PTDF computation available (Stage 0; W3 unstarted; 95th consecutive cycle). MCC estimates derived from constraint probability tier + Stage 0 calibration history. WEST_TO_NORTH MEDIUM-HIGH amplifies GKS overnight negative MCC relative to Aug 24.*

| Window | E[GKS MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|
| HE01–03 | −$4.0 to −$6.5 | −$1.5 / −$8.0 | WEST_TO_NORTH MEDIUM-HIGH; Phase-2 zone SCI; GKS in West shadow — strongest overnight MCC signal in Stage 0 post-Phase-2 series |
| HE04 | −$2.5 to −$4.5 | −$1.0 / −$6.0 | WEST_TO_NORTH MEDIUM; above threshold but SCI stepping down |
| HE05–07 | −$1.5 to −$3.0 | −$0.5 / −$4.0 | WEST_TO_NORTH MEDIUM; SCI declining through 0.395; morning transition |
| HE08–12 | −$0.3 to −$1.0 | $0 / −$1.5 | MILD duck curve; GR_WEST declining to 4,182 MW by HE12; minimal congestion signal |
| HE13–18 | $0 to −$0.5 | $0 / −$0.8 | Near zero; GR_WEST at nadir (2,658–3,660 MW); load high; solar dominant; no congestion driver |
| HE19–21 | +$0.5 to +$2.0 | $0 / +$3.0 | SOUTH_HOUSTON LOW-MEDIUM; conditional positive if binding; NL ramp 1,011 MW above floor |
| HE22–24 | −$0.5 to −$1.5 | $0 / −$2.0 | WEST_TO_NORTH LOW; GR_WEST recovering to 11,715 MW by HE24; modest signal |

Other hub nodes (directional only):

| Node | E[MCC, $/MWh] | P50 / P90 | Comment |
|---|---|---|---|
| HB_WEST | −$3.0 to −$5.5 | −$1.0 / −$7.0 | Strongest West discount day in post-Phase-2 Stage 0 series; HE01–04 |
| HB_NORTH | $0 to +$0.5 | $0 / +$0.8 | Near-zero; receives congestion relief rent from West constraints |
| HB_SOUTH | +$0.3 to +$1.5 | $0 / +$2.5 | SOUTH_HOUSTON corridor; conditional HE19–21 |
| HB_HOUSTON | +$0.3 to +$2.0 | $0 / +$3.0 | Same corridor; conditional on SOUTH_HOUSTON binding |
| LZ_HOUSTON | +$0.3 to +$2.0 | $0 / +$3.0 | Consistent with HB_HOUSTON direction |
| HB_BUSAVG | $0 to +$0.3 | $0 / +$0.5 | System average; muted by West negative offsetting South positive |

---

## Hub-pair Basis View

*No hub-pair LMP history available (W3 unstarted; 95th consecutive absent cycle). Direction is structural inference from constraint probability; magnitude is heuristic range only. CRR and DART teams: treat as directional signal, highest conviction overnight.*

Spread convention: `basis = DA price(source) − DA price(sink)`. Negative = source cheaper = congestion flows from source to sink.

| Path | Hour Range | E[basis DA, $/MWh] | Note |
|---|---|---|---|
| HB_WEST → HB_NORTH (West cheaper) | HE01–03 | −$5.0 to −$8.5 | WEST_TO_NORTH MEDIUM-HIGH; Phase-2 zone SCI; strongest expected West discount in post-Phase-2 Stage 0 series; conditional on binding (~30–45%) |
| HB_WEST → HB_NORTH | HE04 | −$3.5 to −$6.0 | WEST_TO_NORTH MEDIUM; 15,318 MW still above threshold |
| HB_WEST → HB_NORTH | HE05–07 | −$2.0 to −$4.0 | WEST_TO_NORTH MEDIUM; SCI 0.395–0.479; binding probability 18–28% |
| HB_WEST → HB_NORTH | HE08–12 | −$0.3 to −$1.0 | MILD duck curve; minimal West discount; GR_WEST declining through daytime |
| HB_WEST → HB_NORTH | HE23–24 | −$0.5 to −$1.5 | Late-night wind recovery; SCI 0.368–0.391; LOW probability |
| HB_SOUTH → HB_NORTH (South premium) | HE19–21 | +$0.5 to +$2.5 | SOUTH_HOUSTON LOW-MEDIUM; conditional on ramp binding; NL peak at HE20 (69,025 MW) |
| HB_HOUSTON → HB_NORTH | HE19–21 | +$0.5 to +$2.5 | Same corridor as South |
| HB_WEST → HB_SOUTH (cross-path) | HE01–04 | −$4.0 to −$7.0 | WEST_TO_NORTH dominant; cross-path West discount vs South baseline |

---

## Duck Curve Detail

| Tier | NL trough range | Aug 25 position |
|---|---|---|
| EXTREME | < 22,000 MW | No |
| SEVERE | 22,000–26,000 MW | No |
| MODERATE | 26,000–29,000 MW | No |
| LOW-MODERATE | 29,000–32,000 MW | No |
| **MILD** | **32,000–36,000 MW** | **YES — 33,816 MW** |

Reference calibration points:
- Aug 24 2026 SEVERE (WDPEAK): 25,454 MW (Aug 25 is 8,362 MW shallower — dramatically different day)
- Aug 20 2026 MILD (WDPEAK): 33,232 MW (Aug 25 is 584 MW shallower — very similar character)
- Aug 5 2026 SEVERE (WDPEAK): 25,190 MW

Solar penetration at trough: 23,474 MW solar on 67,678 MW load at HE10 = **34.7%** (moderate). Solar peak at HE14 = 30,023 MW (lower than Aug 23–24 cycle of ~33,000+ MW).

**GKS charge signal (HE09–12)**: WEAK. MILD duck curve tier → modest midday charging window. E[MCC] −$0.3 to −$1.0/MWh unconditional. Much weaker than Aug 24 (SEVERE tier, −$2.5 to −$4.5/MWh). Primary GKS action window today is OVERNIGHT (HE01–04), not midday.

---

## GR_WEST SCI Overnight Detail

| HE | GR_WEST (MW) | SCI | Threshold Status | WEST_TO_NORTH P(binding) |
|---|---|---|---|---|
| 01 | 16,615 | 0.554 | ABOVE 15k — Phase-2 zone | MEDIUM-HIGH 30–45% |
| 02 | 16,529 | 0.551 | ABOVE 15k — Phase-2 zone | MEDIUM-HIGH 30–45% |
| 03 | 16,032 | 0.534 | ABOVE 15k — Phase-2 zone | MEDIUM-HIGH 30–45% |
| 04 | 15,318 | 0.511 | ABOVE 15k — Phase-2 boundary | MEDIUM 22–35% |
| 05 | 14,379 | 0.479 | Below 15k; above MEDIUM | MEDIUM 20–28% |
| 06 | 13,188 | 0.440 | Below 15k; above MEDIUM | MEDIUM 18–26% |
| 07 | 11,843 | 0.395 | Above MEDIUM (WDPEAK) | MEDIUM 16–24% |
| 08 | 10,284 | 0.343 | Just below MEDIUM | LOW-MEDIUM 10–16% |
| ...(daytime nadir)... | | | | |
| 15 | 2,658 | 0.089 | VERY LOW (daytime nadir) | NEGLIGIBLE |
| ...(evening recovery)... | | | | |
| 22 | 9,544 | 0.318 | Below MEDIUM | LOW 8–12% |
| 23 | 11,027 | 0.368 | Above MEDIUM | LOW 10–16% |
| 24 | 11,715 | 0.391 | Above MEDIUM | LOW 10–16% |

MEDIUM threshold: SCI 0.350 (10,500 MW). Phase-2 binding zone: SCI >= 0.500. GR_WEST capacity: ~29,600–30,000 MW.

---

## Risks

**Upside (binding probability higher than forecast):**

1. GR_WEST overnight actual exceeds YE forecast: If actual GR_WEST at HE01 is 500–1,500 MW above forecast (single-source uncertainty), peak SCI rises to 0.571–0.604 — deep into Phase-2 binding zone for a sustained 4+ hour window. WEST_TO_NORTH HE01–03 probability could reach HIGH 45–60%. PANHANDLE_EXPORT probability could reach MEDIUM 20–30%.

2. WEST_TO_NORTH HE05–07 sustained: Morning wind transition is slower than forecast (common in August due to West Texas thermal retention overnight). If GR_WEST at HE07 remains above 13k instead of 11.8k, the WDPEAK morning hours extend the congestion window by 1–2 hours.

3. SOUTH_HOUSTON upside: If actual NL ramp HE18→HE21 is 1,000–2,000 MW higher than forecast (±1,500 MW single-source uncertainty), the ramp reaches +16,872 to +17,872 MW — approaching binding floor from below. P(binding) could reach LOW-MEDIUM to MEDIUM 20–35%.

4. PANHANDLE_EXPORT activated: First observation of this constraint in post-Phase-2 Stage 0 series. If constraint is structurally sensitive to GR_WEST > 15k for 4+ hours and binds, there is no calibration anchor — tail risk is entirely heuristic.

**Downside (binding probability lower than forecast):**

5. GR_WEST overnight bust: If actual GR_WEST at HE01 is 1,500–2,500 MW below forecast, SCI drops to 0.470–0.510. HE01–02 fall out of Phase-2 binding zone; WEST_TO_NORTH HE01–04 probability falls to MEDIUM 18–28%. PANHANDLE_EXPORT trigger may not be sustained.

6. WEST_TO_NORTH structural shift post-Phase-2: Phase-2 binding at SCI 0.500+ may have been driven by overlapping transmission outages or generation unavailability that no longer persists post-Phase-2. In that case, the SCI 0.534–0.554 reading maps to a lower effective binding probability than Phase-2 comparisons imply. No settlement data to calibrate this — HIGH uncertainty.

7. SOUTH_HOUSTON non-event: Ramp 2,063 MW below binding floor. High absolute load (90,589 MW) increases committed thermal capacity online in South zone; sufficient online capacity prevents constraint from binding even with above-floor ramp. P(non-binding) > 76% base case.

---

## BESS Operating Implications (for bess-optimizer input)

| Signal | Recommendation direction | Conviction | Window |
|---|---|---|---|
| WEST_TO_NORTH MEDIUM-HIGH | MONITOR/CHARGE overnight — West node congestion discount deepens effective overnight charge price | MEDIUM-HIGH (caveat: settlement unvalidated for post-Phase-2 regime) | HE01–04 |
| WEST_TO_NORTH MEDIUM | Modest charge signal — above-MEDIUM SCI; declining rapidly toward daytime nadir | MEDIUM | HE05–07 |
| Duck curve MILD | Weak midday charge signal — MILD tier, not SEVERE; reduced urgency vs Aug 24 | LOW-MEDIUM | HE09–12 |
| SOUTH_HOUSTON LOW-MEDIUM | DISCHARGE HE19–21 — positive MCC conditional uplift; 14–24% base probability | LOW-MEDIUM | HE19–21 |
| HE13–18 load peak | DISCHARGE — near-zero MCC congestion penalty; maximum energy revenue window | HIGH conviction (no congestion risk) | HE13–18 |

*These are congestion-component input signals only. Actual BESS strategy (capacity, price targets, AS stack) is bess-optimizer's sole determination.*

---

## Comparison: Aug 25 vs Aug 24 (Monday → Tuesday transition)

| Metric | Aug 24 | Aug 25 | Direction |
|---|---|---|---|
| NL trough | 25,454 MW (SEVERE) | 33,816 MW (MILD) | Much milder duck curve |
| Solar peak | 33,234 MW (HE12) | 30,023 MW (HE14) | Lower solar |
| Load peak | 92,172 MW (HE17) | 90,589 MW (HE17) | Slightly lower |
| GR_WEST overnight max | 14,934 MW (HE03) | 16,615 MW (HE01) | +1,681 MW stronger |
| GR_WEST hours above 15k | 0 (HE24 only: 15,488 MW) | 4 hours HE01–04 | Sustained threshold crossing |
| NL ramp HE18→HE21 | +15,486 MW | +15,872 MW | +386 MW higher |
| Cap-out max | 9,120 MW | 7,775 MW | Lower; both NEGLIGIBLE for HOUSTON_SOUTH |
| Primary congestion signal | Duck curve SEVERE + HE24 threshold | Overnight WEST_TO_NORTH MEDIUM-HIGH | Regime shift: overnight wind vs midday solar |

The Aug 24 HE24 GR_WEST of 15,488 MW (SCI 0.516, first post-Phase-2 threshold crossing) was correctly flagged as a leading indicator. That late-night wind continued directly into Aug 25 HE01–04 as the overnight WDPEAK maximum.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Data cutoff D-1 10:00 CT compliant
**Sidecar copy**: `shared/data/forecasts/congestion/2026-08-25.md`
**History archive**: `memory/congestion-analyst/history/2026-08-25.md`
**Self-review (T+2)**: to be filed as `memory/congestion-analyst/learnings/2026-08-25.md` after Tenaska settlement resumes
