# Congestion Outlook — D+1 (2026-08-26) [Stage 0 — provisional]

**Filed**: 2026-08-25 07:30 CT
**Flowday**: Tuesday 2026-08-26 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Data vintage**: YE bidclose (D-1 pre-DAM; leakage check PASS)
**Data coverage**: PARTIAL — Yes Energy bidclose CSV only; Smartbidder UNAVAILABLE (client_secret expired, 30th+ consecutive cycle); Enverus UNAVAILABLE (remote environment constraint); AG2 ABSENT; hub-pair LMP ABSENT (97th consecutive cycle)
**Downstream weight**: MINIMUM — single-source provisional; no cross-validation available

---

## Headline

Low congestion activity day. The dominant structural feature is an extreme GR_WEST daytime drought (HE11 = 918.3 MW — probable new Stage 0 all-time minimum, shattering the Aug 17 record of 1,324.9 MW). Paradoxically, the very low West Texas wind midday does NOT create a deep duck curve — total ERCOT wind is low grid-wide, net load trough is 42,908 MW (SHALLOW by August standards), and no midday constraint binding signal exists. Evening NL ramp (+14,079 MW) falls below the non-binding lower bound. Only a brief 2-hour overnight WEST_TO_NORTH window (HE01-02, LOW-MEDIUM) is a material signal. All other constraints NEGLIGIBLE.

---

## Key Input Data Summary

| Metric | Value | HE |
|---|---|---|
| Load peak (YE bidclose) | 88,955.5 MW | HE16 |
| NL trough | 42,908.4 MW | HE10 |
| NL peak (solar cliff) | 72,329.0 MW | HE21 |
| NL ramp HE18→HE21 | +14,079.4 MW | — |
| Solar peak | 29,159.0 MW | HE13 |
| ERCOT wind trough | 2,130.3 MW | HE11 |
| GR_WEST overnight max | 11,947.8 MW | HE01 |
| GR_WEST daytime min | **918.3 MW** (probable Stage 0 all-time record) | HE11 |
| GR_WEST evening (HE22-24) | 4,401.5 – 5,310.2 MW | — |
| Cap-out max | 7,757 MW | HE07 |
| Cap-out all hours vs 10k trigger | ALL HOURS below 10,000 MW | — |
| PANHANDLE GR_WEST max (HE01-06) | 11,947.8 MW (3,052 MW below 15k threshold) | HE01 |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-02 | LOW-MEDIUM 12-18% | $5-15/MWh (directional) | 0/10/30 | SCI 0.386-0.404; 2-hour window only; short surge |
| WEST_TO_NORTH_345 | HE03 | VERY LOW 4-8% | $3-10/MWh (directional) | 0/5/15 | SCI 0.347; just below MEDIUM threshold |
| WEST_TO_NORTH_345 | HE04-06 | NEGLIGIBLE <3% | — | 0/0/5 | SCI 0.202-0.302; declining rapidly |
| WEST_TO_NORTH_345 | HE09-12 (duck curve) | NEGLIGIBLE <1% | — | 0/0/0 | NL trough 42,908 MW — SHALLOW; no congestion |
| WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE <2% | — | 0/0/5 | SCI 0.149-0.179; very weak evening recovery |
| SOUTH_HOUSTON_IMPORT | HE19-22 | NEGLIGIBLE <5% | — | 0/0/10 | NL ramp +14,079 MW; 782 MW BELOW non-binding floor |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | — | GR_WEST max 11,948 MW; 3,052 MW below 15k threshold |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <1% | — | — | Cap-out max 7,757 MW; below 10,000 MW dual-trigger |

### SCI Reference (GR_WEST normalizer ≈ 29,601 MW; MEDIUM threshold = 0.350)

| HE | GR_WEST (MW) | SCI | Tier |
|---|---|---|---|
| HE01 | 11,947.8 | 0.404 | MEDIUM |
| HE02 | 11,430.4 | 0.386 | MEDIUM |
| HE03 | 10,270.7 | 0.347 | borderline (below MEDIUM) |
| HE04 | 8,933.5 | 0.302 | LOW |
| HE05 | 7,539.8 | 0.255 | LOW |
| HE06 | 5,983.4 | 0.202 | VERY LOW |
| HE10 | 1,178.5 | 0.040 | EXTREME LOW (Stage 0 record candidate) |
| HE11 | 918.3 | **0.031** | **EXTREME LOW — probable new Stage 0 all-time minimum** |
| HE22 | 4,401.5 | 0.149 | VERY LOW |
| HE23 | 5,006.2 | 0.169 | VERY LOW |
| HE24 | 5,310.2 | 0.179 | VERY LOW |

---

## Nodal MCC Snapshot (PTDF projection)

Stage 0: PTDF matrix available (W2 complete) but no real-time price inference without constraint binding. Estimates are unconditional expectations based on P(binding) × E[lambda|binding] heuristics. Hub-pair LMP ABSENT (97th consecutive cycle) — node estimates are structural-only.

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE01-02) | -$0.4 to -$1.2 | 0 / -2 | conditional on WEST_TO_NORTH binding; sign uncertain without PTDF confirmation |
| GKS (HE09-12) | ~$0 | 0 / 0 | no duck curve pressure; NL trough 42,908 MW |
| GKS (HE20-21) | ~$0 to +$0.2 | 0 / 0 | SOUTH_HOUSTON NEGLIGIBLE; ramp below floor |
| GKS (all other hours) | ~$0 | 0 / 0 | no active constraint signal |
| HB_BUSAVG | ~$0 | 0 / 0 | no dominant congestion direction |
| LZ_HOUSTON | ~$0 to +$0.1 | 0 / 0 | marginal positive if any south import pressure |
| LZ_WEST | ~$0 to -$0.2 | 0 / 0 | very low west wind — no west surplus; near-neutral |
| LZ_NORTH | ~$0 | 0 / 0 | receiving no major flow pressure |

**Note**: GKS MCC sign for HE01-02 (WEST_TO_NORTH possible binding) is UNCONFIRMED without explicit PTDF for GKS node vs WEST_TO_NORTH_345 constraint. Negative MCC assumes GKS is on the WEST side of the constraint (congestion cost reduces nodal price). Directional but low confidence.

---

## Hub-pair Basis View

Hub-pair LMP: ABSENT (97th consecutive cycle — W3 item 0.10 not yet initiated). Structural commentary only.

| Path | E[basis, $/MWh] | Structural Comment |
|---|---|---|
| WEST → NORTH (HB_WEST − HB_NORTH) | N/A (no LMP data) | GR_WEST extremely low all day; west not oversupplied; structural neutral-to-slight-negative west discount unlikely today. With low wind and similar thermal dispatch, paths may compress toward zero. |
| HOUSTON → NORTH (LZ_HOUSTON − HB_NORTH) | N/A (no LMP data) | SOUTH_HOUSTON NEGLIGIBLE; no significant import constraint; basis likely near zero. |

---

## GKS BESS Congestion Dispatch Guidance

| Priority | Window | Action | E[GKS MCC] | Confidence |
|---|---|---|---|---|
| 1 (VERY LOW) | HE01-02 | Monitor — slight charge advantage IF WEST_TO_NORTH binds | -$0.4 to -$1.2/MWh unconditional | LOW (P=12-18% binding) |
| — (NO signal) | HE09-12 | No congestion charge/discharge signal; AS/energy economics only | ~$0 | — |
| — (NO signal) | HE19-22 | No congestion discharge signal; energy economics only | ~$0 | — |
| All other hours | All | No congestion MCC signal; pure energy/AS optimization | ~$0 | — |

**Bottom line for bess-optimizer**: congestion MCC is not a meaningful input today. Dispatch driven entirely by energy price spread and AS revenues. Downstream weight for congestion component = MINIMUM.

---

## New Finding / Record Flag

**Finding 23 Extension (probable)**: GR_WEST HE11 = 918.3 MW (SCI = 0.031) on 2026-08-26 is a probable new Stage 0 all-time minimum for GR_WEST STWPF bidclose, shattering the Aug 17 record (1,324.9 MW HE14, SCI 0.045) by 406.6 MW. GR_WEST HE10 = 1,178.5 MW (SCI 0.040) is also well below the prior record. Both hours below 1,200 MW — first occurrence in Stage 0 series. Consecutive sub-1,200 MW hours: 2 (HE10-11). This is distinct from Finding 23 (sub-2,000 MW) and may warrant a separate label pending pattern confirmation.

**Implication**: Extreme GR_WEST daytime drought continues post-Phase-2 pattern. However, very low GR_WEST alone does not create congestion unless NL trough is also deep (it is not today at 42,908 MW). No constraint binding signal generated.

---

## Risks and Scenarios

| Risk | Impact | Direction |
|---|---|---|
| STWPF GR_WEST forecast error (±2,000 MW overnight) | Overnight WEST_TO_NORTH P(binding) 12-18% → 20-30% if higher; or NEGLIGIBLE if lower | Upside: higher overnight wind → binding more likely HE01-03 |
| Evening load holds elevated (if actual HE19-21 load > forecast by +2,000 MW) | NL ramp +14,079 → +16,000 MW — still below non-binding floor; SOUTH_HOUSTON remains NEGLIGIBLE | Minimal |
| Solar underperformance (actual solar 10-20% below STWPF) | NL trough rises further (already shallow at 42,908 MW) → no change to congestion signal | Negligible |
| YE single-source vintage error | No cross-validation available — all estimates carry single-source uncertainty premium ±50% on probability estimates | Systematic |

---

## Data Status

| Source | Status | Notes |
|---|---|---|
| YES_ENERGY bidclose CSV | PRODUCTION — 24 rows, all hours confirmed | Single source; no cross-validation |
| YES_ENERGY summary JSON | NOT FOUND — file absent this cycle | `2026-08-26_summary.json` path returned 404 |
| Smartbidder | UNAVAILABLE | client_secret expired; 30th+ consecutive degraded cycle; Ascend rep escalation CRITICAL OVERDUE |
| Enverus | UNAVAILABLE | Remote environment constraint; absent this cycle |
| AG2 | ABSENT | Not fetched this cycle |
| Hub-pair LMP (YE 15-min) | ABSENT | 97th consecutive cycle; W3 item 0.10 not initiated |
| Tenaska T+2 settlements | PENDING | Aug 11-24 flowdays pending (14+ flowdays); calibration loop blocked |
| Leakage check | PASS | All data is YE bidclose vintage for Aug 26 flowday; filed 2026-08-25, before DAM cutoff 10:00 CT |

---

## Self-Review Reference (Yesterday: 2026-08-25 Flowday)

Formal T+2 settlement self-review for 2026-08-25 flowday is PENDING (T+2 settlement expected ~2026-08-27). Pre-settlement structural assessment will be filed as `memory/congestion-analyst/learnings/2026-08-25.md` upon receipt of Tenaska data.

---

**Downstream copies**:
- `shared/data/forecasts/congestion/2026-08-26.md` (identical)
- `memory/congestion-analyst/history/2026-08-26.md` (abbreviated index)
