# Congestion Outlook — D+1 (2026-08-28) [Stage 0 — provisional]

**Filed**: 2026-08-27 07:30 CT
**Flowday**: Friday 2026-08-28 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Data vintage**: YE bidclose (D-1 pre-DAM; leakage check PASS)
**Data coverage**: PARTIAL — Yes Energy bidclose CSV only (25 rows); Smartbidder UNAVAILABLE (MSAL expired, Day 33 consecutive cycle); Enverus UNAVAILABLE (remote environment constraint); AG2 ABSENT; hub-pair LMP ABSENT (99th consecutive cycle)
**Downstream weight**: MINIMUM — single-source provisional; no cross-validation available

---

## Headline

Zero congestion signal day. All four tracked constraint categories are NEGLIGIBLE across all 24 hours. The GR_WEST overnight window (HE01-06) is in a sustained low-wind state: max 3,683.6 MW at HE01 (SCI 0.123), down from 4,353 MW on Aug 27, continuing the multi-day West Texas wind suppression. The daytime GR_WEST collapses further to 863.1 MW at HE10 (SCI 0.029 — approaching Stage 0 daytime record territory established Aug 26). No hour reaches the MEDIUM SCI threshold (0.350). The NL trough (37,238.6 MW at HE10) is SHALLOW — 5,238 MW above the 32,000 MW Finding 7 threshold — producing no duck curve binding risk. The evening NL ramp (HE18 to HE21: +13,032 MW) is 1,829 MW below the confirmed non-binding floor (+14,861 MW Jul 2). Cap-out peaks at 8,296 MW (HE10-12), 1,704 MW below the 10,000 MW HOUSTON_SOUTH dual-trigger.

The one structurally notable feature is a late-night GR_WEST wind rebuild: HE22 = 6,397.8 MW (SCI 0.213), HE23 = 7,376.1 MW (SCI 0.246), HE24 = 7,990.9 MW (SCI 0.266). Although still below the MEDIUM threshold (0.350 / 10,500 MW), the trajectory suggests overnight Aug 28-29 wind may recover toward LOW-MEDIUM territory. Monitor GR_WEST HE01-06 Aug 29 for potential WEST_TO_NORTH reactivation.

**Self-review (Aug 27 D+0)**: All four Aug 27 NEGLIGIBLE calls appear directionally consistent with the data profile (NL ramp +14,330 MW vs floor +14,861 MW; GR_WEST max 4,353 MW; cap-out 8,967 MW). Settlement confirmation still pending — Tenaska T+2 queue extends 33+ flowdays. Pre-settlement structural plausibility: PASS.

---

## Key Input Data Summary

| Metric | Value | HE |
|---|---|---|
| Load peak (YE bidclose) | 86,985.2 MW | HE17 |
| NL trough | **37,238.6 MW** | HE10 |
| NL vs Finding 7 threshold (32,000 MW) | +5,238.6 MW ABOVE — NEGLIGIBLE | — |
| NL ramp HE18 to HE21 | **+13,032.2 MW** | — |
| NL ramp vs non-binding floor (+14,861 MW Jul 2) | **-1,829 MW BELOW floor** | — |
| Solar peak | 31,275.4 MW | HE12 |
| Wind ERCOT total trough | 1,821.2 MW | HE10 |
| Wind ERCOT total peak | 14,185.7 MW | HE24 |
| GR_WEST overnight max | 3,683.6 MW (SCI 0.123) | HE01 |
| GR_WEST daytime trough | **863.1 MW (SCI 0.029)** — Stage 0 sub-1,000 MW reading | HE10 |
| GR_WEST late-night recovery | 7,990.9 MW (SCI 0.266) | HE24 |
| GR_WEST gap to MEDIUM threshold (10,500 MW) | **-2,509 MW below at HE24 (closest approach)** | HE24 |
| Cap-out max | 8,296 MW | HE10-12 |
| Cap-out vs 10,000 MW HOUSTON_SOUTH trigger | **-1,704 MW BELOW (all hours)** | — |
| PANHANDLE trigger (GR_WEST > 15,000 MW) | NOT MET — max 7,991 MW; gap 7,009 MW | — |
| MEDIUM SCI threshold (0.350) | NOT MET — max SCI 0.266 at HE24 | HE24 |

---

## Hourly Profile (YE bidclose)

| HE | Load (MW) | NL (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | SCI | Cap-Out (MW) | PeakType |
|---|---|---|---|---|---|---|---|---|
| 01 | 64,990.6 | 56,138.5 | 0 | 8,438.6 | 3,683.6 | 0.123 | 8,262 | OFFPEAK |
| 02 | 62,170.4 | 54,229.7 | 0 | 7,545.3 | 3,380.6 | 0.113 | 8,262 | OFFPEAK |
| 03 | 60,108.3 | 53,113.0 | 0 | 6,618.0 | 3,067.4 | 0.102 | 8,262 | OFFPEAK |
| 04 | 58,794.1 | 52,692.8 | 0 | 5,755.8 | 2,841.8 | 0.095 | 8,262 | OFFPEAK |
| 05 | 58,190.8 | 52,687.4 | 0 | 5,103.7 | 2,700.7 | 0.090 | 8,262 | OFFPEAK |
| 06 | 58,438.4 | 53,685.5 | 0 | 4,351.2 | 2,335.9 | 0.078 | 8,262 | OFFPEAK |
| 07 | 59,429.7 | 55,469.0 | 0.1 | 3,584.2 | 1,948.2 | 0.065 | 8,262 | WDPEAK |
| 08 | 59,525.7 | 54,113.7 | 1,939.2 | 3,036.8 | 1,688.3 | 0.056 | 8,262 | WDPEAK |
| 09 | 62,173.8 | 43,910.5 | 14,860.8 | 2,266.9 | 1,217.0 | 0.041 | 8,251 | WDPEAK |
| 10 | 66,836.6 | **37,238.6** | 25,989.4 | 1,821.2 | **863.1** | **0.029** | **8,296** | WDPEAK |
| 11 | 71,632.4 | 37,640.6 | 30,022.7 | 2,007.5 | 904.6 | 0.030 | 8,296 | WDPEAK |
| 12 | 76,228.2 | 40,861.1 | 31,275.4 | 2,147.7 | 951.0 | 0.032 | 8,296 | WDPEAK |
| 13 | 79,944.0 | 44,445.1 | **31,255.9** | 2,439.7 | 1,034.3 | 0.034 | 8,283 | WDPEAK |
| 14 | 83,311.4 | 48,195.7 | 30,357.0 | 3,047.9 | 1,208.6 | 0.040 | 8,251 | WDPEAK |
| 15 | 85,507.7 | 50,333.2 | 29,632.7 | 3,877.7 | 1,438.4 | 0.048 | 8,206 | WDPEAK |
| 16 | 86,420.5 | 51,444.8 | 28,360.0 | 4,915.0 | 1,745.4 | 0.058 | 8,206 | WDPEAK |
| 17 | **86,985.2** | 53,269.2 | 26,032.5 | 6,003.8 | 2,081.6 | 0.069 | 8,056 | WDPEAK |
| 18 | 86,531.9 | 54,813.9 | 22,868.9 | 7,108.7 | 2,518.9 | 0.084 | 8,024 | WDPEAK |
| 19 | 84,792.6 | 60,391.5 | 14,293.8 | 8,398.0 | 3,148.3 | 0.105 | 7,694 | WDPEAK |
| 20 | 82,018.7 | 68,330.6 | 3,233.6 | 9,713.7 | 3,954.6 | 0.132 | 7,544 | WDPEAK |
| 21 | 79,544.5 | **67,846.1** | 30.9 | 11,129.2 | 5,109.5 | 0.170 | 7,544 | WDPEAK |
| 22 | 76,651.3 | 63,336.0 | 0 | 12,662.7 | 6,397.8 | 0.213 | 7,544 | WDPEAK |
| 23 | 72,662.8 | 58,225.7 | 0 | 13,688.0 | 7,376.1 | 0.246 | 7,544 | OFFPEAK |
| 24 | 68,538.9 | 53,549.6 | 0 | 14,185.7 | **7,990.9** | **0.266** | 6,971 | OFFPEAK |

SCI = GR_WEST / 30,000 MW (Stage 0 proxy). MEDIUM threshold = 0.350. Maximum SCI is 0.266 at HE24 — 0.084 below MEDIUM, 2,509 MW below the 10,500 MW GR_WEST equivalent.

NL ramp HE18 to HE21: NL(HE21) − NL(HE18) = 67,846.1 − 54,813.9 = **+13,032.2 MW**. Confirmed non-binding floor: +14,861 MW (Jul 2 flowday). Margin: **-1,829 MW below floor**.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | All hours | NEGLIGIBLE <1% | — | 0 / 0 / 0 | Max SCI 0.266 at HE24; 0.084 below MEDIUM threshold (0.350); 2,509 MW GR_WEST gap |
| SOUTH_HOUSTON_IMPORT | HE19-22 | NEGLIGIBLE <3% | — | 0 / 0 / 3 | NL ramp +13,032 MW; 1,829 MW BELOW non-binding floor (+14,861 MW Jul 2) |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | 0 / 0 / 0 | GR_WEST max 7,991 MW at HE24; 7,009 MW below 15,000 MW threshold; no overnight surge |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — | 0 / 0 / 0 | Cap-out max 8,296 MW HE10-12; 1,704 MW below 10,000 MW dual-trigger |

### SCI Reference — Late-Night Recovery Window

| HE | GR_WEST (MW) | SCI | Tier | Note |
|---|---|---|---|---|
| HE01 | 3,683.6 | 0.123 | VERY LOW | Overnight max; SCI 0.084 below Aug 27 HE01 (0.145) |
| HE06 | 2,335.9 | 0.078 | VERY LOW | Overnight floor |
| HE10 | 863.1 | 0.029 | EXTREME LOW | Daytime minimum — near Stage 0 record low territory |
| HE12 | 951.0 | 0.032 | EXTREME LOW | Solar peak hour |
| HE17 | 2,081.6 | 0.069 | VERY LOW | Load peak hour |
| HE19 | 3,148.3 | 0.105 | VERY LOW | Evening ramp onset |
| HE21 | 5,109.5 | 0.170 | VERY LOW | Solar-off NL peak |
| HE22 | 6,397.8 | 0.213 | VERY LOW | Wind building |
| HE23 | 7,376.1 | 0.246 | VERY LOW | Wind recovery accelerating |
| HE24 | 7,990.9 | **0.266** | VERY LOW (closest approach) | Strongest SCI of day; still 2,509 MW below MEDIUM |

MEDIUM tier requires SCI >= 0.350 (GR_WEST >= 10,500 MW). No hour exceeds SCI 0.270 today.

### Duck Curve Assessment (Finding 7)

NL trough = 37,238.6 MW at HE10. Finding 7 activation threshold = < 32,000 MW (Update 2 from memory/learnings). Margin above threshold = +5,238.6 MW. **NEGLIGIBLE** — no midday price suppression / negative MCC signal from solar duck curve.

Solar peak at 31,275.4 MW (HE12) is significant in absolute terms, but with load rising to 76,228 MW at the same hour, net load remains elevated. No congestion-forming solar surplus condition.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

No active constraint binding signal at any hour. All MCC estimates are approximately $0. Stage 0 PTDF projection not applied (no binding constraint identified).

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (all hours) | ~$0 | 0 / 0 | No constraint signal at any hour; no congestion MCC |
| HB_WEST (all hours) | ~$0 to -$0.1 | 0 / 0 | GR_WEST at extreme daytime low; no west surplus; congestion discount structurally absent |
| HB_NORTH | ~$0 | 0 / 0 | No west-to-north flow pressure |
| HB_SOUTH | ~$0 | 0 / 0 | SOUTH_HOUSTON NEGLIGIBLE; no directional signal |
| HB_HOUSTON | ~$0 | 0 / 0 | SOUTH_HOUSTON NEGLIGIBLE; evening ramp 1,829 MW below floor |
| LZ_HOUSTON | ~$0 | 0 / 0 | No import constraint activation |
| LZ_WEST | ~$0 to -$0.1 | 0 / 0 | No west surplus; no west congestion discount |

All values are within single-source noise. bess-optimizer should treat all MCC values as zero for this flowday.

---

## Hub-pair Basis View

Hub-pair LMP ABSENT (99th consecutive cycle). Structural commentary only — no quantitative basis estimate possible.

| Path | E[basis, $/MWh] | Comment |
|---|---|---|
| WEST to NORTH (HB_WEST − HB_NORTH) | ~$0 | GR_WEST at sustained overnight and daytime low (max SCI 0.123 overnight, 0.029 daytime); no west wind surplus; no congestion discount on HB_WEST; basis expected near-zero; late-night HE23-24 build (SCI 0.246-0.266) insufficient to create congestion premium |
| HOUSTON to NORTH (LZ_HOUSTON − HB_NORTH) | ~$0 | SOUTH_HOUSTON NEGLIGIBLE; evening ramp 1,829 MW below non-binding floor; no Houston congestion premium; basis near-zero |
| SOUTH to NORTH (HB_SOUTH − HB_NORTH) | ~$0 | No south import constraint; no directional pressure; near-zero |

---

## GKS BESS Congestion Dispatch Guidance

Congestion MCC is not a meaningful input today. No constraint produces a material GKS MCC signal at any hour. Downstream weight = MINIMUM.

| Window | Action | E[GKS MCC] | Basis |
|---|---|---|---|
| HE01-06 OFFPEAK | No congestion signal | ~$0 | GR_WEST max 3,683 MW; SCI 0.123; far below MEDIUM |
| HE09-13 WDPEAK midday | No congestion signal | ~$0 | NL trough 37,239 MW; above 32,000 MW threshold; Finding 7 NEGLIGIBLE |
| HE17-22 WDPEAK evening | No congestion signal | ~$0 | NL ramp +13,032 MW; 1,829 MW below non-binding floor; SOUTH_HOUSTON NEGLIGIBLE |
| HE23-24 OFFPEAK | No congestion signal; monitor wind | ~$0 | GR_WEST 7,376-7,991 MW; SCI 0.246-0.266; approaching but not in LOW range |

Optimize GKS dispatch purely on energy DA-RT spread and AS position for this flowday. No congestion overlay.

---

## Structural Pattern — West Texas Wind Multi-Day Suppression + Late-Night Rebuild

| Flowday | HE01 GR_WEST (MW) | HE01 SCI | HE10 GR_WEST (MW) | HE24 GR_WEST (MW) | HE24 SCI |
|---|---|---|---|---|---|
| Aug 25 | 16,615 | 0.554 | — | — | — |
| Aug 26 | 11,948 | 0.398 | — | — | — |
| Aug 27 | 4,353 | 0.145 | 1,258 | 3,882 | 0.129 |
| Aug 28 (D+1 forecast) | 3,683.6 | 0.123 | 863.1 | **7,990.9** | **0.266** |

The GR_WEST overnight maximum continues declining (Aug 25 16,615 → Aug 26 11,948 → Aug 27 4,353 → Aug 28 3,683.6 MW). However, the late-night HE24 value reverses this trend: Aug 27 HE24 = 3,882 MW, Aug 28 HE24 = 7,990.9 MW — a 2,109 MW jump. The Aug 28 HE22-HE24 ramp from 6,398 to 7,991 MW indicates wind is rebuilding from west Texas overnight. If this trend continues into Aug 29 HE01-06, GR_WEST could reach the 10,000-14,000 MW range (SCI 0.333-0.467), potentially entering LOW-MEDIUM WEST_TO_NORTH territory for the first time since Aug 25-26. Flag for Aug 29 D+1 assessment.

---

## Risks and Scenarios

| Risk | Impact | Assessment |
|---|---|---|
| GR_WEST late-night continuation higher (Aug 29 HE01 reaches 12,000-15,000 MW) | SCI 0.400-0.500 — MEDIUM territory; WEST_TO_NORTH LOW-MEDIUM 12-20% for Aug 29 HE01-06 | MODERATE tail risk for Aug 29; not affecting Aug 28 flowday |
| NL ramp bust higher (+2,500 MW; actual ramp +15,500 MW) | 639 MW above non-binding floor; enters LOW territory (8-14% SOUTH_HOUSTON) | VERY LOW; requires both wind undershoot and solar overshoot at HE18-21 simultaneously |
| Cap-out forced outage surprise (+1,704 MW unplanned above forecast) | 10,000 MW dual-trigger met; HOUSTON_SOUTH activated | VERY LOW; 1,704 MW margin is substantial |
| GR_WEST daytime drought causes system balancing stress (not congestion) | No transmission congestion; thermal dispatch flexibility risk | LOW — not in scope for congestion analysis; flagged for bess-optimizer |
| YE single-source vintage error (no cross-validation) | All estimates carry single-source uncertainty; ±50% on probability estimates; directional calls only | Systematic / unquantifiable; downstream weight MINIMUM |

---

## Data Status

| Source | Status | Notes |
|---|---|---|
| YES_ENERGY bidclose CSV | PRODUCTION — 25 rows (24h Aug 28 + HE24 row dated Aug 29) | `shared/data/raw/yes-energy/2026-08-28.csv`; single source |
| Smartbidder | UNAVAILABLE | MSAL client_secret expired; Day 33 consecutive cycle; Ascend rep escalation CRITICAL |
| Enverus | UNAVAILABLE | Remote environment constraint; 33rd+ consecutive cycle |
| AG2 | ABSENT | Not fetched |
| Hub-pair LMP (YE 15-min) | ABSENT | 99th consecutive cycle; W3 item 0.10 not initiated; disk constraint blocks backfill |
| Tenaska T+2 settlements | PENDING | Queue approximately 33+ flowdays (Jul 26 through Aug 27); calibration loop fully blocked |
| Leakage check | PASS | YE bidclose for Aug 28 flowday; filed 2026-08-27 pre-DAM cutoff 10:00 CT |

**Data constraint impact**: Without Enverus cross-validation, NL ramp uncertainty is ±1,500-4,800 MW based on historical YE-Enverus divergence range. For this flowday, even at the +4,800 MW upper bound, the adjusted ramp (+17,832 MW) would only cross the confirmed binding floor (+17,935 MW) by 103 MW — translating SOUTH_HOUSTON from NEGLIGIBLE to at most VERY LOW (< 5%), below action threshold. The single-source call of NEGLIGIBLE is robust to this uncertainty.

---

**Downstream copies**:
- `shared/data/forecasts/congestion/2026-08-28.md` (identical)
- `memory/congestion-analyst/history/2026-08-28.md` (abbreviated index)

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY | Data cutoff D-1 10:00 CT compliant
