# Congestion Outlook — D+1 (2026-08-29) [Stage 0 — provisional]

**Filed**: 2026-08-28 07:30 CT
**Flowday**: Saturday 2026-08-29 | WEPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Day type**: Saturday WEPEAK — weekend load discount applies
**Data vintage**: YE bidclose (D-1 pre-DAM; leakage check PASS)
**Data coverage**: PARTIAL — Yes Energy bidclose CSV only (24 rows); Smartbidder UNAVAILABLE (MSAL expired, Day 34 consecutive cycle); Enverus UNAVAILABLE (remote environment constraint); AG2 ABSENT; hub-pair LMP ABSENT (100th consecutive cycle — milestone)
**Downstream weight**: MINIMUM — single-source provisional; no cross-validation available

---

## Headline

Two-signal day. Structural inflection point after the Aug 26-28 three-day GR_WEST wind collapse.

**Signal 1 — Duck Curve MODERATE (HE09-12)**: NL trough = 28,394 MW at HE10, 3,606 MW BELOW the 32,000 MW Finding 7 threshold. Two consecutive hours below 32k (HE10: 28,394 MW; HE11: 29,384 MW). MODERATE tier (26,000-29,000 MW). Solar peak = 33,090 MW at HE12. Saturday WEPEAK load reduction + strong solar = deepest NL trough in the Aug 26-28 suppression recovery window. E[GKS MCC HE09-12] = -$1.0 to -$2.5/MWh.

**Signal 2 — WEST_TO_NORTH_345 HE22-24 LOW-MEDIUM**: GR_WEST surging overnight. HE22 = 9,895 MW (SCI 0.330 — approaching MEDIUM threshold). HE23 = 11,532 MW (SCI 0.384 — ABOVE MEDIUM 0.350). HE24 = 12,573 MW (SCI 0.419 — MEDIUM zone). First MEDIUM-zone SCI hours since Aug 25 (HE01-04 Phase-2, SCI 0.450-0.554). P(binding HE23-24) = 17-22%. The Aug 28 forward watch ("overnight Aug 28-29 wind may recover toward LOW-MEDIUM territory") has materialized in the late-night hours of Aug 29.

**Secondary — HOUSTON_SOUTH_MIDDAY LOW (HE08-19)**: Cap-out max 9,419 MW (HE08-19), 581 MW below the 10,000 MW dual-trigger. Smallest gap in the Aug 2026 series. Saturday WEPEAK load reduction partially offsets dual-trigger risk; P(binding) = LOW 6-9%.

SOUTH_HOUSTON_IMPORT: NEGLIGIBLE — NL ramp HE18→HE21 = +14,019 MW, 842 MW below non-binding floor (+14,861 MW Jul 2). Saturday weekend discount further suppresses. PANHANDLE_EXPORT: NEGLIGIBLE — max GR_WEST 12,573 MW, 2,427 MW below 15,000 MW threshold.

---

## Key Input Data Summary

| Metric | Value | HE |
|---|---|---|
| Load peak (YE bidclose) | 87,010.2 MW | HE17 |
| NL trough | **28,393.8 MW** | HE10 |
| NL vs Finding 7 threshold (32,000 MW) | **-3,606 MW BELOW — MODERATE duck curve** | HE10 |
| Hours NL below 32,000 MW | HE10 (28,394 MW), HE11 (29,384 MW) — 2 consecutive hours | — |
| NL ramp HE18 to HE21 | **+14,018.6 MW** | — |
| NL ramp vs non-binding floor (+14,861 MW Jul 2) | **-842 MW BELOW floor** | — |
| NL ramp HE18 to HE20 (peak) | **+15,575 MW — 714 MW ABOVE non-binding floor** | — |
| Solar peak | 33,090.4 MW | HE12 |
| Wind ERCOT total peak | 20,174.6 MW | HE24 |
| GR_WEST HE01 (overnight start) | 7,608.1 MW (SCI 0.254) — LOW zone; recovery from Aug 27-28 suppression | HE01 |
| GR_WEST daytime trough | 2,572.1 MW (SCI 0.086) | HE10 |
| GR_WEST HE22 | 9,895.2 MW (SCI **0.330** — approaching MEDIUM) | HE22 |
| GR_WEST HE23 | **11,532.1 MW (SCI 0.384 — ABOVE MEDIUM 0.350)** | HE23 |
| GR_WEST HE24 | **12,573.1 MW (SCI 0.419 — MEDIUM zone)** | HE24 |
| MEDIUM SCI threshold (0.350 / 10,500 MW) | **MET at HE23-24** (2 hours) | HE23-24 |
| Cap-out max | 9,419 MW | HE08-19 |
| Cap-out vs 10,000 MW HOUSTON_SOUTH trigger | **-581 MW BELOW — smallest Aug 2026 gap** | HE08-19 |
| PANHANDLE trigger (GR_WEST > 15,000 MW) | NOT MET — max 12,573 MW; gap 2,427 MW | HE24 |

---

## Hourly Profile (YE bidclose)

| HE | Load (MW) | NL (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | SCI | Cap-Out (MW) | PeakType | NL Flag |
|---|---|---|---|---|---|---|---|---|---|
| 01 | 65,262 | 51,965 | 0 | 12,598 | **7,608** | **0.254** | 9,020 | OFFPEAK | — |
| 02 | 62,114 | 49,307 | 0 | 12,125 | 7,411 | 0.247 | 8,945 | OFFPEAK | — |
| 03 | 59,579 | 47,679 | 0 | 11,245 | 6,841 | 0.228 | 8,945 | OFFPEAK | — |
| 04 | 57,812 | 46,947 | 0 | 10,224 | 6,155 | 0.205 | 8,945 | OFFPEAK | — |
| 05 | 56,589 | 46,812 | 0 | 9,185 | 5,398 | 0.180 | 8,945 | OFFPEAK | — |
| 06 | 55,986 | 47,524 | 0 | 7,901 | 4,467 | 0.149 | 8,945 | OFFPEAK | — |
| 07 | 55,918 | 47,066 | 0 | 8,268 | 4,593 | 0.153 | 8,945 | WEPEAK | — |
| 08 | 55,930 | 45,709 | 2,015 | 7,488 | 4,037 | 0.135 | **9,419** | WEPEAK | — |
| 09 | 59,091 | 35,297 | 16,195 | 6,249 | 3,271 | 0.109 | 9,419 | WEPEAK | — |
| 10 | 63,821 | **28,394** | 28,579 | 5,234 | 2,572 | 0.086 | 9,419 | WEPEAK | **BELOW 32k** |
| 11 | 68,775 | **29,384** | 32,105 | 5,486 | 2,643 | 0.088 | 9,419 | WEPEAK | **BELOW 32k** |
| 12 | 73,688 | 32,991 | **33,090** | 5,732 | 2,722 | 0.091 | 9,419 | WEPEAK | — |
| 13 | 78,120 | 37,912 | 32,603 | 5,728 | 2,590 | 0.086 | 9,419 | WEPEAK | — |
| 14 | 81,684 | 42,309 | 31,730 | 5,998 | 2,575 | 0.086 | 9,419 | WEPEAK | — |
| 15 | 84,431 | 45,044 | 31,115 | 6,618 | 2,704 | 0.090 | 9,419 | WEPEAK | — |
| 16 | 86,148 | 46,759 | 30,292 | 7,417 | 2,923 | 0.097 | 9,419 | WEPEAK | — |
| 17 | **87,010** | 48,034 | 28,779 | 8,318 | 3,205 | 0.107 | 9,353 | WEPEAK | — |
| 18 | 86,936 | 49,802 | 25,594 | 9,448 | 3,738 | 0.125 | 9,353 | WEPEAK | — |
| 19 | 85,517 | 56,282 | 16,322 | 10,845 | 4,662 | 0.155 | 9,353 | WEPEAK | — |
| 20 | 82,399 | **65,377** | 3,454 | 12,478 | 5,871 | 0.196 | 9,353 | WEPEAK | NL peak |
| 21 | 79,360 | 63,821 | 29 | 14,719 | 7,692 | 0.256 | 9,343 | WEPEAK | — |
| 22 | 76,554 | 58,404 | 0 | 17,277 | **9,895** | **0.330** | 9,343 | WEPEAK | — |
| 23 | 72,979 | 52,937 | 0 | 19,136 | **11,532** | **0.384** | 9,343 | OFFPEAK | **MEDIUM** |
| 24 | 69,113 | 47,919 | 0 | **20,175** | **12,573** | **0.419** | 9,337 | OFFPEAK | **MEDIUM** |

SCI = GR_WEST / 30,000 MW (Stage 0 proxy). MEDIUM threshold = 0.350 (10,500 MW). MEDIUM met at HE23 (0.384) and HE24 (0.419). LOW-MEDIUM (0.300-0.350): HE22 (0.330). LOW (0.200-0.300): HE01-04, HE21.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE22-24 primary | **LOW-MEDIUM 17-22%** at HE23-24; LOW 13-15% at HE22 | $20-28 cond. | 20/55/110 | SCI 0.330/0.384/0.419; 2 hours above MEDIUM threshold; Saturday WEPEAK/OFFPEAK transition |
| HOUSTON_SOUTH_MIDDAY | HE08-19 | **LOW 6-9%** | $12 cond. | 12/30/70 | Cap-out 9,419 MW; 581 MW gap to 10,000 MW dual-trigger — smallest Aug 2026 gap; Saturday load discount partially offsets |
| SOUTH_HOUSTON_IMPORT | HE18-21 | NEGLIGIBLE <4% | — | 0/0/4 | NL ramp +14,019 MW HE18→HE21; 842 MW below non-binding floor; Saturday discount -3 to -5 ppt additional suppression |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | 0/0/0 | GR_WEST max 12,573 MW HE24; 2,427 MW below 15,000 MW threshold at all hours |

**Duck Curve (Finding 7) — MODERATE (HE09-12)**: NL 28,394-29,384 MW at HE10-11, 2 hours below 32,000 MW threshold; 3,606 MW below at trough. Not a discrete transmission constraint (no shadow price to estimate at Stage 0); classified as structural alert. Analog: Aug 6 (NL trough 28,192 MW MODERATE tier). E[GKS MCC HE09-12] = -$1.0 to -$2.5/MWh (Saturday WEPEAK analog).

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

### Duck Curve Window (HE09-12) — MODERATE

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE09-12) | **-$1.0 to -$2.5** | -1.0 / -2.5 | MODERATE duck curve; 2 hours below 32k; Saturday WEPEAK analog (Aug 8-9 pattern) |
| HB_WEST (HE09-12) | ~-$0.5 to -$1.0 | -0.5 / -1.0 | Solar surplus pressure; low GR_WEST during midday (2,572-3,271 MW) provides no west wind contribution |
| HB_NORTH (HE09-12) | ~$0 | 0 / 0 | Minimal congestion premium; WEST_TO_NORTH not active in these hours |
| HB_SOUTH (HE09-12) | ~-$0.5 | 0 / -0.5 | Mild solar discount |
| HB_HOUSTON (HE09-12) | ~$0 | 0 / 0 | No south import constraint active |
| LZ_HOUSTON (HE09-12) | ~$0 to -$0.5 | 0 / -0.5 | Near-zero |
| LZ_WEST (HE09-12) | ~-$0.5 to -$1.0 | -0.5 / -1.0 | West zone solar over-generation pressure |

### WEST_TO_NORTH Window (HE22-24) — LOW-MEDIUM

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE22-24) | ~$0 | 0 / 0 | South Texas node; minimal shift factor sensitivity to WEST_TO_NORTH constraint |
| HB_WEST (HE22-24) | **-$1.5 to -$3.0** | -1.5 / -3.0 | Generation-side node; negative shift factor on WEST_TO_NORTH; unconditional = P(binding) × conditional |
| HB_NORTH (HE22-24) | **+$0.8 to +$1.5** | +0.8 / +1.5 | Load-side node; positive shift factor on WEST_TO_NORTH |
| HB_SOUTH (HE22-24) | ~$0 | 0 / 0 | Not involved in WEST_TO_NORTH path |
| HB_HOUSTON (HE22-24) | ~+$0.3 to +$0.5 | 0 / +0.5 | Small positive shift factor |
| LZ_HOUSTON (HE22-24) | ~$0 | 0 / 0 | Minimal |
| LZ_WEST (HE22-24) | **-$1.0 to -$2.0** | -1.0 / -2.0 | West load zone; negative MCC consistent with HB_WEST direction |

### All other hours (HE01-08, HE13-21)

All nodes near-zero (no active binding signal). GKS MCC ~$0 during peak load hours (HE14-22) — no SOUTH_HOUSTON_IMPORT activation.

bess-optimizer: Primary charge window HE09-12 (MODERATE duck curve; GKS effective charge price reduced by -$1.0 to -$2.5/MWh); secondary discharge window HE14-22 (high load, no constraint premium at GKS); tail charge opportunity HE22-24 (if GKS is net load zone, WEST_TO_NORTH premium at HB_NORTH does not directly benefit GKS dispatch).

---

## Hub-pair Basis View

Hub-pair LMP ABSENT — 100th consecutive cycle (milestone). Structural commentary only.

| Path | E[basis, $/MWh] | Hours | Comment |
|---|---|---|---|
| WEST to NORTH (HB_WEST − HB_NORTH) | **-$0.4 to -$1.0** | HE22-24 | Unconditional; conditional on binding: -$3 to -$6; LOW-MEDIUM P(binding) × conditional shadow price |
| WEST to NORTH | ~$0 | HE01-21 | GR_WEST below MEDIUM all other hours; no west surplus; basis near-zero |
| HOUSTON to NORTH (LZ_HOUSTON − HB_NORTH) | ~$0 | All hours | SOUTH_HOUSTON NEGLIGIBLE; ramp below non-binding floor |
| SOUTH to NORTH (HB_SOUTH − HB_NORTH) | ~$0 | All hours | No south import constraint active |

---

## Structural Feature — GR_WEST 4-Day Wind Recovery Trajectory

| Flowday | HE01 GR_WEST (MW) | HE01 SCI | Overnight Pattern | Status |
|---|---|---|---|---|
| Aug 26 | 11,948 | 0.398 | MEDIUM; 2-hour above-MEDIUM window HE01-02 | CONFIRMED (D-2) |
| Aug 27 | 4,353 | 0.145 | VERY LOW; MEDIUM threshold not approached at any hour | CONFIRMED (D-1) |
| Aug 28 (yesterday) | 3,684 | 0.123 | VERY LOW; late-night rebuild HE22-24 to SCI 0.213-0.266 | CONFIRMED (D-0 pre-settlement) |
| Aug 29 (today) | **7,608** | **0.254** | LOW zone recovery; HE22-24 reach MEDIUM (SCI 0.330/0.384/0.419) | FORECAST |

Aug 28 Forward Watch validation: The Aug 28 outlook flagged "if this wind rebuild trajectory continues into Aug 29 HE01-06, GR_WEST could reach 10,000-14,000 MW range." Result: HE01 = 7,608 MW (SCI 0.254 — below forecast range of SCI 0.333-0.467). Recovery materialized but at lower magnitude in early overnight; the MEDIUM zone is reached later (HE23-24 = 11,532-12,573 MW). Timing offset: HE22-24 actual vs HE01-06 forecast. Magnitude at HE24: 12,573 MW — within the 10,000-14,000 MW forecast range.

---

## Duck Curve Detail — Aug 29 vs Aug 2026 Calibration

| Flowday | NL Trough (MW) | HE | Tier | GKS E[MCC] | Day Type |
|---|---|---|---|---|---|
| Aug 6 (ref) | 28,192 | HE10 | MODERATE | -$0.5 to -$2.5 | Thursday WDPEAK |
| Aug 8/9 (ref) | 27,151 | HE10 | MODERATE | -$1.5 to -$3.0 | Sunday WEPEAK |
| Aug 24 (ref) | 25,454 | HE10 | SEVERE | -$2.5 to -$4.5 | Monday WDPEAK |
| **Aug 29 (forecast)** | **28,394** | **HE10** | **MODERATE** | **-$1.0 to -$2.5** | **Saturday WEPEAK** |

Aug 29 is structurally most analogous to Aug 8-9 (Sunday WEPEAK, 27,151 MW). The Saturday WEPEAK profile with NL 28,394 MW represents a MODERATE duck curve day — consistent with the Aug 6 WDPEAK analog but with Saturday load discount shifting magnitude toward the Aug 8-9 upper bound.

---

## Risks and Scenarios

| Risk | Impact | Assessment |
|---|---|---|
| GR_WEST HE22-24 bust higher (+2,000-3,000 MW above forecast) | SCI HE23 → 0.450-0.500; P(binding WEST_TO_NORTH HE23-24) → 25-32% (MEDIUM); larger λ tail | LOW — single-source forecast; wind ramp continuation from Aug 28 HE24 trajectory |
| GR_WEST bust lower (-3,000 MW; HE24 stays below 10,000 MW) | SCI HE23-24 → 0.300-0.350; WEST_TO_NORTH remains LOW-MEDIUM or reverts to LOW | LOW |
| NL ramp HE18→HE20 exceeds non-binding floor (714 MW above already) | If solar fades slower (cloudy sunset) or wind arrives later → HE18→HE20 effective ramp → LOW SOUTH_HOUSTON 8-12% | LOW-MODERATE tail risk; HE18→HE20 ramp (+15,575 MW) already 714 MW above floor |
| Forced outage addition (+600+ MW above 9,419 MW cap-out) | HOUSTON_SOUTH dual-trigger breached (>10,000 MW); P(binding) escalates to MODERATE 18-28% | VERY LOW on Saturday |
| Duck curve bust deeper (-1,500 MW NL at HE10; actual 26,900 MW) | Approaches SEVERE tier boundary (26,000 MW); E[GKS MCC] → -$3.0 to -$4.5/MWh | LOW — single-source; MODERATE tier center estimate appears robust |
| YE single-source uncertainty | ±1,200-2,000 MW on NL trough; ±800-1,500 MW on NL ramp; WEST_TO_NORTH SCI ±0.040-0.060 | Systematic — all probability estimates carry ±30-40% relative uncertainty |

---

## Data Status

| Source | Status | Notes |
|---|---|---|
| YES_ENERGY bidclose CSV | PRODUCTION — 24 rows | `shared/data/raw/yes-energy/2026-08-29.csv`; 24 data rows + 1 header |
| Smartbidder | UNAVAILABLE | MSAL expired; Day 34 consecutive cycle |
| Enverus | UNAVAILABLE | Remote environment constraint |
| AG2 | ABSENT | Not fetched |
| Hub-pair LMP | ABSENT | **100th consecutive cycle** |
| Tenaska T+2 settlements | PENDING | Queue 34+ flowdays; calibration loop blocked |
| Leakage check | PASS | YE bidclose for Aug 29; filed pre-DAM cutoff 10:00 CT Aug 28 |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY | Data cutoff D-1 10:00 CT compliant
**Full report**: `reports/daily/congestion/2026-08-29.md`
**Downstream copy**: `shared/data/forecasts/congestion/2026-08-29.md`
**History log**: `memory/congestion-analyst/history/2026-08-29.md` (to be filed separately)
