# Congestion Outlook — D+1 (2026-08-31) [Stage 0 — provisional]

**Filed**: 2026-08-30 07:30 CT
**Flowday**: Monday 2026-08-31 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Day type**: Monday WDPEAK — first weekday after Sunday WEPEAK; no weekend discount; final day of August summer peak season
**Data vintage**: YE bidclose (published pre-DAM, D-1) + Enverus STPF snapshots (published 2026-08-30 ~06:21-06:41 CT); AG2 weather/windcast confirmed present; leakage check PASS — all vintages precede D-1 10:00 CT DAM cutoff
**Data coverage**: RICHEST CYCLE since Aug 22 — YES Energy bidclose CSV (24 rows confirmed) + YES Energy summary JSON + Enverus net_load_fc + Enverus wind_stpf + Enverus load_fc + Enverus solar_stpf + AG2 weather + AG2 windcast + AG2 load_regions + AG2 load_subzones — 10 files, 3 vendors. Smartbidder UNAVAILABLE (MSAL client_secret expired, 36th consecutive cycle). Hub-pair LMP ABSENT (102nd consecutive cycle).
**Downstream weight**: MODERATE-HIGH — 10-file multi-source day; wind cross-source gap very tight (< 4% at overnight peak); NL trough dual-source gap only 949 MW; Smartbidder absent limits P(DA>RT) confirmation.

---

## Headline

Five-signal day. WEST_TO_NORTH overnight dominant. Dual-source confirmation on all key metrics.

**Signal 1 — WEST_TO_NORTH_345 HE01-07 overnight — DOMINANT**: GR_WEST 11,683-14,690 MW; SCI 0.389-0.490. ALL 7 hours above MEDIUM threshold 0.350. HE01-06 sustained SCI 0.422-0.490 — strongest MEDIUM-zone block in Stage 0 series since the June W25 period. GR_WEST max = 14,690 MW at HE02, only 310 MW below 15,000 MW PANHANDLE trigger. Monday WDPEAK eliminates weekend discount. P(binding HE01-06) = MEDIUM 22-32%.

**Signal 2 — Duck Curve MODERATE, near-SEVERE boundary (HE09-12)**: YE NL trough = 26,246 MW HE10 (MODERATE tier, 246 MW above SEVERE boundary at 26,000 MW). Enverus NL trough = 27,195 MW HE10. Cross-source gap = 949 MW — TIGHT dual-source confirmation. Solar peak = 33,556 MW at HE12 (YE) — highest Monday solar in Stage 0 series. E[GKS MCC HE09-12] = -$2.0 to -$3.5/MWh (MODERATE-lower tier; deeper than Aug 6/8/9 MODERATE analogs; Monday WDPEAK load profile slightly compresses duck curve vs weekend).

**Signal 3 — SOUTH_HOUSTON_IMPORT HE19-21 LOW-MEDIUM — HIGH UNCERTAINTY**: NL ramp YE HE18→HE21 = +15,874 MW (1,013 MW above non-binding floor +14,861 MW). Enverus ramp HE18→HE21 = +17,746 MW — only 189 MW below confirmed binding floor (+17,935 MW Jun 17). Enverus is essentially at the binding threshold. Cross-source gap = 1,872 MW (normal range). Monday WDPEAK, no weekend discount. P(binding HE19-21) = LOW-MEDIUM 18-26%. Highest single-source binding risk in the Aug 2026 weekday series for this constraint.

**Signal 4 — WEST_TO_NORTH_345 HE22-24 late evening**: GR_WEST 11,206-13,220 MW; SCI 0.374-0.441. All 3 hours above MEDIUM threshold. Wind continuing to build. P(binding HE22-24) = LOW-MEDIUM 15-22%.

**Signal 5 — HOUSTON_SOUTH_MIDDAY HE13-17 LOW**: Cap-out 10,122-10,769 MW HE11-17 (all above 10,000 MW dual-trigger). Load peak 89,093 MW at HE17 — elevated late-summer WDPEAK. P(binding) = LOW 6-10%.

**PANHANDLE_EXPORT**: VERY LOW 3-5% tail risk — GR_WEST max 14,690 MW HE02, 310 MW below 15,000 MW trigger. Closest approach since Aug 23 (14,934 MW, 66 MW gap). No above-threshold hours forecast.

---

## Key Input Data Summary

| Metric | YE bidclose | Enverus | Cross-source gap | HE |
|---|---|---|---|---|
| Load peak | 89,092.8 MW | n/a direct | — | HE17 |
| NL trough | **26,246.2 MW — MODERATE, near-SEVERE** | **27,195 MW — MODERATE** | **949 MW — TIGHT** | HE10 |
| NL vs SEVERE boundary (26,000 MW) | **+246 MW ABOVE (MODERATE)** | +1,195 MW ABOVE (MODERATE) | — | HE10 |
| NL ramp HE18→HE21 | **+15,874 MW** | **+17,746 MW** | 1,872 MW | — |
| NL ramp vs non-binding floor (+14,861 MW Jul 2) | +1,013 MW ABOVE | +2,885 MW ABOVE | — | — |
| NL ramp vs binding floor (+17,935 MW Jun 17) | -2,061 MW BELOW | **-189 MW BELOW — EXTREMELY TIGHT** | — | — |
| Solar peak | **33,556 MW** | not read | — | HE12 (YE) |
| Wind ERCOT total peak (overnight) | 23,178.2 MW | 24,038 MW | **860 MW — VERY TIGHT** | HE01 |
| GR_WEST overnight max | **14,689.9 MW (SCI 0.490)** | — | — | HE02 |
| GR_WEST vs PANHANDLE threshold (15,000 MW) | **-310 MW — CLOSEST in Aug 2026 non-W25 series** | — | — | HE02 |
| GR_WEST HE07 | **11,683.1 MW (SCI 0.389 — above MEDIUM)** | — | — | 7-hour block HE01-07 |
| GR_WEST HE22-24 | 11,206 / 12,481 / 13,220 MW (SCI 0.374/0.416/0.441) | — | — | — |
| GR_WEST daytime trough | 4,738.0 MW (SCI 0.158) | — | — | HE15 |
| Cap-out max | 11,243 MW | — | — | HE07 |
| Cap-out HE11-17 | 10,122–10,769 MW (all above 10,000 MW dual-trigger) | — | — | — |
| PEAKTYPE | WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24 | — | — | — |

---

## Hourly Profile (YE bidclose primary; Enverus NL cross-reference)

| HE | Load (MW) | NL YE (MW) | NL Env (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | SCI | Cap-Out (MW) | PeakType | NL Flag |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 66,191 | 41,977 | 42,003 | 0 | 23,178 | **14,468** | **0.482** | 11,069 | OFFPEAK | — |
| 02 | 63,024 | 39,010 | 40,036 | 0 | 23,010 | **14,690** | **0.490** | 11,069 | OFFPEAK | MEDIUM peak |
| 03 | 60,904 | 37,698 | 38,623 | 0 | 22,208 | **14,505** | **0.484** | 11,069 | OFFPEAK | — |
| 04 | 59,513 | 37,432 | 38,397 | 0 | 21,115 | **14,090** | **0.470** | 11,069 | OFFPEAK | — |
| 05 | 58,928 | 38,119 | 39,310 | 0 | 19,875 | **13,466** | **0.449** | 11,069 | OFFPEAK | — |
| 06 | 59,485 | 40,175 | 40,897 | 0 | 18,397 | **12,655** | **0.422** | 11,213 | OFFPEAK | — |
| 07 | 60,885 | 43,247 | 43,625 | 0 | 16,798 | **11,683** | **0.389** | 11,243 | WDPEAK | MEDIUM |
| 08 | 60,910 | 43,164 | 44,729 | 1,884 | 14,942 | 10,435 | 0.348 | 10,710 | WDPEAK | — |
| 09 | 63,221 | 33,169 | 33,906 | 16,326 | 12,718 | 8,975 | 0.299 | 10,732 | WDPEAK | — |
| 10 | 67,429 | **26,246** | **27,195** | 28,838 | 11,378 | 7,960 | 0.265 | 10,729 | WDPEAK | **NL TROUGH — MODERATE** |
| 11 | 72,193 | 27,957 | 29,503 | 32,586 | 10,647 | 7,159 | 0.239 | 10,769 | WDPEAK | — |
| 12 | 76,974 | 33,087 | 33,230 | **33,556** | 9,330 | 6,027 | 0.201 | 10,769 | WDPEAK | — |
| 13 | 81,107 | 38,378 | 38,388 | 33,369 | 8,425 | 5,213 | 0.174 | 10,759 | WDPEAK | — |
| 14 | 85,315 | 43,458 | 42,356 | 32,513 | 8,428 | 4,823 | 0.161 | 10,729 | WDPEAK | cap-out above 10k |
| 15 | 87,794 | 45,795 | 44,653 | 32,025 | 9,128 | 4,738 | 0.158 | 10,641 | WDPEAK | cap-out above 10k |
| 16 | 88,746 | 46,409 | 45,532 | 31,217 | 10,180 | 4,942 | 0.165 | 10,467 | WDPEAK | cap-out above 10k |
| 17 | **89,093** | 46,639 | 45,623 | 30,194 | 11,310 | 5,258 | 0.175 | 10,122 | WDPEAK | load peak; cap-out above 10k |
| 18 | 88,672 | 47,658 | 46,193 | 27,155 | 12,699 | 5,790 | 0.193 | 10,007 | WDPEAK | ramp start |
| 19 | 87,219 | 54,297 | 51,435 | 17,119 | 14,517 | 6,836 | 0.228 | 9,989 | WDPEAK | — |
| 20 | 84,824 | **64,590** | 61,889 | 3,342 | 16,101 | 8,066 | 0.269 | 9,989 | WDPEAK | NL peak (YE) |
| 21 | 81,966 | 63,532 | **63,939** | 18 | 17,715 | 9,580 | 0.319 | 9,989 | WDPEAK | NL peak (Env) |
| 22 | 79,103 | 58,979 | 58,481 | 0 | 19,455 | **11,206** | **0.374** | 9,989 | WDPEAK | MEDIUM |
| 23 | 74,722 | 53,312 | 53,586 | 0 | 20,662 | **12,481** | **0.416** | 9,989 | OFFPEAK | MEDIUM |
| 24 | 70,367 | 48,416 | 48,549 | 0 | 21,201 | **13,220** | **0.441** | 7,013 | OFFPEAK | MEDIUM |

SCI = GR_WEST / 30,000 MW (Stage 0 proxy). MEDIUM threshold = 0.350 (10,500 MW). MEDIUM met at HE01-07 (all), HE22-24 (all). HE08 at SCI 0.348 is just below MEDIUM (2 MW short on GR_WEST basis). PANHANDLE threshold = 15,000 MW GR_WEST; max = 14,690 MW HE02 (310 MW short — NOT MET).

NL ramp timing note: YE NL peaks at HE20 (64,590 MW); Enverus NL peaks at HE21 (63,939 MW). 1-hour timing divergence driven by wind onset speed difference (YE: wind surges faster HE19-20; Enverus: later HE21-22). This creates ramp calculation sensitivity: YE HE18→HE20 = +16,932 MW (2-hr peak ramp), YE HE18→HE21 = +15,874 MW.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 unconditional | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-06 | **MEDIUM 22-32%** | $25-40 | 0 / 22 / 65 | SCI 0.422-0.490; 6-hour block; strongest non-W25 MEDIUM overnight in Stage 0 series; Monday no weekend discount; GR_WEST 12,655-14,690 MW |
| WEST_TO_NORTH_345 | HE07 | LOW-MEDIUM 18-24% | $20-32 | 0 / 16 / 50 | SCI 0.389; above MEDIUM; WDPEAK start; load begins morning ramp |
| SOUTH_HOUSTON_IMPORT_345 | HE19-21 | **LOW-MEDIUM 18-26%** | $20-35 | 0 / 12 / 45 | Enverus ramp +17,746 MW (189 MW below binding floor — VERY TIGHT); YE ramp +15,874 MW (1,013 MW above non-binding floor); Monday WDPEAK; cross-source gap 1,872 MW |
| WEST_TO_NORTH_345 | HE22-24 | **LOW-MEDIUM 15-22%** | $20-32 | 0 / 12 / 40 | SCI 0.374-0.441; wind building through evening; 3-hour block; OFFPEAK (HE23-24) reduces load pressure |
| HOUSTON_SOUTH_MIDDAY | HE13-17 | LOW 6-10% | $12-18 | 0 / 5 / 20 | Cap-out 10,122-10,769 MW above 10,000 MW dual-trigger; load peak 89,093 MW; thermal headroom reduced |
| PANHANDLE_EXPORT_345 | HE01-02 tail | VERY LOW 3-5% | $8-15 (tail) | 0 / 0 / 8 | GR_WEST max 14,690 MW HE02; only 310 MW below 15,000 MW threshold; single-source; forecast uncertainty ±1,000 MW places threshold within 1σ |

Duck Curve (Finding 7) MODERATE near-SEVERE (HE09-12): YE NL trough 26,246 MW HE10 / Enverus 27,195 MW. Both in MODERATE tier (26,000-29,000 MW). 949 MW cross-source gap — tight dual-source confirmation. Solar peak 33,556 MW YE. Not a discrete ERCOT transmission constraint at Stage 0, but the dominant midday price and GKS MCC driver. E[GKS MCC HE09-12] = -$2.0 to -$3.5/MWh (lower MODERATE tier; deeper than Aug 6 28,192 MW and Aug 29 28,394 MW MODERATE analogs; Monday WDPEAK load slightly mitigates vs weekend analogs).

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic, no Stage 2 model)

### Duck Curve Window (HE09-12) — MODERATE, near-SEVERE

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE09-12) | **-$2.0 to -$3.5** | -2.0 / -3.5 | MODERATE lower-tier; NL trough 26,246 MW YE / 27,195 MW Enverus; 949 MW tight cross-source. YE scenario: -$2.5 to -$3.5; Enverus scenario: -$1.5 to -$2.5; Monday load slightly compresses vs weekend analogs |
| HB_WEST (HE09-12) | -$1.0 to -$2.5 | -1.0 / -2.5 | West zone solar flood; GR_WEST daytime very low (4,738-8,975 MW) |
| HB_NORTH (HE09-12) | ~-$0.5 to 0 | 0 / -0.5 | WEST_TO_NORTH not active midday |
| HB_SOUTH (HE09-12) | ~-$0.8 to -$2.0 | -0.8 / -2.0 | Coastal solar, south zone |
| LZ_WEST (HE09-12) | -$1.5 to -$3.0 | -1.5 / -3.0 | West load zone; close to GKS directionally |
| LZ_HOUSTON (HE09-12) | ~$0 to -$0.5 | 0 / -0.5 | Minimal duck curve exposure |

### WEST_TO_NORTH Overnight Window (HE01-07) — MEDIUM

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE01-07) | -$1.0 to -$3.0 | 0 / -3.0 | West-side node; negative shift factor on WEST_TO_NORTH; probability-weighted by 18-32% |
| HB_WEST (HE01-07) | **-$2.0 to -$4.0** | -2.0 / -4.0 | Generation-surplus side; P(binding) 18-32%; conditional λ $25-40 |
| HB_NORTH (HE01-07) | **+$1.0 to +$2.5** | +1.0 / +2.5 | Load-receiving side; positive MCC |
| HB_HOUSTON (HE01-07) | ~+$0.3 to +$0.8 | 0 / +0.8 | Smaller shift factor |
| LZ_WEST (HE01-07) | **-$1.5 to -$3.5** | -1.5 / -3.5 | West load zone; consistent with HB_WEST direction |

### SOUTH_HOUSTON Window (HE19-21) — LOW-MEDIUM

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE19-21) | ~$0 to +$0.5 | 0 / +0.5 | Minimal shift factor to SOUTH_HOUSTON constraint |
| HB_HOUSTON (HE19-21) | **+$0.5 to +$2.0** | 0 / +2.0 | Load-side positive MCC; P(binding) 18-26%; conditional $20-35 |
| HB_NORTH (HE19-21) | -$0.2 to -$0.8 | 0 / -0.8 | Opposite direction to HB_HOUSTON |
| LZ_HOUSTON (HE19-21) | +$0.3 to +$1.5 | 0 / +1.5 | Houston zone; broadly follows HB_HOUSTON |

### WEST_TO_NORTH Late Evening Window (HE22-24) — LOW-MEDIUM

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE22-24) | -$0.5 to -$1.5 | 0 / -1.5 | West-side; direction consistent with overnight |
| HB_WEST (HE22-24) | **-$1.0 to -$2.5** | -1.0 / -2.5 | SCI 0.374-0.441; P(binding) 15-22% |
| HB_NORTH (HE22-24) | **+$0.5 to +$1.8** | +0.5 / +1.8 | Load-receiving side |
| LZ_WEST (HE22-24) | -$0.8 to -$2.0 | -0.8 / -2.0 | Consistent with HB_WEST |

**bess-optimizer summary**: Primary midday charge window HE09-12 — GKS effective charge price reduced -$2.0 to -$3.5/MWh from duck curve (MODERATE tier, Monday analog). Secondary charge HE01-07 overnight (WEST_TO_NORTH MEDIUM; GKS MCC -$1.0 to -$3.0 negative). Discharge windows HE14-18 (load peak, cap-out signal, moderate uplift expected; GKS MCC near zero). HE19-21 discharge: conditional on SOUTH_HOUSTON_IMPORT activation (P 18-26%), GKS MCC marginal positive only. Late evening HE22-24 charge consideration: GKS MCC mildly negative (-$0.5 to -$1.5).

---

## Hub-pair Basis View

Hub-pair LMP ABSENT — 102nd consecutive cycle. Structural heuristic commentary only.

| Path | E[basis, $/MWh] unconditional | Hours | Comment |
|---|---|---|---|
| WEST to NORTH (HB_WEST − HB_NORTH) | **-$2.0 to -$4.0** | HE01-07 | Strongest overnight West signal in non-W25 Stage 0 series; conditional on binding: -$5 to -$10; MEDIUM P(binding) 22-32%; 7-hour duration amplifies unconditional |
| WEST to NORTH | -$0.5 to -$1.0 | HE08-09 | SCI dropping toward LOW-MEDIUM as GR_WEST falls; residual carry |
| WEST to NORTH | ~$0 | HE10-21 | GR_WEST below MEDIUM threshold all midday/afternoon; duck curve dominates midday price action but is not a WEST_TO_NORTH spread driver |
| WEST to NORTH | **-$1.0 to -$2.5** | HE22-24 | SCI 0.374-0.441 MEDIUM; wind building; conditional on binding: -$4 to -$8 |
| HOUSTON to NORTH (LZ_HOUSTON − HB_NORTH) | +$0.2 to +$1.5 | HE19-21 | LOW-MEDIUM SOUTH_HOUSTON; Enverus scenario at binding threshold; small expected basis — high uncertainty |
| WEST to NORTH (midday) | **divergent: -$2 to -$5** | HE09-12 | Duck curve creates WEST zone price suppression independent of WEST_TO_NORTH binding; overall WEST LMP depressed — not pure basis spread |

---

## DART Congestion Signal

Spread rule: DA − RT. Positive spread = DA expensive = short DA / long RT.

| Window | Hub | DART Signal | Conviction | Basis |
|---|---|---|---|---|
| HE01-07 | HB_WEST | Long DA (INC) | LOW-MEDIUM | WEST_TO_NORTH MEDIUM in DA; if DA prices congestion aggressively and RT resolves with less binding → RT West price recovers; negative DA-RT at HB_WEST |
| HE09-12 | HB_WEST / LZ_WEST | Long DA | LOW-MEDIUM | Duck curve → DA may clear negative; RT solar deviation risk; uncertain without Smartbidder DA-RT confirmation |
| HE14-18 | All | Neutral | LOW | No strong constraint signal; load peak hours; GKS MCC near zero |
| HE19-21 | HB_HOUSTON / LZ_HOUSTON | Long DA (INC) | LOW | SOUTH_HOUSTON LOW-MEDIUM; Enverus near-binding; DA may price congestion; uncertain without Smartbidder |
| HE22-24 | HB_WEST | Long DA (INC) | LOW-MEDIUM | WEST_TO_NORTH MEDIUM late evening; DA may front-run constraint more than RT resolves |

All DART signals LOW to LOW-MEDIUM without Smartbidder P(DA>RT) confirmation. Downstream agents apply reduced weight.

---

## Risks and Scenarios

| Risk | Direction | Impact if realized | Assessment |
|---|---|---|---|
| GR_WEST HE02 busts above 15,000 MW (+310 MW from 14,690 MW) | PANHANDLE threshold crossed | P(PANHANDLE_EXPORT HE01-03) → VERY LOW-LOW 5-10%; WEST_TO_NORTH binding probability also increases; HB_WEST discount widens | LOW — 310 MW within 1σ of YE forecast uncertainty |
| Enverus ramp scenario realized (+17,746 MW; Enverus correct) | SOUTH_HOUSTON_IMPORT binding HE19-21 | HB_HOUSTON DA premium +$15-35; GKS MCC marginally positive | MODERATE — Enverus is within 1% of binding floor; Monday elevated load |
| YE ramp scenario realized (+15,874 MW; Enverus overstates) | SOUTH_HOUSTON non-binding | HB_HOUSTON near zero; no evening congestion premium | MODERATE — YE has historically been more accurate on NL ramp |
| GR_WEST HE01-06 bust lower (-1,500 MW; SCI drops below 0.350) | WEST_TO_NORTH overnight NEGLIGIBLE | Overnight binding risk collapses; HB_WEST basis ~$0 HE01-06 | LOW — dual-source wind tight (Enverus 24,038 MW HE01 vs YE 23,178 MW; gap only 860 MW) |
| Duck curve busts deeper (-1,000 MW YE NL HE10 → 25,246 MW) | Duck curve crosses SEVERE boundary | GKS MCC → -$3.5 to -$5.0/MWh HE09-12; near-SEVERE behavior | LOW-MODERATE — only 246 MW above SEVERE boundary; tight cross-source leaves limited bust room |
| Duck curve busts shallower (+2,000 MW NL HE10 → 28,246 MW) | Duck curve MODERATE-upper tier | GKS MCC → -$1.0 to -$2.0/MWh; less charge value | LOW — both YE and Enverus confirm deep trough; solar wind tight |
| Forced outage addition (+500 MW cap-out) | Multiple constraints worsen | HOUSTON_SOUTH more likely to bind; thermal headroom tighter | VERY LOW — cap-out already elevated at 11,243 MW max |
| Monday load bust above 91,000 MW | SOUTH_HOUSTON, elevated ramps | NL ramp increases further; binding probability rises for SOUTH_HOUSTON | LOW — 89,093 MW is elevated but not record territory vs Aug 24 92,172 MW |

---

## WEST_TO_NORTH Overnight Analysis — Stage 0 Series Context

| Flowday | HE01 GR_WEST (MW) | HE01 SCI | MEDIUM hours HE01-06 | Peak GR_WEST HE01-08 | Max SCI HE01-08 | Status |
|---|---|---|---|---|---|---|
| Aug 22 | ~14,900 | ~0.497 | 6 | ~15,000 | ~0.500 | CONFIRMED (pre-settlement) |
| Aug 23 | ~14,100 | ~0.470 | 4-5 | ~14,900 | ~0.497 | CONFIRMED (pre-settlement) |
| Aug 24 | 13,585 | 0.453 | 6 | 14,934 | 0.498 | CONFIRMED |
| Aug 26 | 11,948 | 0.398 | 2 | 12,573 HE01 | 0.419 | CONFIRMED |
| Aug 27 | 4,353 | 0.145 | 0 | 4,353 | 0.145 | CONFIRMED — structural collapse |
| Aug 28 | 3,684 | 0.123 | 0 | 5,329 | 0.178 | CONFIRMED — structural low |
| Aug 29 | 7,608 | 0.254 | 0 | 12,573 HE24 | 0.419 | CONFIRMED — recovery in HE22-24 |
| Aug 30 | 11,093 | 0.370 | 8 (HE01-08) | 14,343 | 0.478 | PRODUCTION |
| **Aug 31** | **14,468** | **0.482** | **7 (HE01-07)** | **14,690 HE02** | **0.490** | **FORECAST** |

Aug 31 represents the peak overnight GR_WEST forecast in the post-Aug-28 recovery trajectory. Stronger than Aug 30 overnight by ~1,125 MW at HE01 (14,468 vs 11,093 MW). Approaching the Aug 22-24 MEDIUM peak zone (14,500-14,934 MW HE01-06). Forward watch for Sep 1: if GR_WEST sustains above 12,000 MW overnight into September, structural MEDIUM-zone regime persists.

---

## Data Status

| Source | Status | Notes |
|---|---|---|
| YES_ENERGY bidclose CSV | PRODUCTION | 24 rows; `shared/data/raw/yes-energy/2026-08-31.csv` |
| YES_ENERGY summary JSON | PRODUCTION | `shared/data/raw/yes-energy/2026-08-31_summary.json` |
| Enverus net_load_fc | PRODUCTION | Published 2026-08-30 06:21 CT; pre-DAM cutoff ✓ |
| Enverus wind_stpf | PRODUCTION | Published 2026-08-30 06:41 CT; pre-DAM cutoff ✓ |
| Enverus load_fc | PRODUCTION | Present; not parsed in detail |
| Enverus solar_stpf | PRODUCTION | Present; not parsed in detail (YE solar used as primary) |
| AG2 weather / windcast / load | PRODUCTION | 4 files present; not parsed in detail this cycle |
| Smartbidder | UNAVAILABLE | MSAL expired; Day 36 consecutive cycle |
| Hub-pair LMP | ABSENT | 102nd consecutive cycle |
| Tenaska T+2 settlements | PENDING | Queue 36+ flowdays |
| Leakage check | PASS | All vintage timestamps precede D-1 10:00 CT |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Multi-source: YES_ENERGY + ENVERUS + AG2 (10 files)
**Full report**: `reports/daily/congestion/2026-08-31.md`
**Downstream copy**: `shared/data/forecasts/congestion/2026-08-31.md`
**History log**: `memory/congestion-analyst/history/2026-08-31.md` (to be filed separately)
