# Congestion Outlook — D+1 (2026-09-01) [Stage 0 — provisional]

**Filed**: 2026-08-31 07:30 CT
**Flowday**: Tuesday 2026-09-01 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Day type**: Tuesday WDPEAK — first day of September, first day of new month. September remains in ERCOT summer peak season (Jun-Sep). First WDPEAK Tuesday of Sep 2026.
**Data vintage**: YES Energy bidclose CSV (24 rows, fetched 2026-08-31 pre-06:00 CT); pre-DAM cutoff PASS — all vintage timestamps precede D-1 10:00 CT DAM cutoff
**Data coverage**: SINGLE-SOURCE — YES Energy bidclose CSV only (24 rows confirmed). Smartbidder UNAVAILABLE (MSAL client_secret expired, 37th consecutive cycle). Hub-pair LMP ABSENT (103rd consecutive cycle). Enverus ABSENT this cycle. AG2 ABSENT this cycle.
**Downstream weight**: LOW — single-source only. No cross-source gap validation. Enverus NL/wind cross-validation absent. Downstream agents (bess-optimizer, dart-virtual-trader) apply reduced weight per Stage 0 / single-source protocol.
**DATA SOURCE**: [DATA SOURCE: Yes Energy only — Smartbidder unavailable]

---

## Headline

Two-signal day. Moderate overnight West wind is primary. Duck curve is MILD — not a dominant signal.

**Signal 1 — WEST_TO_NORTH_345 HE01-05 overnight — LOW-MEDIUM**: GR_WEST 11,216-13,248 MW; SCI 0.374-0.442. Five consecutive hours above MEDIUM threshold 0.350. HE06 drops to SCI 0.344 (just below threshold). Tuesday WDPEAK — no weekend discount. P(binding HE01-05) = LOW-MEDIUM 15-22%. Shorter and weaker than Aug 31's 7-hour MEDIUM window (SCI 0.422-0.490); material step-down entering September.

**Signal 2 — Duck Curve MILD (HE09-12)**: NL trough = 32,127 MW at HE10. MILD tier (above 29,000 MW MODERATE upper boundary). Single-source only — no Enverus cross-validation. Solar peak = 30,797 MW at HE12. Net load not deep enough for significant constraint activation. E[GKS MCC HE09-12] = -$0.2 to -$0.8/MWh (MILD tier; well above MODERATE 29,000 MW boundary; shallow congestion signal only).

**Signal 3 — SOUTH_HOUSTON_IMPORT HE18-21 NEGLIGIBLE**: NL ramp HE18→HE21 = +9,515 MW (53,777 → 63,292 MW). This is 5,346 MW below the confirmed non-binding lower bound (+14,861 MW Jul 2). No binding path without an extreme wind collapse. P(binding) = NEGLIGIBLE <3%.

**WEST_TO_NORTH late evening HE22-24 LOW**: GR_WEST HE22 8,217 MW (SCI 0.274), HE23 9,459 MW (SCI 0.315), HE24 10,252 MW (SCI 0.342). All below MEDIUM threshold (0.350). LOW 5-8%. No MEDIUM-zone late evening signal.

**PANHANDLE_EXPORT**: NEGLIGIBLE. GR_WEST max 13,248 MW HE01 — 1,752 MW below 15,000 MW threshold. No approaching threshold hours.

**HOUSTON_SOUTH_MIDDAY**: NEGLIGIBLE. Cap-out max 8,784 MW HE01-02 (OFFPEAK). Daytime cap-out ranges 8,004-8,651 MW — all well below 10,000 MW dual-trigger (gap 1,216-1,996 MW). No binding path.

---

## Key Input Data Summary (YES Energy only — single-source)

| Metric | Value | HE | Note |
|---|---|---|---|
| Load peak | 85,477 MW | HE16 | Below Aug 31 projected peak (89,093 MW HE17); Sep 1 load step-down |
| Load peak alt | 85,392 MW | HE17 | Near-identical to HE16 |
| NL trough | **32,127 MW — MILD** | HE10 | Above 29,000 MW MODERATE boundary; shallow duck curve |
| NL vs MODERATE boundary (29,000 MW) | **+3,127 MW ABOVE (MILD)** | HE10 | Significantly shallower than Aug 31 (26,246 MW MODERATE) |
| Solar peak | 30,797 MW | HE12 | Moderate solar; less penetration than Aug 31 (33,556 MW) |
| NL ramp HE18→HE21 | **+9,515 MW — NEGLIGIBLE** | — | 5,346 MW below non-binding floor (+14,861 MW Jul 2) |
| NL ramp HE18→HE20 | **+10,738 MW** | — | Still far below binding floor (+17,935 MW Jun 17) |
| Wind ERCOT peak (overnight HE01) | 20,690 MW | HE01 | Lower than Aug 31 overnight (23,178 MW HE01) |
| GR_WEST overnight max | **13,248 MW (SCI 0.442)** | HE01 | MEDIUM zone; below Aug 31 max 14,690 MW HE02 |
| GR_WEST vs PANHANDLE threshold (15,000 MW) | **-1,752 MW — CLEAR** | HE01 | Not approaching; no PANHANDLE risk |
| GR_WEST HE01-05 (MEDIUM hours) | 11,216-13,248 MW (SCI 0.374-0.442) | HE01-05 | 5-hour MEDIUM window |
| GR_WEST HE06 | 10,306 MW (SCI 0.344 — just BELOW MEDIUM) | — | Drops below threshold |
| GR_WEST HE22-24 | 8,217 / 9,459 / 10,252 MW (SCI 0.274/0.315/0.342) | HE22-24 | All LOW — no late-evening MEDIUM |
| GR_WEST daytime trough | 2,988 MW (SCI 0.100) | HE15 | Very low; solar-dominant midday |
| Cap-out max (daytime) | 8,651 MW | HE10 | Well below 10,000 MW dual-trigger |
| Cap-out max (OFFPEAK) | 8,784 MW | HE01-02 | Also below trigger |
| PEAKTYPE | WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24 | — | Standard Tuesday pattern |

---

## Hourly Profile (YES Energy bidclose — single-source)

| HE | Load (MW) | NL (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | SCI | Cap-Out (MW) | PeakType | NL Flag |
|---|---|---|---|---|---|---|---|---|---|
| 01 | 66,667 | 45,034 | 0 | 20,690 | **13,248** | **0.442** | 8,784 | OFFPEAK | — |
| 02 | 63,619 | 42,614 | 0 | 20,136 | **13,131** | **0.438** | 8,784 | OFFPEAK | — |
| 03 | 61,243 | 41,367 | 0 | 19,057 | **12,584** | **0.419** | 8,506 | OFFPEAK | — |
| 04 | 59,838 | 41,327 | 0 | 17,656 | **11,877** | **0.396** | 8,506 | OFFPEAK | — |
| 05 | 59,404 | 42,286 | 0 | 16,282 | **11,216** | **0.374** | 8,506 | OFFPEAK | — |
| 06 | 60,174 | 44,703 | 0 | 14,670 | 10,306 | 0.344 | 8,506 | OFFPEAK | threshold |
| 07 | 61,688 | 47,893 | 0 | 13,036 | 9,251 | 0.308 | 8,544 | WDPEAK | — |
| 08 | 61,893 | 48,062 | 1,742 | 11,460 | 8,195 | 0.273 | 8,553 | WDPEAK | — |
| 09 | 63,617 | 38,733 | 14,540 | 9,313 | 6,750 | 0.225 | 8,647 | WDPEAK | duck ramp |
| 10 | 67,332 | **32,127** | 25,841 | 7,928 | 5,611 | 0.187 | 8,651 | WDPEAK | **NL TROUGH — MILD** |
| 11 | 71,713 | 33,109 | 29,479 | 7,623 | 5,156 | 0.172 | 8,557 | WDPEAK | — |
| 12 | 75,863 | 36,966 | **30,797** | 6,623 | 4,366 | 0.146 | 8,547 | WDPEAK | solar peak |
| 13 | 79,939 | 42,268 | 30,550 | 5,727 | 3,553 | 0.118 | 8,539 | WDPEAK | — |
| 14 | 83,289 | 47,244 | 29,129 | 5,615 | 3,139 | 0.105 | 8,539 | WDPEAK | — |
| 15 | 85,030 | 50,209 | 27,473 | 6,091 | 2,988 | 0.100 | 8,538 | WDPEAK | GR_WEST trough |
| 16 | **85,477** | 51,688 | 25,624 | 6,905 | 2,997 | 0.100 | 8,015 | WDPEAK | load peak |
| 17 | 85,392 | 52,898 | 23,317 | 7,906 | 3,141 | 0.105 | 8,004 | WDPEAK | — |
| 18 | 84,579 | 53,777 | 20,170 | 9,225 | 3,516 | 0.117 | 7,963 | WDPEAK | ramp start |
| 19 | 83,081 | 58,129 | 12,758 | 10,733 | 4,239 | 0.141 | 7,925 | WDPEAK | — |
| 20 | 80,582 | **64,515** | 2,576 | 12,430 | 5,221 | 0.174 | 7,925 | WDPEAK | NL peak |
| 21 | 78,532 | 63,292 | 13 | 14,378 | 6,585 | 0.220 | 7,925 | WDPEAK | — |
| 22 | 75,694 | 58,265 | 0 | 16,523 | 8,217 | 0.274 | 7,925 | WDPEAK | — |
| 23 | 71,582 | 52,744 | 0 | 17,949 | 9,459 | 0.315 | 7,925 | OFFPEAK | — |
| 24 | 67,793 | 48,248 | 0 | 18,656 | 10,252 | 0.342 | 7,845 | OFFPEAK | — |

SCI = GR_WEST / 30,000 MW (Stage 0 proxy). MEDIUM threshold = 0.350 (10,500 MW). MEDIUM met at HE01-05 only. HE06 SCI 0.344 just below threshold. Late evening HE22-24: SCI 0.274-0.342 — all LOW, no MEDIUM crossing. PANHANDLE threshold = 15,000 MW GR_WEST; max = 13,248 MW HE01 (1,752 MW short — NOT MET).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 unconditional | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-05 | **LOW-MEDIUM 15-22%** | $18-30 | 0 / 12 / 40 | SCI 0.374-0.442; 5-hour MEDIUM block; Tuesday WDPEAK no discount; GR_WEST 11,216-13,248 MW; weaker than Aug 31 7-hour (SCI 0.422-0.490) |
| WEST_TO_NORTH_345 | HE06 | VERY LOW 5-8% | $8-15 | 0 / 0 / 12 | SCI 0.344; 6 MW short of MEDIUM threshold on GR_WEST basis; morning ramp begins |
| WEST_TO_NORTH_345 | HE22-24 | LOW 5-8% | $10-18 | 0 / 0 / 10 | SCI 0.274-0.342; all below MEDIUM threshold; wind rebuilding but not reaching MEDIUM zone by HE24 |
| SOUTH_HOUSTON_IMPORT | HE18-21 | NEGLIGIBLE <3% | — | 0 / 0 / 5 | NL ramp +9,515 MW; 5,346 MW below non-binding floor (+14,861 MW Jul 2); very weak ramp profile |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | 0 / 0 / 0 | GR_WEST max 13,248 MW; 1,752 MW below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — | 0 / 0 / 0 | Cap-out max 8,784 MW; gap to 10,000 MW trigger = 1,216-1,996 MW; no binding path |

Duck Curve (MILD, HE09-12): NL trough 32,127 MW HE10 — MILD tier (above 29,000 MW MODERATE upper boundary). Solar peak 30,797 MW HE12. Not a discrete transmission constraint at Stage 0. E[GKS MCC HE09-12] = -$0.2 to -$0.8/MWh (MILD tier; analog: Aug 20 NL trough 33,232 MW, MILD, E[MCC] -$0 to -$1.0/MWh). Significantly shallower than Aug 31 MODERATE near-SEVERE (26,246 MW, E[MCC] -$2.0 to -$3.5/MWh). September load ramp compresses duck depth vs late August weekend pattern.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic, no Stage 2 model)

### Duck Curve Window (HE09-12) — MILD

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE09-12) | **-$0.2 to -$0.8** | 0 / -0.8 | MILD tier; NL trough 32,127 MW — well above MODERATE boundary; analog Aug 20 (33,232 MW, -$0 to -$1.0/MWh). Single-source only widens uncertainty band |
| HB_WEST (HE09-12) | -$0.2 to -$1.0 | 0 / -1.0 | West zone solar; GR_WEST daytime very low (2,988-6,750 MW) |
| HB_NORTH (HE09-12) | ~$0 | 0 / 0 | WEST_TO_NORTH not active midday; no northward congestion |
| HB_SOUTH (HE09-12) | ~-$0.2 to -$0.5 | 0 / -0.5 | Coastal solar contribution; mild |
| LZ_WEST (HE09-12) | -$0.3 to -$1.0 | 0 / -1.0 | West load zone; consistent with HB_WEST direction |
| LZ_HOUSTON (HE09-12) | ~$0 | 0 / 0 | Minimal duck curve exposure |

### WEST_TO_NORTH Overnight Window (HE01-05) — LOW-MEDIUM

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE01-05) | **-$0.5 to -$1.5** | 0 / -1.5 | West-side node; negative shift factor on WEST_TO_NORTH; probability-weighted by 15-22%; weaker than Aug 31 GKS HE01-07 (-$1.0 to -$3.0) |
| HB_WEST (HE01-05) | **-$1.0 to -$2.5** | -1.0 / -2.5 | Generation-surplus side; P(binding) 15-22%; conditional lambda $18-30 |
| HB_NORTH (HE01-05) | **+$0.5 to +$1.5** | 0 / +1.5 | Load-receiving side; positive MCC |
| HB_HOUSTON (HE01-05) | ~+$0.2 to +$0.5 | 0 / +0.5 | Smaller shift factor; indirect |
| LZ_WEST (HE01-05) | **-$0.8 to -$2.0** | -0.8 / -2.0 | West load zone; consistent with HB_WEST direction |

### SOUTH_HOUSTON Window (HE19-21) — NEGLIGIBLE

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE19-21) | ~$0 | 0 / 0 | SOUTH_HOUSTON NEGLIGIBLE; no material shift factor activation |
| HB_HOUSTON (HE19-21) | ~$0 | 0 / 0 | No constraint activation expected |
| LZ_HOUSTON (HE19-21) | ~$0 | 0 / 0 | Consistent with NEGLIGIBLE ramp |

### Late Evening (HE22-24) — LOW

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE22-24) | ~$0 to -$0.3 | 0 / -0.3 | SCI 0.274-0.342; all below MEDIUM; very low probability activation |
| HB_WEST (HE22-24) | ~-$0.2 to -$0.5 | 0 / -0.5 | LOW signal only |
| HB_NORTH (HE22-24) | ~+$0.1 to +$0.3 | 0 / +0.3 | Minimal positive |

**bess-optimizer summary**: Primary charge window HE09-12 — GKS effective charge price near-flat, MILD duck curve reduces charge-side congestion discount to only -$0.2 to -$0.8/MWh (contrast Aug 31 MODERATE -$2.0 to -$3.5/MWh). Secondary overnight charge HE01-05 (WEST_TO_NORTH LOW-MEDIUM; GKS MCC -$0.5 to -$1.5/MWh). Discharge windows HE14-18 (load peak 85,477 MW; no constraint activation; GKS MCC near zero — neutral). Evening HE19-21 discharge: no congestion uplift (SOUTH_HOUSTON NEGLIGIBLE). Late evening HE22-24 charge marginal (-$0 to -$0.3). Overall a lower-congestion day than Aug 31 — energy arbitrage is the primary value driver, not congestion basis.

---

## Hub-pair Basis View

Hub-pair LMP ABSENT — 103rd consecutive cycle. Structural heuristic commentary only.

| Path | E[basis, $/MWh] unconditional | Hours | Comment |
|---|---|---|---|
| WEST to NORTH (HB_WEST − HB_NORTH) | **-$1.0 to -$2.5** | HE01-05 | LOW-MEDIUM P(binding) 15-22%; conditional on binding -$3 to -$6; 5-hour window; materially weaker than Aug 31 (-$2.0 to -$4.0 for MEDIUM 7-hour window) |
| WEST to NORTH | -$0.2 to -$0.5 | HE06-08 | SCI dropping; residual carry only |
| WEST to NORTH | ~$0 to -$0.5 | HE09-12 | Duck curve MILD; GR_WEST daytime very low (2,988-6,750 MW); WEST_TO_NORTH inactive; slight midday West softness from solar but muted |
| WEST to NORTH | ~$0 | HE13-21 | No active constraint or meaningful GR_WEST signal; neutral expected |
| WEST to NORTH | -$0.1 to -$0.3 | HE22-24 | SCI 0.274-0.342; all LOW; minimal basis |
| HOUSTON to NORTH (LZ_HOUSTON − HB_NORTH) | ~$0 | HE18-21 | SOUTH_HOUSTON NEGLIGIBLE; NL ramp +9,515 MW far below binding floor |

September transition note: Sep 1 hub-pair basis is materially weaker than Aug 2026 peak-summer pattern. GR_WEST overnight max (13,248 MW) is ~1,220 MW below Aug 31 (14,468 MW HE01). NL evening ramp (9,515 MW) is roughly half of Aug 31 (15,874 MW). This is the seasonal transition signal — entering early-September shoulder.

---

## DART Congestion Signal

Spread rule: DA − RT. Positive spread = DA expensive = short DA / long RT.

| Window | Hub | DART Signal | Conviction | Basis |
|---|---|---|---|---|
| HE01-05 | HB_WEST | Long DA (INC) | VERY LOW | WEST_TO_NORTH LOW-MEDIUM in DA; if DA prices overnight congestion and RT resolves with less binding; HB_WEST DA discount possible; uncertain without Smartbidder |
| HE09-12 | HB_WEST / LZ_WEST | Neutral | VERY LOW | Duck curve MILD; minimal spread signal; DA and RT likely similar |
| HE14-18 | All | Neutral | VERY LOW | No constraint signal; load peak hours; congestion MCC near zero |
| HE19-21 | All | Neutral | VERY LOW | SOUTH_HOUSTON NEGLIGIBLE; no spread signal |
| HE22-24 | HB_WEST | Neutral | VERY LOW | SCI below MEDIUM; insufficient to generate reliable DART signal |

All DART signals VERY LOW. Absence of Smartbidder P(DA>RT) confirmation and weak single-source data severely limit signal quality. DART positions should default to benchmark / energy-only basis for Sep 1.

---

## Risks and Scenarios

| Risk | Direction | Impact if realized | Assessment |
|---|---|---|---|
| GR_WEST HE01 busts above 14,500 MW (current forecast: 13,248 MW, +1,252 MW required) | WEST_TO_NORTH extends to HE06-07 | P(binding HE01-06) rises to LOW-MEDIUM 18-25%; HB_WEST discount widens | LOW — 1,252 MW bust upward; YE single-source uncertainty ±800-1,200 MW; within 1σ but requires above-center realization |
| GR_WEST HE01 busts below 10,500 MW (current forecast: 13,248 MW, -2,748 MW required) | WEST_TO_NORTH overnight NEGLIGIBLE | All overnight binding probability collapses; HB_WEST basis ~$0 overnight | VERY LOW — 2,748 MW downside bust needed; directionally opposite to late Aug wind trajectory |
| Duck curve busts deeper by -2,000 MW (NL HE10 → 30,127 MW) | Still MILD | GKS MCC → -$0.5 to -$1.5/MWh; marginal impact | LOW-MODERATE — single-source uncertainty allows this without cross-validation check |
| Duck curve busts deeper by -4,000 MW (NL HE10 → 28,127 MW) | Crosses into MODERATE tier | GKS MCC → -$1.5 to -$3.0/MWh; meaningful charge-side uplift | LOW — would require single-source YE to be significantly overstating NL trough; plausible without Enverus cross-validation |
| NL ramp HE18→HE21 busts higher by +5,000 MW | SOUTH_HOUSTON binding territory | Would require NL ramp to reach +14,515 MW — still marginally below non-binding floor; no binding | VERY LOW — would require massive wind miss at HE18-21 |
| Forced outage addition (+1,500 MW cap-out) | Cap-out rises to ~10,284 MW | HOUSTON_SOUTH_MIDDAY crosses dual-trigger | VERY LOW — gap is 1,216-1,996 MW; needs extreme outage addition |
| Tuesday Sep 1 load bust above 88,000 MW | Elevated NL ramp and peak | SOUTH_HOUSTON probability remains NEGLIGIBLE even at 88,000 MW peak — ramp still controlled by wind/solar onset | NEGLIGIBLE — 85,477 MW forecast already within typical Sep 1 WDPEAK range |

---

## Sep 1 vs Aug 31 Comparison (Context for Seasonal Transition)

| Metric | Aug 31 (Monday WDPEAK) | Sep 1 (Tuesday WDPEAK) | Delta |
|---|---|---|---|
| Load peak | 89,093 MW HE17 | 85,477 MW HE16 | -3,616 MW |
| NL trough | 26,246 MW HE10 (MODERATE near-SEVERE) | 32,127 MW HE10 (MILD) | +5,881 MW shallower |
| GR_WEST overnight max | 14,690 MW HE02 (SCI 0.490) | 13,248 MW HE01 (SCI 0.442) | -1,442 MW / -0.048 SCI |
| MEDIUM hours overnight | 7 hours (HE01-07) | 5 hours (HE01-05) | -2 hours |
| NL ramp HE18→HE21 | +15,874 MW (LOW-MEDIUM) | +9,515 MW (NEGLIGIBLE) | -6,359 MW |
| Solar peak | 33,556 MW HE12 | 30,797 MW HE12 | -2,759 MW |
| Cap-out max | 11,243 MW HE07 | 8,784 MW HE01-02 | -2,459 MW |

Seasonal interpretation: Sep 1 shows measurable step-down in both load and renewable intensity vs Aug 31. The duck curve shallowing (+5,881 MW NL trough) is the most significant structural change — from near-SEVERE to MILD in one day. This is partly day-of-week effect (August Monday loads are elevated vs September Tuesday for same week) and partly the early-September solar declining trend (shorter days, lower peak irradiance). Forward watch: if this Sep 1 shallow duck curve pattern holds through the week, MODERATE and SEVERE duck curve risk diminishes sharply vs August, reducing GKS midday charge optimization value.

---

## Data Status

| Source | Status | Notes |
|---|---|---|
| YES_ENERGY bidclose CSV | PRODUCTION | 24 rows; `shared/data/raw/yes-energy/2026-09-01.csv` |
| YES_ENERGY summary JSON | NOT CONFIRMED | Not checked this cycle |
| Enverus net_load_fc | ABSENT | Not available this cycle; NL cross-validation missing |
| Enverus wind_stpf | ABSENT | Not available this cycle; GR_WEST cross-validation missing |
| AG2 weather / windcast | ABSENT | Not available this cycle |
| Smartbidder | UNAVAILABLE | MSAL expired; Day 37 consecutive cycle |
| Hub-pair LMP | ABSENT | 103rd consecutive cycle |
| Tenaska T+2 settlements | PENDING | Queue 37+ flowdays |
| Leakage check | PASS | YES Energy bidclose vintage precedes D-1 10:00 CT |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source: YES_ENERGY only
**Full report**: `reports/daily/congestion/2026-09-01.md`
**Downstream copy**: `shared/data/forecasts/congestion/2026-09-01.md`
**History log**: `memory/congestion-analyst/history/2026-09-01.md` (to be filed separately)
