## D+1 Congestion Outlook — 2026-09-05 [Stage 0 — provisional]

> **[DEGRADED — 실시간 데이터 없음. 기존 데이터 기반 best-effort 추정]**
> Yes Energy 속도 제한, Smartbidder 토큰 만료, Hub-pair LMP ~107번째 연속 사이클 부재.
> 모든 수치는 "추정(estimated)" 임. fabrication 없음 — Sep 4 (금) 실데이터 + Sep 2026 시리즈 유추만 사용.

**Filed**: 2026-09-04 (D-1, daily cycle)
**Flowday**: Saturday 2026-09-05 | WEPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Day type**: Saturday WEPEAK — Day 5 of September; late-summer shoulder transition
**Data vintage**: ZERO real-time inputs this cycle
**Data anchor**: `shared/data/forecasts/congestion/2026-09-04.md` (Enverus + AG2 PRODUCTION — Sep 4 flowday data)
**Downstream weight**: MINIMUM — zero fresh data; pure analog/pattern inference. bess-optimizer and dart-virtual-trader must treat this as directional context only, not actionable probability.

---

## Data Coverage

| Source | Status | Note |
|---|---|---|
| Yes Energy BidClose | ABSENT | Rate throttle — ~107th consecutive cycle |
| Smartbidder | ABSENT | MSAL client_secret expired — ~41st consecutive cycle |
| Enverus | ABSENT | No fresh data fetched this cycle |
| AG2 | ABSENT | No fresh data fetched this cycle |
| Hub-pair LMP | ABSENT | ~107th consecutive cycle |
| Tenaska PTP | DOWN | 41+ flowdays settlement backlog |
| ML Model | N/A | Stage 0 — no classifier or lambda regressor operational |

**Best available anchor**: Sep 4 (Fri) Enverus + AG2 PRODUCTION data from yesterday's cycle.

---

## Headline

Saturday Sep 5 is a WEPEAK day with two recurring structural signals: (1) WEST_TO_NORTH overnight and late-night wind corridor — continuing the Sep 2026 week-long pattern — and (2) a Saturday-specific duck curve risk that is materially more significant than the NEGLIGIBLE tier seen on WDPEAK Sep 3-4. Saturday load is typically 8-12% below Friday WDPEAK, which with similar solar generation depth could push the midday net load trough into the MILD-to-MODERATE range for the first time since Sep 1. This is the primary Saturday structural distinction.

All probability estimates are at MINIMUM confidence — analog-only, no real-time confirmation. Directional signals are plausible based on five consecutive days of Sep 2026 pattern; magnitudes are highly uncertain.

---

## Sep 2026 Series Context (Pattern Anchor)

| Date | Day Type | WEST_TO_NORTH Overnight | WEST_TO_NORTH Late-night | Duck Curve | Primary Signal |
|---|---|---|---|---|---|
| Sep 1 (Tue) | WDPEAK | LOW-MEDIUM 15-22% HE01-05 (5-hr) | LOW 5-8% HE22-24 | MILD (NL 32,127 MW) | Overnight wind |
| Sep 2 (Wed) | WDPEAK | LOW-MEDIUM 10-16% HE01-02 (2-hr) | LOW 8-13% HE24 | NEGLIGIBLE (NL 35,031 MW) | Overnight wind (weak) |
| Sep 3 (Thu) | WDPEAK | LOW-MEDIUM 12-18% HE01-03 (3-hr) | LOW-MEDIUM 15-22% HE23-24 | NEGLIGIBLE (NL 38,775 MW) | Overnight + late-night |
| Sep 4 (Fri) | WDPEAK | LOW-MEDIUM 15-22% HE01-03 (3-hr) | LOW-MEDIUM 12-20% HE22-24 | NEGLIGIBLE (NL 35,398 MW) | Overnight (strongest in series) |
| **Sep 5 (Sat)** | **WEPEAK** | **LOW-MEDIUM 10-18% est. HE01-03** | **LOW-MEDIUM 8-16% est. HE22-24** | **MILD-to-MODERATE est. (NL 27,000-33,000 MW)** | **Duck curve + overnight wind** |

---

## Top Binding Constraints

All probabilities are ESTIMATED from analog inference. No real-time data. All ranges are expanded vs a normal PRODUCTION cycle.

| Constraint | Hour Range | P(binding) estimate | E[lambda\|binding] $ estimate | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 | **LOW-MEDIUM 10-18%** | $18-35 (추정) | 0 / 10 / 38 | Sep 4 bridge: ERCOT wind HE24=21,398 MW → continuity implies HE01 ~20,000-22,000 MW; GR_WEST est. 11,000-12,100 MW (55% zone ratio); SCI est. 0.367-0.403 — MEDIUM tier sustained; WEPEAK Saturday does not attenuate overnight wind; probability range wider than WDPEAK due to zero fresh data |
| WEST_TO_NORTH_345 | HE22-24 | **LOW-MEDIUM 8-16%** | $15-30 (추정) | 0 / 8 / 32 | Sep 3-4 pattern: consistent late-night wind build to SCI 0.360-0.425 range; Saturday late-night wind pattern similar to WDPEAK; Saturday discount -3 to -5 ppt applied; estimate: SCI 0.350-0.400 HE23-24 |
| Duck curve (no specific constraint) | HE09-12 | **MILD-to-MODERATE LOW-MEDIUM 15-30%** | $10-40 (추정) | 0 / 12 / 45 | KEY SATURDAY DISTINCTION: load est. 8-12% below Friday (est. 69,000-74,000 MW peak vs 80,237 MW); NL trough est. 27,000-33,000 MW; Sep 4 NL trough was 35,398 MW — Saturday could be 6,000-8,000 MW deeper depending on load level; MILD tier (29,000-32,000 MW) is central estimate; MODERATE (26,000-29,000 MW) is upside risk; GKS MCC -$0.5 to -$2.5/MWh if MILD; -$1.5 to -$4.0/MWh if MODERATE |
| WEST_TO_NORTH_345 | HE04 | LOW 4-8% | $8-15 | 0 / 0 / 10 | Residual from overnight; SCI likely borderline ~0.330-0.360 |
| HOUSTON_SOUTH_MIDDAY | HE09-12 | VERY LOW <3% | $8-15 | 0 / 0 / 8 | Saturday lower load reduces cap-out vs Sep 3-4 (~9,000-9,400 MW WDPEAK range); Saturday cap-out est. 7,500-8,500 MW — below 10,000 MW dual-trigger |
| SOUTH_HOUSTON_IMPORT_345 | HE18-21 | NEGLIGIBLE <2% | — | 0 / 0 / 3 | Saturday evening load lower; ramp severely reduced vs WDPEAK; wind surge continues to suppress NL ramp; no binding risk |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | 0 / 0 / 0 | GR_WEST est. max 11,000-12,100 MW overnight; 2,900-4,000 MW below 15,000 MW threshold; no risk |

---

## Duck Curve — Saturday Sep 5 Structural Analysis

This is the primary Saturday-specific upgrade risk versus the WDPEAK Sep 3-4 cycle.

### Estimation Methodology

Anchor (Sep 4 Friday actual):
- Load at HE10: approx. 65,000-67,000 MW (interpolated from HE05 min 57,732 MW, HE16 max 80,237 MW)
- Solar at HE10: approx. 19,000-21,000 MW (solar peak 27,580 MW at HE13; rising ramp at HE10)
- Wind at HE10: 9,725 MW (from Sep 4 table)
- NL trough Sep 4: 35,398 MW

Saturday Sep 5 load adjustment:
- Historical Saturday WEPEAK vs Friday WDPEAK in late summer: -8% to -12%
- Sep 4 peak load: 80,237 MW — Saturday estimate: 70,600-73,800 MW (추정)
- Load at HE10 Saturday estimate: 57,000-61,000 MW (추정; 65,000-67,000 MW × 0.875-0.910)

Solar Sep 5 (추정): Roughly comparable to Sep 4 (September 5 vs 4 solar angle minimal change; assume ±2,000 MW uncertainty). Central estimate: 19,000-21,000 MW at HE10.

Wind at HE10 Sep 5 (추정): V-shape pattern persists; similar to Sep 4 ~9,000-10,000 MW at HE10.

**NL trough estimate Sep 5:**
- Low Saturday load scenario (load -12%): NL = 57,000 - 19,000 - 9,500 ≈ 28,500 MW → MODERATE tier
- Mid Saturday load scenario (load -9%): NL = 59,000 - 20,000 - 9,500 ≈ 29,500 MW → MILD/MODERATE boundary
- High Saturday load scenario (load -6%): NL = 62,000 - 21,000 - 9,500 ≈ 31,500 MW → MILD tier

**Central estimate: MILD (29,000-32,000 MW); Tail risk: MODERATE (26,000-29,000 MW)**

| Duck Curve Scenario | NL Trough (MW) | Tier | E[GKS MCC HE09-12] | P(scenario) |
|---|---|---|---|---|
| Load -6% (lighter Saturday) | 31,000-33,000 MW | MILD | -$0.2 to -$1.0/MWh | ~25% |
| Load -9% (central) | 29,000-31,000 MW | MILD/MODERATE | -$0.5 to -$2.0/MWh | ~50% |
| Load -12% (heavier Saturday discount) | 26,000-29,000 MW | MODERATE | -$1.5 to -$4.0/MWh | ~25% |

**Summary**: E[GKS MCC HE09-12] = -$0.5 to -$2.5/MWh (conditional on estimation accuracy). P(duck curve tier ≥ MILD) ≈ 90% given Saturday load pattern. This is a material departure from the Sep 3-4 NEGLIGIBLE duck curve finding.

---

## WEST_TO_NORTH SCI Table (Estimated — Sep 5 HE01 Bridge)

Reference: Sep 4 actual HE24 ERCOT wind = 21,398 MW → Bridge assumption for Sep 5.
Zone ratio: 55% (calibrated from Sep 3 actual GR_WEST vs total wind). Uncertainty: ±15-20%.

| HE | Wind ERCOT (MW) | Est. GR_WEST (MW) | Est. SCI | Zone | Basis |
|---|---|---|---|---|---|
| 01 | ~20,500-22,000 | ~11,275-12,100 | ~0.376-0.403 | **MEDIUM** | Sep 4 HE24 bridge (21,398 MW) |
| 02 | ~19,500-21,000 | ~10,725-11,550 | ~0.358-0.385 | **MEDIUM** | Pattern decay from HE01 |
| 03 | ~18,500-20,000 | ~10,175-11,000 | ~0.339-0.367 | LOW/MEDIUM borderline | Sep pattern: HE03 typically borderline |
| 04-20 | Declining to V-trough then recovering | — | NEGLIGIBLE to LOW | — | V-shape; no MEDIUM hour midday |
| 22 | ~17,000-20,000 | ~9,350-11,000 | ~0.312-0.367 | LOW to MEDIUM | Late-night onset; high uncertainty |
| 23 | ~19,000-21,000 | ~10,450-11,550 | ~0.348-0.385 | MEDIUM (est.) | Sep 3-4 pattern: consistently MEDIUM |
| 24 | ~19,500-21,500 | ~10,725-11,825 | ~0.358-0.394 | **MEDIUM** | Late-night peak |

Note: All HE02-24 are extrapolated from the Sep 3-4 V-shape wind profile pattern. Actual Sep 5 wind may deviate significantly. Zone ratio ±15-20% applies to all SCI values.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

Stage 2 classifiers not operational. All values heuristic from SCI-weighted expected shadow prices.

### WEST_TO_NORTH Overnight Window (HE01-03) — Est. P(binding) 10-18%

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | **-$0.4 to -$1.5** (추정) | 0 / -1.5 | West-side negative shift; SCI MEDIUM; conditional lambda $18-35; wider range than WDPEAK cycles due to zero data |
| HB_WEST | **-$1.0 to -$3.0** (추정) | 0 / -3.0 | Generation-surplus side |
| HB_NORTH | **+$0.4 to +$1.2** (추정) | 0 / +1.2 | Load-receiving |
| LZ_WEST | **-$0.8 to -$2.5** (추정) | 0 / -2.5 | Consistent with HB_WEST |
| HB_HOUSTON | ~$0 to +$0.3 | 0 / +0.3 | Small indirect |

### Duck Curve Midday (HE09-12) — Est. MILD-to-MODERATE

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | **-$0.5 to -$2.5** (추정) | 0 / -2.0 | SATURDAY-SPECIFIC SIGNAL; lower load → deeper NL trough; range MILD (-$0.5/-$1.0) to MODERATE (-$1.5/-$4.0) |
| HB_WEST | **-$0.5 to -$2.5** (추정) | 0 / -2.5 | Solar surplus + low load on West |
| HB_NORTH | ~$0 to +$0.5 | 0 / +0.5 | Indirect exposure only |
| LZ_WEST | **-$0.5 to -$2.5** (추정) | 0 / -2.5 | Consistent with HB_WEST |
| LZ_HOUSTON | ~$0 to +$0.3 | 0 / +0.3 | Small |

### WEST_TO_NORTH Late-Night (HE22-24) — Est. P(binding) 8-16%

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | **-$0.3 to -$1.2** (추정) | 0 / -1.2 | SCI est. 0.350-0.394; Saturday discount applied |
| HB_WEST | **-$0.8 to -$2.5** (추정) | 0 / -2.5 | Conditional lambda $15-30 |
| HB_NORTH | **+$0.3 to +$1.0** (추정) | 0 / +1.0 | |
| HB_HOUSTON | ~$0 | 0 / 0 | |

### Evening HE18-21 — NEGLIGIBLE

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | ~$0 | 0 / 0 | SOUTH_HOUSTON NEGLIGIBLE; Saturday ramp far below binding floor |
| HB_HOUSTON | ~$0 | 0 / 0 | |

---

## Hub-pair Basis View

Hub-pair LMP ABSENT (~107th consecutive cycle). Heuristic from constraint probability analysis.

| Path | E[basis, $/MWh] | Hours | Comment |
|---|---|---|---|
| WEST to NORTH | **-$1.0 to -$2.5** (추정) | HE01-03 | P(binding) 10-18%; MEDIUM SCI overnight; wider range than WDPEAK |
| WEST to NORTH | ~$0 to -$0.3 | HE04-21 | SCI NEGLIGIBLE-LOW; no structural signal |
| WEST to NORTH | **-$0.5 to -$2.0** (추정) | HE22-24 | P(binding) 8-16%; Saturday discount applied |
| HOUSTON to NORTH | ~$0 | All | SOUTH_HOUSTON NEGLIGIBLE |
| SOUTH to NORTH | ~$0 | All | No structural constraint |

---

## Hourly Congestion Risk Windows

| Time Period | HE Range | Risk Level | Primary Driver | GKS MCC Signal |
|---|---|---|---|---|
| Overnight high wind | HE01-03 | **LOW-MEDIUM (P 10-18%)** | GR_WEST est. 11,000-12,100 MW; SCI est. 0.376-0.403 | -$0.4 to -$1.5/MWh if binding (추정) |
| Overnight taper | HE04 | LOW (4-8%) | SCI borderline; taper from overnight | -$0.1 to -$0.3/MWh |
| Morning ramp | HE05-08 | NEGLIGIBLE | Wind falling; low load | ~$0 |
| Solar peak / duck curve | HE09-12 | **MILD-MODERATE (15-30%)** | SATURDAY DISTINCT: lower load → deeper NL trough | -$0.5 to -$2.5/MWh (추정) |
| Afternoon | HE13-19 | NEGLIGIBLE | Solar declining; load peak below WDPEAK; no constraint | ~$0 |
| Evening ramp | HE20-21 | NEGLIGIBLE | Saturday ramp far below SOUTH_HOUSTON floor | ~$0 |
| Late-night onset | HE21-22 | LOW (3-6%) | SCI est. 0.312-0.367; uncertainty high | ~$0 to -$0.3/MWh |
| Late-night window | HE23-24 | **LOW-MEDIUM (8-16%)** | GR_WEST est. 10,450-11,825 MW; SCI est. 0.348-0.394 | -$0.3 to -$1.2/MWh if binding (추정) |

---

## Risks

| Risk | Trigger | P(risk event) | Congestion impact |
|---|---|---|---|
| Duck curve MODERATE (downside) | Saturday load -12% vs Friday; solar near Sep 4 peak level | LOW-MEDIUM ~25% | NL trough 26,000-29,000 MW MODERATE; GKS MCC -$1.5 to -$4.0/MWh HE09-12; significant charge premium signal |
| Duck curve NEGLIGIBLE (upside) | Saturday load only -3% below Friday (warm weekend) | LOW ~15% | NL trough 33,000-35,000 MW; returning to NEGLIGIBLE; GKS MCC ~$0 |
| WEST_TO_NORTH overnight stronger | GR_WEST zone ratio > 60% (vs 55% assumed) | LOW | SCI 0.408-0.437 HE01-03; P(binding) rises to 18-28%; basis -$2.5 to -$4.5 |
| WEST_TO_NORTH overnight weaker | GR_WEST zone ratio < 50%; overnight wind disappoints | LOW | SCI 0.334-0.367; HE01 borderline; 1-2 hour window only |
| Wind morning collapse | Overnight wind drops faster than Sep 4 pattern | VERY LOW | WEST_TO_NORTH overnight window reduced to 1 hour |
| HOUSTON_SOUTH cap-out surprise | Forced thermal outage during midday on a Saturday (unusual) | VERY LOW | Cap-out approaches 10,000 MW; HOUSTON_SOUTH upgrades from NEGLIGIBLE |

**Key uncertainty**: Saturday load level is entirely unobserved. The duck curve tier for Sep 5 is the highest-uncertainty variable. The WEST_TO_NORTH overnight call has moderate pattern support (5 consecutive days of similar overnight wind) but zero real-time confirmation.

---

## BESS/DART Implications

Congestion-driven observations only — not trading decisions. bess-optimizer and dart-virtual-trader retain full authority on final positioning.

**For bess-optimizer:**
- **HE09-12 midday (duck curve)**: SATURDAY-SPECIFIC PRIMARY SIGNAL. If duck curve reaches MILD-to-MODERATE, GKS sees nodal MCC suppression of -$0.5 to -$2.5/MWh during midday window. Saturday energy prices typically lower than WDPEAK, but the congestion discount at GKS relative to hub could create a relative charge premium (negative MCC = cheap GKS vs hub). This is the primary Saturday charge window if congestion materializes.
- **HE01-03 overnight**: WEST_TO_NORTH signal carries over from Sep 3-4 pattern. If binding, GKS sees -$0.4 to -$1.5/MWh. Saturday overnight demand is low (OFFPEAK). Charge window structurally similar to prior days.
- **HE16-19 discharge**: Saturday load lower than WDPEAK. No binding constraint. GKS MCC near zero. Discharge value driven by energy spread, not congestion.
- **HE23-24 late-night**: Low-MEDIUM SCI wind surge. Potential GKS suppression -$0.3 to -$1.2/MWh. Late-night OFFPEAK. Charge opportunity if energy price structure supports.

**For dart-virtual-trader:**
- **Duck curve HE09-12**: If MODERATE tier materializes, virtual position on West zone discount vs hub becomes relevant. Saturday duck curve MCC can be larger than WDPEAK NEGLIGIBLE; potential INC (increase generation) virtual at West nodes during HE09-12.
- **WEST_TO_NORTH overnight (HE01-03)**: Virtual long NORTH / short WEST structure applies if DA clearing reflects binding. P(binding) 10-18% → lower expected value than WDPEAK equivalent but same directional logic.
- **Note**: Smartbidder P(DA>RT) entirely unavailable. All virtual probability calls are unverifiable. CI widened ±8-12 ppt.

**For crr-trader:**
- WEST_TO_NORTH: Saturday overnight + late-night dual-window continues Sep 2026 pattern. Fundamental support for long WEST_TO_NORTH CRR positions unchanged.
- Duck curve at MILD-MODERATE: No direct CRR implication for hub-to-hub paths, but relevant for nodal congestion pattern awareness.

---

## Stage 0 Limitations

This is a Stage 0 — Infrastructure provisional analysis. Constraint-level binding classifiers and shadow price (lambda) quantile regressors are not operational until Stage 2. All probabilities are calibrated from historical analog patterns, not trained ML classifiers.

**Specific to this cycle**: This is a ZERO-SOURCE cycle — no real-time data of any kind was available. All estimates are derived from:
1. Sep 4 (Friday) Enverus + AG2 PRODUCTION data filed in `shared/data/forecasts/congestion/2026-09-04.md`
2. Sep 2026 series pattern (5-day series: Sep 1-5)
3. Saturday WEPEAK structural adjustments (load discount, cap-out reduction, evening ramp reduction)

Known data gaps:
- **Yes Energy BidClose**: ABSENT (~107th consecutive cycle)
- **Smartbidder**: ABSENT (~41st consecutive cycle; client_secret expired)
- **Hub-pair LMP**: ABSENT (~107th consecutive cycle)
- **Enverus**: ABSENT this cycle (no fresh Sep 5 data fetched)
- **AG2**: ABSENT this cycle
- **Tenaska PTP**: DOWN (41+ flowdays settlement backlog)
- **GR_WEST**: ESTIMATED (55% zone ratio from Sep 3 calibration)

Downstream agents (bess-optimizer, dart-virtual-trader, crr-trader): treat this report as MINIMUM-weight structural context. Directional signals (WEST surplus overnight, Saturday duck curve) are structurally supported. All probability estimates carry maximum uncertainty.

---

## Data Quality Summary

| Item | Status |
|---|---|
| Enverus (load/net_load/solar/wind) | ABSENT — no fresh data |
| AG2 (weather) | ABSENT — no fresh data |
| Yes Energy BidClose | ABSENT (rate throttle) |
| Smartbidder | ABSENT (client_secret expired, ~41st cycle) |
| Hub-pair LMP | ABSENT (~107th cycle) |
| ML Model | N/A (Stage 0) |
| Data anchor | Sep 4 Enverus + AG2 PRODUCTION (from yesterday's cycle) |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | FULLY DEGRADED cycle: zero real-time data; analog-only best-effort
**Primary report**: `reports/daily/congestion/2026-09-05.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-09-05.md`
**Self-review due**: `memory/congestion-analyst/learnings/2026-09-05.md` (to be filed 2026-09-06 07:30 CT when data available)
