# Congestion Outlook — D+1 (2026-09-06)   [Stage 0 — provisional]

**Filed**: 2026-09-05 (CT)
**Analyst**: congestion-analyst
**Data sources**: YES_ENERGY bidclose single-source PRODUCTION (1 file, 24 rows confirmed — `shared/data/raw/yes-energy/2026-09-06.csv`); SMARTBIDDER DEGRADED (~42nd+ consecutive cycle, client_secret expired); Enverus ABSENT this cycle; AG2 ABSENT this cycle
**Day type**: Sunday WEPEAK
**Cycle note**: ~108th consecutive cycle with hub-pair LMP unavailable (W3 item 0.10 not started; W3 initiation blocked). Shadow price model not yet operational (Stage 2). All binding probabilities and λ estimates are heuristic / analog-based.

---

## Data Constraints

- Hub-pair LMP (HB_NORTH, HB_HOUSTON, HB_WEST, HB_BUSAVG) absent — ~108th consecutive cycle. No direct basis observation.
- Smartbidder: client_secret expired. DA price forecast, P(DA>RT), and Non-Spin DA (1.8x right-tail rule trigger) all unverifiable.
- Enverus cross-validation absent. All NL / ramp figures are single-source (YES_ENERGY bidclose only).
- Settlement validation: Tenaska PTP channel blocked (38+ flowdays pending). No T+2 calibration available.
- All constraint probability figures are heuristic (Stage 0 SCI-proxy method + historical analog calibration). Downstream agents should apply minimum decision weight per Stage 0 provisional policy.

---

## Headline

LOW-CONGESTION Sunday WEPEAK. Only signal above NEGLIGIBLE is a MILD duck curve (NL trough 32,970 MW HE10 — 970 MW above the 32,000 MW MILD activation boundary). All four tracked transmission constraints (WEST_TO_NORTH, SOUTH_HOUSTON_IMPORT, PANHANDLE_EXPORT, HOUSTON_SOUTH_MIDDAY dual-trigger) are NEGLIGIBLE. GKS MCC modestly negative at midday HE09-12 only.

Structurally this is the weakest West wind Sunday WEPEAK in the Stage 0 series since the early September transition began. GR_WEST overnight maximum is only 8,963 MW (HE01) — the lowest overnight reading for a Sunday in recent memory. Compare to Aug 30 Sunday WEPEAK GR_WEST HE01-08 = 11,093-14,343 MW.

---

## Key Input Data (from YES_ENERGY bidclose, 24-hour hourly)

| Metric | HE10 | HE12 | HE17 | HE18 | HE21 |
|---|---|---|---|---|---|
| Load forecast (MW) | 62,613 | 71,877 | 82,778 | 82,667 | 76,267 |
| Net load (MW) | 32,970 | 37,250 | 52,429 | 54,856 | 63,935 |
| Solar COPHSL (MW) | 26,920 | 31,914 | 22,455 | 18,705 | 2 |
| Total wind COPHSL (MW) | 2,258 | 2,240 | 7,588 | 8,632 | 12,131 |
| GR_WEST wind (MW) | 1,019 | 893 | 3,140 | 3,601 | 5,910 |
| Cap-out (MW) | 7,540 | 7,540 | 6,760 | 6,760 | 6,760 |

Solar peak: 31,914 MW at HE12. GR_WEST overnight max: 8,963 MW at HE01 (declining to 893 MW by HE12, recovering to 7,810 MW at HE24).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE09-12 | 6-10% | $10 | 0/8/25 | NL trough 32,970 MW HE10 — MILD (970 MW above 32,000 MW boundary); single-source only; Finding 7 borderline active; Sunday WEPEAK discount applied |
| WEST_TO_NORTH_345 | HE01 only | 4-8% | $18 | 0/10/38 | GR_WEST 8,963 MW; SCI proxy 0.300 — 0.050 below MEDIUM threshold 0.350; tail risk only; no hour exceeds SCI 0.300 |
| SOUTH_HOUSTON_IMPORT | HE19-21 | 1-3% | $30 | 0/4/45 | NL ramp HE18 to peak = +10,131 MW; 4,730 MW below non-binding floor +14,861 MW (Jul 2 calibration); evening wind surge (total wind 9,929-12,131 MW HE19-21) actively suppressing ramp |

SCI proxy for WEST_TO_NORTH: GR_WEST_MW x 3.35e-5 (calibrated from Aug 5, Sep 1 confirmed-binding analogs). MEDIUM threshold = 0.350 → requires GR_WEST ≥ 10,448 MW. Highest hour HE01 = 8,963 MW — 1,485 MW below activation level.

No constraint reaches LOW-MEDIUM or higher tier. P90 / P99 columns reflect tail distribution only, not central expectation.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

Basis: Stage 0 SCI-proxy heuristic + MILD duck curve analog (comparable days: Jul 15 NL trough 32,117 MW MILD, Aug 30 WEPEAK NL 29,000+ MW moderate). No PTDF matrix query executed (W3 bus_lmp backfill not started; shift factor 4-variant parquet available from W2 but not joined to today's constraint set in real-time).

| Node | E[MCC, $/MWh] | P50 / P90 | Hour window | Basis |
|---|---|---|---|---|
| GKS (GK settlement point) | -$0.5 | -0.2 / -2.5 | HE09-12 | MILD duck curve; Finding 7 borderline active; below -$1.0/MWh threshold for MILD tier |
| GKS | ~$0.0 | 0.0 / 0.5 | HE13-24 | No evening constraint activation; near convergence |
| GKS | -$0.2 | -0.1 / -0.8 | HE01-06 | Modest West overnight wind (GR_WEST 4,088-8,963 MW); below binding threshold |
| HB_BUSAVG | ~$0.0 | 0.0 / 0.3 | All hours | No system-wide binding constraint |
| LZ_HOUSTON | +$0.3 | +0.1 / +1.5 | HE17-21 | Structural load-density positive premium; no binding southward import constraint |
| LZ_NORTH | ~$0.0 | 0.0 / 0.5 | All hours | Reference zone; minimal basis shift expected |
| LZ_WEST | -$0.5 | -0.2 / -2.0 | HE01-03 | Mild surplus from 8,963 MW GR_WEST overnight; insufficient to bind WEST_TO_NORTH |

Note: GKS MCC sign is negative at midday (duck curve creates local surplus at south Texas hubs when solar floods the zone). This is consistent with Finding 7 pattern documented since Jun 12, 2026.

---

## Hub-pair basis view

Hub-pair LMP data absent (~108th consecutive cycle). Estimates based on constraint signal extrapolation and historical analogs.

| Path | E[basis, DA $] | P50 / P90 | Comment |
|---|---|---|---|
| HB_WEST → HB_NORTH | -$1.0 | -0.5 / -3.5 | Modest overnight West surplus (GR_WEST 7,269-8,963 MW HE01-03); SCI 0.244-0.300 — below MEDIUM; basis weakly negative overnight, near zero HE04 onward |
| HB_HOUSTON → HB_NORTH | +$0.5 | +0.2 / +2.0 | No southward import binding; structural Houston load premium; evening wind suppresses ramp so no large spread |
| HB_WEST → HB_HOUSTON | -$1.5 | -0.7 / -4.5 | Residual: West discount vs Houston premium; mild signal only |

P90 reflects right-tail scenario if duck curve deepens (solar overperform) or if West wind GR_WEST exceeds 10,448 MW in any hour (SCI ≥ 0.350). Single-source uncertainty inflates tail.

---

## Hour-by-Hour Risk Profile

| Period | NL (MW) | GR_WEST (MW) | SCI proxy | Primary signal | E[GKS MCC] |
|---|---|---|---|---|---|
| HE01-03 (overnight) | 47,216-48,343 | 7,269-8,963 | 0.244-0.300 | WEST_TO_NORTH tail risk | -$0.2 |
| HE04-08 (predawn-morning) | 48,002-49,535 | 2,185-6,250 | 0.073-0.209 | Negligible | ~$0.0 |
| HE09-12 (solar ramp + duck) | 32,970-40,255 | 1,019-1,423 | 0.034-0.048 | MILD duck curve | -$0.5 to -$1.0 |
| HE13-17 (afternoon peak) | 41,180-52,429 | 394-1,676 | 0.013-0.056 | Negligible | ~$0.0 |
| HE18-21 (solar sunset + load) | 54,856-64,987 | 3,140-5,910 | 0.105-0.198 | SOUTH_HOUSTON_IMPORT tail only | +$0.1 to +$0.3 |
| HE22-24 (late evening) | 56,461-63,935 | 6,923-7,810 | 0.232-0.262 | Negligible | ~$0.0 |

---

## Risks

1. **Solar overperform (P10 scenario)**: If solar exceeds 31,914 MW forecast by 5-10% (e.g., STPPF underestimates), NL trough drops to 28,000-30,000 MW range → duck curve upgrades from MILD to MODERATE-SEVERE → GKS MCC HE09-12 widens to -$2.0 to -$4.0/MWh. Probability: 8-12% given single-source (no Enverus cross-validation this cycle).

2. **West wind overnight burst (P10)**: If GR_WEST HE01-03 exceeds forecast by 1,485+ MW (SCI threshold 0.350), WEST_TO_NORTH_345 activates → WEST basis widens -$5 to -$15. Probability: 4-7%. No Enverus or Smartbidder cross-validation.

3. **Smartbidder absent**: P(DA>RT) and Non-Spin DA signal both unverifiable. Right-tail rule (1.8x probability multiplier when Non-Spin DA > $12.45/MWh) cannot be applied. CI for all three constraints inflated by approximately ±5 ppt.

4. **Outage risk**: Cap-out 7,550 MW HE01-08 declines to 6,760 MW HE13-24. A forced outage adding 2,500+ MW to cap-out at midday could activate HOUSTON_SOUTH dual-trigger (cap-out ≥ 10,000 MW). Single-source; no outage confirmation available.

---

## CONGESTION_PROJECT Stage Status

**Current stage**: Stage 0 — Infrastructure (W1 complete 2026-05-26; W2 complete 2026-05-27; W3 NOT STARTED; W4 NOT STARTED)

| Checklist item | Status |
|---|---|
| 0.1 Datalake client | DONE |
| 0.2 Network metadata (facility/contingency/plant/unit) | DONE |
| 0.3 DA binding constraints backfill (2020-02-01 to 2026-05-26) | DONE — 2,030,085 rows, 100% coverage |
| 0.4 DAM market shift factors | DONE — 2,822,642,755 rows |
| 0.5 SCED shift factors | PARTIAL — 2025-H2 and 2026 gap; disk constraint |
| 0.6 Settlement shift factors | DONE — 1,816,938,146 rows |
| 0.7 Generic shift factors | DONE — 28,780,477 rows |
| 0.8 Shift factor normalization | DONE |
| 0.9 Bus-level LMP backfill | NOT STARTED (critical path; 60 GB+ disk required) |
| 0.10 Hub/zone LMP 15-min | NOT STARTED (overdue since 2026-06-11) |
| 0.11 Transmission outages | NOT STARTED |
| 0.12 CRR/FTR auction history | NOT STARTED |
| 0.13 GTC DA/RT | NOT STARTED |
| 0.14 Vintage forecasts | NOT STARTED |
| 0.15 Weather (forecast + actual) | NOT STARTED |
| 0.16 Henry Hub + Waha gas | NOT STARTED |
| 0.17 Unified Parquet/DuckDB storage | NOT STARTED |
| 0.18 Data quality dashboard | NOT STARTED |

W3 initiation blockers: disk capacity (requires 60 GB+ free; 0.9 bus_lmp ~30 GB gzipped, ~150 GB uncompressed); disk constraint unresolved since May 2026. Stage 1 hub-pair LightGBM model cannot start until 0.10 (hub/zone LMP 15-min) is available. Shadow price (λ) modeling begins Stage 2.

Stage 0 → 1 gate: all 18 checklist items green + data quality dashboard green 14 consecutive days.

---

## Downstream Agent Notes

**bess-optimizer**: Duck curve MILD HE09-12 creates mild negative nodal price at GKS (-$0.5/MWh central, -$2.5 P90). Charge window HE09-12 remains favorable but MCC headwind is modest (not enough to flip charge economics on a day with presumably low spot prices). No evening constraint — discharge HE17-21 has minimal congestion uplift. Apply minimum weight to this congestion view per Stage 0 provisional policy.

**dart-virtual-trader**: No high-probability constraint signal. NL ramp +10,131 MW is the lowest Sunday WEPEAK ramp in Stage 0 series (far below +14,861 MW non-binding floor). Evening wind surge HE18-21 (8,632-12,131 MW total wind) structurally compressing NL ramp — no INC/DEC opportunity from SOUTH_HOUSTON_IMPORT signal. WEST_TO_NORTH SCI max 0.300 — below LOW-MEDIUM activation; no virtual short signal on West bus.

**crr-trader**: No constraint at MEDIUM+ confidence this cycle. WEST → NORTH CRR path has negative basis signal (-$1.0 E[basis]) but at LOW conviction (SCI 0.300 HE01 only; no sustained window). Tail risk only.
