# Congestion Outlook — D+1 (2026-09-08)   [Stage 0 — provisional]

**Filed**: 2026-09-07 07:30 CT
**Analyst**: congestion-analyst
**Data sources**: YES_ENERGY bidclose single-source PRODUCTION (1 file, 24 rows confirmed — `shared/data/raw/yes-energy/2026-09-08.csv`); SMARTBIDDER DEGRADED (~44th consecutive cycle, client_secret expired); Enverus ABSENT this cycle; AG2 ABSENT this cycle
**Day type**: Tuesday WDPEAK
**Cycle note**: ~110th consecutive cycle with hub-pair LMP unavailable (W3 item 0.10 not started; W3 initiation blocked). Shadow price model not yet operational (Stage 2). All binding probabilities and lambda estimates are heuristic / analog-based.

---

## Data Constraints

- Hub-pair LMP (HB_NORTH, HB_HOUSTON, HB_WEST, HB_BUSAVG) absent — ~110th consecutive cycle. No direct basis observation.
- Smartbidder: client_secret expired (Day 44+). DA price forecast, P(DA>RT), and Non-Spin DA right-tail signal all unverifiable. Right-tail rule (1.8x probability multiplier) cannot be applied.
- Enverus cross-validation absent. All NL / ramp figures are single-source (YES_ENERGY bidclose only). Single-source uncertainty inflates all confidence intervals by approximately +/-5-8 ppt.
- Settlement validation: Tenaska PTP channel blocked (39+ flowdays pending). No T+2 calibration available.
- All constraint probability figures are heuristic (Stage 0 SCI-proxy method + historical analog calibration). Downstream agents should apply minimum decision weight per Stage 0 provisional policy.

---

## Headline

THREE-SIGNAL DAY — highest-conviction congestion day in Stage 0 September 2026 series.

**MODERATE duck curve** (NL trough 31,727 MW at HE10 — 273 MW below the 32,000 MW MODERATE activation boundary). This is the first time in the September 2026 Stage 0 series that the NL trough has crossed below the MODERATE boundary on a WDPEAK day. Prior September days: Sep 2 NEGLIGIBLE (35,031 MW), Sep 7 MILD (32,175 MW). Today's 31,727 MW is 448 MW deeper than Sep 7.

**WEST_TO_NORTH_345 LOW-MEDIUM** (GR_WEST HE01 = 10,207.5 MW, SCI proxy 0.342; GR_WEST HE24 = 10,217.9 MW, SCI proxy 0.342). Both boundary hours sit 240 MW below the MEDIUM activation threshold (10,448 MW). This is the same SCI level as Sep 1 HE24 (the reference point for which the continuity rule was NOT triggered for Sep 2 HE01). Overnight HE01-02 window is the primary window; late-evening HE23-24 is secondary.

**SOUTH_HOUSTON_IMPORT borderline LOW-MEDIUM** (NL ramp HE18→HE21 = +14,789 MW — only 72 MW below confirmed non-binding floor +14,861 MW, Jul 2 calibration). Load peak 89,007 MW at HE17 is the highest September WDPEAK peak in the Stage 0 series. Ramp is materially stronger than Sep 7 (+12,272 MW, deficit 2,589 MW). With single-source uncertainty (+/-2,000-4,000 MW historical YE-Enverus range), effective ramp could plausibly cross the non-binding floor and approach the binding zone.

Summary: today represents the step-change from the mild September pattern (Sep 1-7) into the first materially congested WDPEAK of the September 2026 window.

---

## Key Input Data (from YES_ENERGY bidclose, 24-hour hourly)

| Metric | HE01 | HE10 | HE12 | HE17 | HE19 | HE21 | HE24 |
|---|---|---|---|---|---|---|---|
| Load forecast (MW) | 66,688 | 68,612 | 77,973 | 89,007 | 86,650 | 81,492 | 70,044 |
| Net load (MW) | 48,809 | 31,727 | 37,629 | 49,813 | 58,557 | 66,105 | 52,360 |
| Solar COPHSL (MW) | 0 | 28,552 | 32,907 | 27,887 | 14,011 | 1 | 0 |
| Total wind COPHSL (MW) | 17,110 | 7,417 | 6,476 | 10,460 | 13,064 | 14,973 | 17,244 |
| GR_WEST wind STWPF (MW) | 10,208 | 4,768 | 3,853 | 4,783 | 5,849 | 7,653 | 10,218 |
| Cap-out (MW) | 8,553 | 8,864 | 9,318 | 8,754 | 8,394 | 8,394 | 7,215 |

Solar peak: 32,907 MW at HE12. GR_WEST overnight max: 10,208 MW at HE01 (SCI 0.342). GR_WEST daytime min: 3,722 MW at HE13 (SCI 0.125). NL trough: 31,727 MW at HE10 — 273 MW below 32,000 MW MODERATE boundary. Load peak: 89,007 MW at HE17 — highest September WDPEAK in Stage 0 series.

Day-over-day delta vs 2026-09-07 (Sunday WEPEAK): NL trough -448 MW (deeper duck); load peak +1,728 MW; NL ramp HE18→HE21 +2,517 MW; GR_WEST HE01 +789 MW (10,208 vs 9,418 prior late-evening max); cap-out HE10-12 +324 to +778 MW (supply tightness increases midday).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) (추정) | E[lambda\|binding] $ (추정) | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY (Finding 7) | HE09-12 | 22-32% | $22 | 0/18/60 | NL trough 31,727 MW HE10 — FIRST MODERATE tier crossing in Sep 2026 WDPEAK series; 273 MW below 32,000 MW boundary; WDPEAK load (89,007 MW peak) partially offsets solar surplus but NL trough is still below MODERATE; cap-out 8,864-9,318 MW midday adds supply tightness; single-source |
| WEST_TO_NORTH_345 | HE01-02 (primary), HE23-24 (secondary) | 10-16% | $20 | 0/16/55 | GR_WEST HE01 10,207.5 MW (SCI proxy 0.342); HE24 10,217.9 MW (SCI 0.342); 240 MW below MEDIUM threshold (10,448 MW); identical SCI level to Sep 1 HE24 reference; continuity: HE24 0.342 → does NOT trigger auto-continuation to HE01 of D+2 per Sep 1 precedent; wind declining HE02-06 (0.330 → 0.255) |
| SOUTH_HOUSTON_IMPORT | HE19-21 | 12-20% | $30 | 0/22/85 | NL ramp HE18→HE21 = +14,789 MW — 72 MW below non-binding floor +14,861 MW (Jul 2 calibration); 3,146 MW below confirmed binding floor +17,935 MW (Jun 17); load peak 89,007 MW Tuesday WDPEAK; cap-out HE18-21 = 8,394-8,754 MW supply reduction; +2,517 MW ramp upgrade vs Sep 7; no Smartbidder P(DA>RT) confirmation; single-source |

SCI proxy calibration: GR_WEST_MW × 3.35e-5 (per Sep 7 calibration). MEDIUM threshold = 0.350 requires GR_WEST >= 10,448 MW. HE01 and HE24 both reach 0.342 — the highest SCI in the September 2026 stage 0 WDPEAK series overnight/late-evening window.

PANHANDLE_EXPORT: GR_WEST max HE01 = 10,208 MW — 4,792 MW below 15,000 MW threshold. NEGLIGIBLE (<3%).
HOUSTON_SOUTH_MIDDAY: Cap-out max HE12 = 9,318 MW — 682 MW below 10,000 MW dual-trigger. NEGLIGIBLE per trigger rule (consistent with Sep 2 WDPEAK precedent at 9,342 MW, also below trigger).

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

Basis: Stage 0 SCI-proxy heuristic + MODERATE duck curve analog. No PTDF matrix query executed (W3 bus_lmp backfill not started). NL trough 31,727 MW crosses into MODERATE territory — central estimate more negative than any prior September 2026 day.

MODERATE duck curve analog references: Aug 5 WDPEAK (NL trough 28,192 MW, E[MCC] = -$0.5 to -$2.5/MWh); Aug 9 WEPEAK (NL trough 27,151 MW, E[MCC] = -$1.5 to -$3.0/MWh); Sep 7 near-MODERATE 32,175 MW (E[MCC] = -$0.8 central, -$3.5 P90). Sep 8 at 31,727 MW is calibrated slightly stronger than Sep 7 but materially weaker than Aug trough depths.

| Node | E[MCC, $/MWh] (추정) | P50 / P90 | Hour window | Basis |
|---|---|---|---|---|
| GKS (GK settlement point) | -$1.5 | -1.0 / -4.5 | HE09-12 | MODERATE duck curve; NL trough 31,727 MW; 273 MW below MODERATE boundary; Finding 7 pattern active; WDPEAK load partially offsets but NL trough still crosses activation level |
| GKS | +$0.5 | +0.3 / +1.5 | HE17-21 | Load peak 89,007 MW — highest September WDPEAK; cap-out 8,394-8,754 MW; SOUTH_HOUSTON_IMPORT at non-binding floor creates marginal positive premium; upgraded from Sep 7 (+$0.2) |
| GKS | -$1.0 | -0.5 / -3.0 | HE01, HE23-24 | GR_WEST 10,207.5-10,217.9 MW (SCI 0.342); late-evening West wind buildup; stronger than Sep 7 (-$0.5 HE22-24) |
| HB_BUSAVG | ~$0.0 | 0.0 / 0.5 | All hours | No system-wide hard binding constraint at central expectation; marginal duck curve uplift at midday |
| LZ_HOUSTON | +$1.0 | +0.5 / +3.5 | HE17-21 | Structural load-density positive premium; 89,007 MW load peak — strongest load signal in Stage 0 September series; SOUTH_HOUSTON_IMPORT borderline activates tail |
| LZ_NORTH | ~$0.0 | 0.0 / 0.5 | All hours | Reference zone; minimal basis shift expected at central |
| LZ_WEST | -$2.5 | -1.5 / -6.0 | HE09-12, HE01, HE23-24 | MODERATE duck curve (midday) + late-evening West wind buildup (SCI 0.342); stronger than Sep 7 (-$0.8 HE22-24); upgraded across all windows |

Note: GKS MCC sign is negative at midday (Finding 7 — solar flood at south Texas hubs). Consistent with calibrated pattern since Jun 12, 2026. Midday E[MCC] -$1.5 is the most negative central estimate in Stage 0 September 2026 WDPEAK series to date.

---

## Hub-Pair Basis View

Hub-pair LMP data absent (~110th consecutive cycle). Estimates based on constraint signal extrapolation and historical analogs. All values are estimates — single-source only.

| Path | E[basis, DA $] (추정) | P50 / P90 | Hour window | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | -$3.0 | -2.0 / -7.5 | All day (peak HE09-12, HE01, HE23-24) | MODERATE duck curve (midday) + overnight West wind SCI 0.342; strongest West-North negative basis in September 2026 series; duck curve dominates midday, West wind adds overnight/evening contribution |
| HB_HOUSTON → HB_NORTH | +$1.5 | +0.8 / +5.0 | HE17-21 | Load peak 89,007 MW Tuesday WDPEAK; SOUTH_HOUSTON_IMPORT at non-binding floor edge; structural Houston-North premium amplified at record load level |
| HB_SOUTH → HB_NORTH | +$0.8 | +0.4 / +2.5 | HE17-21 | South Texas premium from load concentration; weaker than Houston signal; cap-out 8,394-8,754 MW marginal |
| HB_WEST → HB_HOUSTON | -$4.5 | -2.5 / -10.0 | HE09-12, HE17-21 | Compound: West midday duck discount + Houston evening premium; widest West-Houston spread in September 2026 series at central expectation |

P90 tail reflects: duck curve flipping deeper into MODERATE (solar overperform) OR SOUTH_HOUSTON_IMPORT binding (NL ramp crossing non-binding floor) OR West wind exceeding 10,448 MW at HE01/HE24 (SCI >= 0.350). Single-source inflates all tails. No Smartbidder or Enverus cross-validation.

---

## Hour-by-Hour Risk Profile

| Period | NL (MW) | GR_WEST (MW) | SCI proxy | Primary signal | E[GKS MCC] |
|---|---|---|---|---|---|
| HE01-02 (midnight-early AM) | 48,809 / 46,719 | 10,208 / 9,850 | 0.342 / 0.330 | WEST_TO_NORTH LOW-MEDIUM (SCI 0.342 at HE01); strongest overnight West window this cycle | -$1.0 |
| HE03-06 (predawn) | 45,620-47,858 | 7,611-9,326 | 0.255-0.312 | WEST_TO_NORTH declining below LOW-MEDIUM; overnight tail risk only | -$0.3 |
| HE07-08 (morning ramp) | 50,471-50,576 | 6,441-7,045 | 0.216-0.236 | Negligible West wind; load rising; transitional period | ~$0.0 |
| HE09-12 (solar ramp + MODERATE duck) | 31,727-40,519 | 3,853-5,406 | 0.129-0.181 | MODERATE duck curve (NL trough 31,727 MW HE10); first MODERATE in Sep 2026 WDPEAK; cap-out 8,539-9,318 MW; P(binding) 22-32% | -$1.5 to -$3.0 |
| HE13-17 (afternoon peak buildup) | 41,597-49,813 | 3,722-4,783 | 0.125-0.160 | Negligible West wind; solar declining from HE12 peak; load building to 89,007 MW; transitional | +$0.1 to +$0.3 |
| HE18-21 (solar sunset + load peak) | 51,316-67,218 | 5,206-7,653 | 0.174-0.256 | SOUTH_HOUSTON_IMPORT borderline (NL ramp +14,789 MW at HE21; 72 MW below non-binding floor); cap-out 8,394-8,754 MW; load 89,007 MW peak creates evening positive premium | +$0.3 to +$1.0 |
| HE22-24 (late evening) | 52,360-62,083 | 8,818-10,218 | 0.295-0.342 | WEST_TO_NORTH late-evening buildup (SCI 0.342 at HE24); mirrors HE01 overnight signal; wind strongest at HE23-24 (9,608-10,218 MW) | -$0.8 to -$1.2 |

---

## Risks

1. **MODERATE duck deepening into SEVERE (P5-10 scenario)**: If solar exceeds 32,907 MW (HE12 forecast) materially (>1,500 MW overperform) OR if NL trough at HE10 extends below ~28,000 MW for any reason, duck curve escalates toward SEVERE tier. Given 31,727 MW trough (only 273 MW into MODERATE), a 2% solar overperform (660 MW) would push NL trough to ~31,000 MW, widening GKS MCC further. Estimated P5-10: GKS MCC HE09-12 could reach -$5.0 to -$8.0/MWh in this scenario. No Enverus cross-validation to bound solar forecast error.

2. **WEST_TO_NORTH HE01 activation (P10-15 scenario)**: GR_WEST HE01 = 10,207.5 MW is 240 MW below MEDIUM threshold. A +240 MW wind surprise at midnight (within normal forecast error range) crosses SCI 0.350, activating WEST_TO_NORTH_345 for the first time since Sep 1 (last confirmed analog). If this activates: E[lambda|binding] ~$20-40; HB_WEST → HB_NORTH basis could widen to -$8 to -$18. Probability: 10-16% given SCI proximity.

3. **SOUTH_HOUSTON_IMPORT crossing non-binding floor (P15-25 scenario)**: NL ramp +14,789 MW is only 72 MW below non-binding floor. This is the smallest deficit in Stage 0 since the Aug 5 cycle. If single-source YE underestimates NL ramp by 2% (historically plausible when Enverus is absent), effective ramp could reach +15,000-16,000 MW, entering LOW-MEDIUM binding probability zone. Wind HE21 at 14,972.7 MW is actively suppressing ramp, but if wind underperforms by 5% (-748 MW), ramp increases to +15,537 MW. Combined wind underperform + NL overestimate could bring ramp to confirmed-binding range (+17,935 MW) with P5 probability. Estimated joint scenario: P15-25 for crossing non-binding floor.

4. **Compound three-signal day (P5 joint)**: If all three signals activate simultaneously (MODERATE duck becomes SEVERE, WEST_TO_NORTH binds, SOUTH_HOUSTON binds), GKS MCC could swing from -$5 to -$8/MWh at midday to +$5 to +$15/MWh at evening. Single-source uncertainty makes joint activation more plausible than historical multi-source days. No Smartbidder Non-Spin DA right-tail multiplier available.

5. **Smartbidder absent (Day 44+)**: Non-Spin DA signal and right-tail rule (1.8x probability multiplier) remain unverifiable for all three constraints. CI for all signals inflated by approximately +/-5-8 ppt. If Non-Spin DA were available and exceeded $12.45/MWh threshold, P(SOUTH_HOUSTON binding) would increase to 22-35% per historical 1.8x rule.

---

## CONGESTION_PROJECT Stage Status

**Current stage**: Stage 0 — Infrastructure (W1 complete 2026-05-26; W2 complete 2026-05-27; W3 NOT STARTED; W4 NOT STARTED)
**Last updated**: 2026-09-07

| Checklist item | Status |
|---|---|
| 0.1 Datalake client | DONE |
| 0.2 Network metadata (facility/contingency/plant/unit) | DONE |
| 0.3 DA binding constraints backfill (2020-02-01 to 2026-05-26) | DONE — 2,030,085 rows, 100% coverage |
| 0.4 DAM market shift factors | DONE — 2,822,642,755 rows |
| 0.5 SCED shift factors | PARTIAL — 2025-H2 and 2026 gap; disk constraint |
| 0.6 Settlement shift factors | DONE — 1,816,938,146 rows |
| 0.7 Generic shift factors | DONE — 28,780,477 rows |
| 0.8 Shift factor normalization | DONE |
| 0.9 Bus-level LMP backfill | NOT STARTED (critical path; 60 GB+ disk required) |
| 0.10 Hub/zone LMP 15-min | NOT STARTED (~110th consecutive cycle; overdue since 2026-06-11) |
| 0.11 Transmission outages | NOT STARTED |
| 0.12 CRR/FTR auction history | NOT STARTED |
| 0.13 GTC DA/RT | NOT STARTED |
| 0.14 Vintage forecasts | NOT STARTED |
| 0.15 Weather (forecast + actual) | NOT STARTED |
| 0.16 Henry Hub + Waha gas | NOT STARTED |
| 0.17 Unified Parquet/DuckDB storage | NOT STARTED |
| 0.18 Data quality dashboard | NOT STARTED |

W3 initiation blockers: disk capacity (requires 60 GB+ free; 0.9 bus_lmp ~30 GB gzipped, ~150 GB uncompressed); constraint unresolved since May 2026. Stage 1 hub-pair LightGBM model cannot start until 0.10 (hub/zone LMP 15-min) is available. Shadow price (lambda) modeling begins Stage 2. Next stage gate: complete W3-W4 + 14-day QA dashboard green.

---

## CRR Trader / BESS Optimizer / DART Virtual Trader Notes

**bess-optimizer**: MODERATE duck curve HE09-12 creates negative nodal price at GKS (-$1.5/MWh central, -$4.5 P90) — the strongest midday headwind in the September 2026 Stage 0 series. Charge window HE09-12 economics penalized by negative MCC; probability of deeper MODERATE (P5-10: MCC reaching -$5 to -$8) should factor into charge scheduling. Evening load peak 89,007 MW HE17 creates positive GKS MCC signal (+$0.5/MWh central, +$1.5 P90) at HE17-21 — discharge window has the strongest evening congestion tailwind in the September series. WEST_TO_NORTH overnight (HE01, SCI 0.342) creates mild GKS overnight MCC headwind (-$1.0 central). Overall day: net charge-at-HE09-12, discharge-at-HE17-21 signal consistent with prior MODERATE duck days. Apply minimum weight per Stage 0 provisional policy.

**dart-virtual-trader**: Three-signal day warrants attention. (1) MODERATE duck curve HE09-12 — NL trough 31,727 MW creates viable INC/DEC at midday solar hubs; GKS MCC P90 = -$4.5/MWh; viable DEC signal at low size. (2) SOUTH_HOUSTON_IMPORT HE19-21 — NL ramp +14,789 MW is 72 MW below non-binding floor; this is the smallest deficit in Stage 0 September series; if Enverus data becomes available later today and cross-validates ramp, this could upgrade to LOW-MEDIUM or MEDIUM virtual short signal for HE19-21. Without Smartbidder P(DA>RT) or Enverus, single-source confidence insufficient for high-conviction position. (3) WEST_TO_NORTH HE01 — SCI 0.342 is close to MEDIUM; if overnight wind exceeds 10,448 MW, West bus short signal activates. No actionable high-conviction position at current confidence level; monitor real-time for any of the three risk scenarios.

**crr-trader**: WEST → NORTH path has low-medium basis signal (-$3.0 E[basis DA], -$7.5 P90) driven by MODERATE duck at midday plus overnight West wind buildup. This is the strongest WEST → NORTH basis view in the September 2026 series, but no individual hour reaches sustained MEDIUM SCI (0.342 vs 0.350 threshold). Duck curve MODERATE path for GKS-related CRR positions: -$4.5 P90 provides enhanced tail value vs prior September days. HOUSTON → NORTH basis +$1.5 E[basis DA] driven by record load peak; SOUTH_HOUSTON borderline activation adds tail (+$5.0 P90). Actionability remains limited by Stage 0 provisional status and single-source data.
