# Congestion Outlook — D+1 (2026-09-11)   [Stage 0 — provisional]

**Filed**: 2026-09-10 07:30 CT
**Analyst**: congestion-analyst
**Data sources**: YES_ENERGY bidclose single-source PRODUCTION (1 file, 24 rows confirmed — `shared/data/raw/yes-energy/2026-09-11.csv`); SMARTBIDDER DEGRADED (~47th consecutive cycle, client_secret expired); Enverus ABSENT this cycle; AG2 ABSENT this cycle
**Day type**: Friday WDPEAK
**Cycle note**: ~113th consecutive cycle with hub-pair LMP unavailable (W3 item 0.10 not started; W3 initiation blocked by disk capacity). Shadow price model not yet operational (Stage 2). All binding probabilities and lambda estimates are heuristic / SCI-proxy / analog-based.

---

## DATA SOURCE STATUS

| Source | Status | Note |
|---|---|---|
| Yes Energy bidclose CSV | PRODUCTION | 1 file, 24 rows, single-source only |
| Smartbidder | DEGRADED | ~47th consecutive cycle; client_secret expired; DA price forecast, P(DA>RT), Non-Spin DA right-tail rule all unverifiable |
| Tenaska PTP | DOWN | ~42+ flowdays settlement pending; no T+2 calibration |
| Enverus | ABSENT | No cross-validation this cycle; single-source uncertainty inflates all CI by +/-5-8 ppt |
| AG2 | ABSENT | No weather cross-check |
| Hub-pair LMP | ABSENT | ~113th consecutive cycle; no direct basis observation |

**All congestion signals are inference-based from bidclose load/wind/solar patterns via the Stage 0 SCI-proxy method. No constraint-level binding/lambda model exists (Stage 2 target). Downstream agents should apply minimum decision weight per Stage 0 provisional policy.**

---

## Data Constraints

- Hub-pair LMP (HB_NORTH, HB_HOUSTON, HB_WEST, HB_BUSAVG) absent — ~113th consecutive cycle. No direct basis observation.
- Smartbidder: client_secret expired (Day ~47). DA price forecast, P(DA>RT), and Non-Spin DA right-tail signal all unverifiable. Right-tail probability multiplier (1.8x) cannot be applied.
- Enverus cross-validation absent. All NL / ramp / solar / wind figures are single-source (YES_ENERGY bidclose only). Single-source uncertainty inflates all confidence intervals by approximately +/-5-8 ppt.
- Settlement validation: Tenaska PTP channel blocked (~42+ flowdays pending). No T+2 calibration available.
- All constraint probability figures are heuristic (Stage 0 SCI-proxy method + historical analog calibration). Downstream agents should apply minimum decision weight per Stage 0 provisional policy.
- **Novel time window**: All prior Sep 2026 WEST_TO_NORTH MEDIUM signals were concentrated in overnight hours (HE01-06). Sep 11 shows MEDIUM signal exclusively in evening/late-night window (HE21-24). No within-series calibration exists for this time pattern — P(binding) estimates carry additional +/-10 ppt structural uncertainty.

---

## Headline

TWO-SIGNAL DAY — WEST_TO_NORTH_345 evening wind surge PRIMARY (HE21-24, 4-hour MEDIUM window). PANHANDLE_EXPORT tail risk SECONDARY at HE24 (GR_WEST 14,797 MW — 203 MW from 15,000 MW threshold). All other constraints NEGLIGIBLE.

**Primary signal**: GR_WEST builds from a daytime minimum of 3,232 MW at HE12 to 14,797 MW at HE24 — a 11,565 MW intraday surge. The MEDIUM SCI threshold (0.350) is crossed at HE21 (GR_WEST = 10,558 MW; SCI = 0.354 — 110 MW above the required 10,448 MW). HE22-24 are all deep in MEDIUM territory (SCI 0.418-0.496). This is a 4-hour continuous MEDIUM window driven by rapid evening West wind ramp, structurally different from prior September WEST_TO_NORTH signals which were all overnight (HE01-06).

**Secondary signal**: HE24 GR_WEST = 14,797 MW — only 203 MW below the PANHANDLE_EXPORT 15,000 MW threshold. This is the closest PANHANDLE approach in the September 2026 WDPEAK series by a wide margin (prior closest approach this month: 3,763 MW gap, Sep 9). A 1.4% STWPF upside forecast error at HE24 would breach the threshold. Tight-margin protocol applies (per learnings/2026-08-29.md Delta 4: gap < 700 MW triggers single-source tail risk flag).

**Duck curve**: NEGLIGIBLE. NL trough at HE10 = 35,130 MW — 3,130 MW above the MILD boundary (32,000 MW). Materially shallower than Sep 10's trough of 32,384 MW (MILD tier, 384 MW margin). Solar peak = 27,803 MW at HE13 — lower than Sep 10's 30,980 MW. No duck curve congestion signal.

**SOUTH_HOUSTON_IMPORT**: NEGLIGIBLE. NL ramp HE18→HE21 = +4,655 MW (51,498 MW → 56,153 MW) — far below confirmed non-binding floor (+14,861 MW, Jul 2 calibration). Evening wind surge at HE21 (19,898 MW total wind) actively compresses the net load ramp. No evening constraint signal.

**D+2 continuity**: TRIGGERED for Sep 12. HE24 GR_WEST = 14,797 MW → SCI = 0.496 — well above the 0.350 continuity threshold. This is the FIRST D+2 trigger in the September 2026 Stage 0 series. Sep 12 HE01 should be flagged at elevated MEDIUM risk in tomorrow's analysis.

**Overall**: Two-signal day driven by an evening/late-night West wind surge pattern not previously seen in September 2026. Load peak is high (85,618 MW at HE17) but all thermal constraints are within normal range. The dominant risk is transmission — too much West generation seeking northward export via WEST_TO_NORTH_345 as load drops and wind surges simultaneously in the HE20-24 window.

---

## Key Input Data (from YES_ENERGY bidclose, 24-hour hourly)

| Metric | HE01 | HE06 | HE10 | HE12 | HE17 | HE20 | HE21 | HE22 | HE23 | HE24 |
|---|---|---|---|---|---|---|---|---|---|---|
| Load forecast (MW) | 64,306 | 58,107 | 66,015 | 74,870 | 85,618 | 79,117 | 77,020 | 74,042 | 70,749 | 67,414 |
| Net load (MW) | 51,049 | 47,611 | 35,130 | 39,819 | 50,524 | 59,650 | 56,153 | 50,508 | 45,336 | 40,850 |
| Solar COPHSL (MW) | 0 | 0 | 22,015 | 27,289 | 23,155 | 1,319 | ~0 | 0 | 0 | 0 |
| Total wind COPHSL (MW) | 12,570 | 9,997 | 7,491 | 6,341 | 10,364 | 17,168 | 19,898 | 22,420 | 24,116 | 25,166 |
| GR_WEST wind STWPF (MW) | 7,046 | 6,354 | 4,366 | 3,232 | 4,372 | 8,589 | 10,558 | 12,485 | 13,904 | 14,797 |
| SCI proxy | 0.236 | 0.213 | 0.146 | 0.108 | 0.146 | 0.288 | 0.354 | 0.418 | 0.466 | 0.496 |
| Cap-out (MW) | 9,309 | 9,309 | 9,363 | 9,463 | 9,259 | 9,118 | 9,118 | 9,118 | 9,118 | 6,448 |

SCI proxy = GR_WEST_MW × 3.35e-5 (calibrated from Aug 5, Sep 1 analogs). MEDIUM threshold = 0.350 → requires GR_WEST >= 10,448 MW.

**Evening GR_WEST wind surge detail — hour-by-hour SCI:**
| Hour | GR_WEST (MW) | SCI | vs MEDIUM threshold | Status |
|---|---|---|---|---|
| HE18 | 5,275 | 0.177 | -5,173 MW below | NEGLIGIBLE |
| HE19 | 6,737 | 0.226 | -3,711 MW below | NEGLIGIBLE |
| HE20 | 8,589 | 0.288 | -1,859 MW below | LOW |
| HE21 | 10,558 | 0.354 | +110 MW above | LOW-MEDIUM (threshold crossed) |
| HE22 | 12,485 | 0.418 | +2,037 MW above | MEDIUM |
| HE23 | 13,904 | 0.466 | +3,456 MW above | MEDIUM |
| HE24 | 14,797 | 0.496 | +4,349 MW above | MEDIUM; 203 MW below PANHANDLE threshold |

**Overnight HE01-06 — all below MEDIUM:**
| Hour | GR_WEST (MW) | SCI | vs MEDIUM threshold |
|---|---|---|---|
| HE01 | 7,046 | 0.236 | -3,402 MW below |
| HE02 | 7,065 | 0.237 | -3,383 MW below |
| HE03 | 6,824 | 0.229 | -3,624 MW below |
| HE04 | 6,655 | 0.223 | -3,793 MW below |
| HE05 | 6,555 | 0.220 | -3,893 MW below |
| HE06 | 6,354 | 0.213 | -4,094 MW below |

**Day-over-day delta vs Sep 10 (Thursday WDPEAK):**
- GR_WEST HE01: -3,260 MW lower (7,046 vs 10,306 MW) — Sep 11 overnight is dramatically calmer
- GR_WEST HE24: +8,553 MW higher (14,797 vs 6,244 MW) — Sep 11 late-night is dramatically stronger
- MEDIUM hours overnight: 0 on Sep 11 (vs 0 on Sep 10; both below threshold overnight — but Sep 10 was close at SCI 0.347)
- MEDIUM hours evening: 4 on Sep 11 (HE21-24) — NEW for September series (Sep 10 had 0 evening MEDIUM hours)
- NL trough: 35,130 MW Sep 11 vs 32,384 MW Sep 10 — 2,746 MW shallower (duck curve dramatically weaker)
- Solar peak: 27,803 MW Sep 11 vs 30,980 MW Sep 10 — lower solar irradiance day
- SOUTH_HOUSTON ramp: +4,655 MW Sep 11 vs +6,154 MW Sep 10 — both NEGLIGIBLE
- Cap-out HE24: 6,448 MW Sep 11 vs 6,500 MW Sep 10 — consistent (~2,660 MW below daytime level; units restoring)

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE22-24 | 14-26% | $22 | $0/$20/$70 | MEDIUM tier; novel evening window; no within-series calibration; +/-10 ppt structural uncertainty |
| WEST_TO_NORTH_345 | HE21 | 4-9% | $14 | $0/$10/$40 | SCI 0.354 marginal crossing; 110 MW above threshold; lowest confidence in the window |
| PANHANDLE_EXPORT | HE24 | 3-6% | $18 | $0/$12/$55 | GR_WEST 14,797 MW; 203 MW gap to 15,000 MW trigger; tight-margin protocol; STWPF error of 1.4% would trigger breach |

**Not triggered:**
- DUCK_CURVE_MIDDAY: NEGLIGIBLE (NL trough 35,130 MW — 3,130 MW above MILD boundary 32,000 MW)
- SOUTH_HOUSTON_IMPORT: NEGLIGIBLE (NL ramp +4,655 MW — far below +14,861 MW non-binding floor)
- HOUSTON_SOUTH_MIDDAY: NEGLIGIBLE but monitoring warranted (cap-out max 9,463 MW at HE11-12 — 537 MW below 10,000 MW dual-trigger; tight-margin protocol per learnings/2026-08-29.md Delta 4; single-source uncertainty; P99 tail risk ~8%)

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 inference only, no trained model)

> All values are rough inference from SCI signal strength and historical PTDF relationships. No actual shift factor computation performed (Stage 2 deliverable). Treat as directional guidance only.

| Node | Time Block | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|---|
| GKS (West zone) | HE21-24 | -$0.5 to -$1.5 | $0 / -$4 | West surplus during wind surge; PTDF projects negative MCC for nodes in or near West zone |
| GKS (midday) | HE09-12 | $0 to -$0.2 | $0 / -$0.5 | Duck curve NEGLIGIBLE; minimal congestion impact |
| HB_WEST | HE21-24 | -$1.0 to -$2.5 | -$0.5 / -$6 | Hub-level West surplus depression during wind surge |
| HB_NORTH | HE17-22 | $0 to $0.5 | $0 / $1.5 | Load sink; neutral to mild positive relative to West surplus |
| HB_BUSAVG | All | -$0.5 to $0 | $0 / $1 | System-average; near neutral overall |
| LZ_HOUSTON | HE17-22 | $0 to $1.0 | $0 / $2 | High load concentration zone; mild positive vs West surplus |

---

## Hub-pair Basis View

> Directional inference only — no hub-pair LMP data available (~113th consecutive cycle). Based on wind/load pattern analysis and prior season analogs.

| Path | Daytime Basis (HE07-17) | Evening Basis (HE21-24) | Comment |
|---|---|---|---|
| HB_WEST -> HB_NORTH | -$0.5 to -$1.5 | -$3 to -$5 | Evening wind surge creates strong West surplus; widening basis into HE22-24 |
| HB_WEST -> HB_HOUSTON | -$0.5 to -$2.0 | -$3.5 to -$6 | Houston load concentration amplifies separation vs West zone |
| HB_NORTH -> HB_HOUSTON | $0 to $0.5 | $0 to $1.0 | Modest positive; Houston load demand vs North supply zone |
| HB_SOUTH -> HB_NORTH | -$0.5 to $0 | -$1.0 to $0 | Coastal/South wind building modestly but not at MEDIUM signal strength |

**Key basis directional call**: HB_WEST is expected to trade at a meaningful discount to HB_NORTH and HB_HOUSTON specifically during HE21-24 as West wind peaks. Daytime separation is modest (low West wind, moderate solar day).

---

## Congestion Risk Level by Time Block

| Time Block | Hours | Risk Level | Primary Driver | Key Data |
|---|---|---|---|---|
| OFFPEAK overnight | HE01-06 | **LOW** | GR_WEST 6,354-7,065 MW (SCI 0.213-0.237); all MEDIUM threshold | Load 57.5-64.3 GW; wind declining from peak; cap-out 9,309 MW stable |
| WDPEAK morning/midday | HE07-12 | **LOW** | Wind minimum; solar ramping; NL trough 35,130 MW (NEGLIGIBLE duck curve) | GR_WEST drops to 3,232 MW at HE12; solar peaks 27,803 MW at HE13 |
| WDPEAK load peak | HE13-17 | **LOW-MEDIUM** | Load stress (peak 85,618 MW at HE17); thermal dispatch under pressure; no constraint triggered | GR_WEST recovering from 3,372-4,372 MW; cap-out 9,259-9,363 MW; no SCI above 0.146 |
| WDPEAK super-peak / evening | HE18-22 | **MEDIUM** | Solar crash + rapid West wind surge; WEST_TO_NORTH crosses MEDIUM at HE21 | SCI: HE18=0.177, HE19=0.226, HE20=0.288, HE21=0.354, HE22=0.418 |
| OFFPEAK late evening | HE23-24 | **MEDIUM-HIGH** | West wind surge at maximum; SCI 0.466-0.496; HE24 203 MW from PANHANDLE threshold | GR_WEST HE24=14,797 MW; D+2 continuity TRIGGERED; cap-out drops to 6,448 MW |

---

## Risks

1. **GR_WEST evening forecast upside — primary tail risk**: If STWPF underpredicts the evening wind ramp (within +/- 1 SD range for a surge event), actual GR_WEST at HE24 could exceed 15,000 MW → PANHANDLE_EXPORT binding triggered. Probability conditional on >=1 GW upside forecast error: ~20-30%. A 1.4% forecast error in GR_WEST at HE24 is sufficient to trigger the threshold breach.

2. **WEST_TO_NORTH window duration uncertainty**: If evening wind builds faster than forecast (e.g., STWPF onset 1 hour early), MEDIUM zone could extend to include HE20 (+1 hour) and potentially earlier. Conversely, if ramp slows, HE21 marginal crossing may not materialize. SCI 0.354 at HE21 is only 110 MW above the required 10,448 MW — within single-source uncertainty band.

3. **Novel evening time-window**: All prior Sep 2026 WEST_TO_NORTH MEDIUM signals occurred in overnight hours (HE01-06). This evening pattern (HE21-24) has no within-series calibration. Thermal dispatch context is different (high load still supporting market, different set of marginal units). P(binding) estimates carry +/- 10 ppt additional structural uncertainty and could be systematically over- or under-estimated.

4. **D+2 continuity for Sep 12 — elevated**: HE24 SCI = 0.496 is the strongest D+2 continuity trigger in the September 2026 series. Sep 12 HE01 GR_WEST may inherit the wind surge. Sep 12 congestion analysis should begin with a HIGH-MEDIUM prior for HE01 overnight window.

5. **HOUSTON_SOUTH_MIDDAY tail risk**: Cap-out at HE11-12 = 9,463 MW (537 MW below 10,000 MW dual-trigger). Tight-margin protocol applies. Single-source uncertainty means actual cap-out could be higher. P99 tail risk approximately 8% — not in central scenario but warrants downstream awareness.

---

## CONGESTION_PROJECT Stage Status

**Current Stage**: Stage 0 — Infrastructure (W1 complete 2026-05-26; W2 complete 2026-05-27; W3-W4 NOT STARTED)

**Blocking issues**:
- W3 (bus_lmp backfill) requires ~60 GB disk free; disk constraint unresolved
- Tenaska PTP DOWN: 42+ flowdays of settlement data missing; calibration series degraded
- Smartbidder DEGRADED: ~47th cycle; client_secret expired; Ascend rep renewal required
- Hub-pair LMP absent: ~113th cycle; W3 item 0.10 is critical path for Stage 1 baseline

**Implication for this report**: No constraint-level binding/lambda model exists. All P(binding) and E[lambda] figures are heuristic SCI-proxy estimates. The CONGESTION_PROJECT Stage 2 universal constraint model (the actual trained classifier + quantile regressor) does not yet exist. This report should be treated as provisional/low-confidence by all downstream agents.

---

## D+2 Forward Signal (Sep 12)

HE24 GR_WEST = 14,797 MW → SCI = 0.496 — CONTINUITY TRIGGERED for Sep 12 HE01.

This is the first D+2 continuity trigger in the September 2026 Stage 0 series. Sep 12 HE01 should be initialized at MEDIUM prior (SCI ~ 0.496 carry-forward). Watch for whether overnight wind sustains or decays; Sep 12 overnight could be a repeat MEDIUM window if wind holds.
