# ERCOT 혼잡 분석 — D+1 2026-09-13   [Stage 0 — provisional]

**Issued**: 2026-09-12 (today)
**Flowday**: 2026-09-13 (Sunday WEPEAK)
**DATA STATUS**: Partial (Yes Energy bidclose CSV: YES 24 rows | Smartbidder: NO — client_secret expired | Enverus: NO | AG2: NO)
**CONGESTION_PROJECT**: Stage 0 — Infrastructure (W1+W2 complete; W3 blocked — disk constraint)
**Source count**: 1 file (single-source; downstream weight LOW per Stage 0 provisional rules)

---

## Headline

Three-signal day. DUCK_CURVE SEVERE approaching EXTREME is the dominant signal (NL trough 22,188 MW at HE10 — 188 MW above EXTREME boundary 22,000 MW; deepest in September 2026 WEPEAK series). WEST_TO_NORTH_345 active in two windows: overnight HE01-05 (5-hour MEDIUM SCI block, longest in September series) and evening HE21-24. SOUTH_HOUSTON_IMPORT VERY LOW tail watch only. D+2 continuity triggered for 2026-09-14 HE01 (HE24 SCI 0.424 > 0.350 threshold).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE09-12 | 65-80% | $35 | $0/$35/$80 | SEVERE tier; NL trough 22,188 MW HE10; dominant signal |
| WEST_TO_NORTH_345 | HE01-05 | 10-20% | $20 | $0/$18/$60 | SCI 0.356-0.454; 5-hour MEDIUM block; Sunday -6 ppt discount applied |
| WEST_TO_NORTH_345 | HE21-24 | 8-15% | $18 | $0/$15/$50 | SCI 0.370-0.424; evening wind surge; Sunday discount applied |
| HOUSTON_SOUTH_MIDDAY | HE09-13 | 6-12% | $12 | $0/$10/$35 | cap-out 10,749 MW > 10,000 MW trigger; single-source; Sunday discount |
| SOUTH_HOUSTON_IMPORT | HE19-21 | 5-9% | $15 | $0/$12/$45 | NL ramp +15,750 MW; 889 MW above non-binding floor; HE18→HE20 +18,011 MW tail watch |
| PANHANDLE_EXPORT | ALL | <2% | — | $0/$0/$10 | max GR_WEST 13,534 MW HE01; 1,466 MW below 15,000 MW threshold |

---

## Key Input Signals (from CSV)

### Load
| Metric | Value | Hour |
|---|---|---|
| Peak load | 84,723 MW | HE17 |
| Min load (overnight) | 54,912 MW | HE08 |
| PEAKTYPE | WEPEAK | HE07-22 |

### Solar (ERCOT SOLAR_COPHSL_BIDCLOSE)
| Hour | Solar MW |
|---|---|
| HE09 | 13,547 |
| HE10 | 26,285 |
| HE11 | 29,976 |
| HE12 | 31,140 (peak) |
| HE13 | 31,040 |
| HE14 | 31,097 |
| HE18 | 25,192 |
| HE19 | 12,891 |
| HE20 | 1,324 |

### Wind & Net Load
| Hour | ERCOT Wind MW | GR_WEST MW | SCI (est.) | Net Load MW |
|---|---|---|---|---|
| HE01 | 22,474 | 13,534 | 0.454 MEDIUM | 40,356 |
| HE02 | 21,489 | 13,107 | 0.440 MEDIUM | 38,565 |
| HE03 | 20,289 | 12,401 | 0.416 MEDIUM | 37,720 |
| HE04 | 18,707 | 11,500 | 0.386 MEDIUM | 37,640 |
| HE05 | 17,147 | 10,605 | 0.356 MEDIUM (marginal) | 38,061 |
| HE06 | 15,825 | 9,792 | 0.328 LOW | 38,633 |
| HE10 | 12,150 | 6,787 | 0.228 | 22,188 (TROUGH) |
| HE12 | 11,357 | 5,569 | 0.187 | 27,362 |
| HE17 | 15,051 | 7,223 | 0.242 | 38,001 |
| HE18 | 16,236 | 7,968 | 0.267 | 40,725 |
| HE19 | 17,424 | 8,762 | 0.294 | 50,096 |
| HE20 | 18,285 | 9,756 | 0.327 | 58,736 |
| HE21 | 19,818 | 11,050 | 0.371 MEDIUM | 56,475 |
| HE22 | 21,263 | 12,348 | 0.414 MEDIUM | 51,927 |
| HE23 | 21,485 | 12,647 | 0.424 MEDIUM | 47,930 |
| HE24 | 21,178 | 12,633 | 0.424 MEDIUM | 44,303 |

SCI normalizer: ~29,830 (calibrated from Sep 11 series; Sep 11 GR_WEST 12,348 MW = SCI 0.418).

### Cap-Out (TOTAL_RESOURCE_CAP_OUT)
- HE01-06: 10,728 MW (above 10,000 MW trigger)
- HE07-18: 10,749-10,774 MW (above 10,000 MW trigger)
- HE19-23: 9,964 MW
- HE24: 8,985 MW

---

## Detailed Signal Analysis

### Signal 1 — DUCK_CURVE SEVERE approaching EXTREME (DOMINANT)

NL trough 22,188 MW at HE10 — the deepest September WEPEAK trough in the Stage 0 series.

Tier classification:
- EXTREME boundary: < 22,000 MW
- SEVERE: 22,000–26,000 MW
- This cycle: 22,188 MW — 188 MW above EXTREME boundary

Signal is clearly in SEVERE tier; the 188 MW gap to EXTREME is within single-source forecast error of ~200-400 MW.

Solar contribution: 26,285 MW at HE10 (massive midday solar suppression of net load). Solar continues strong through HE14 (~31,097 MW), forming extended midday trough.

Prior SEVERE duck curve references in September WEPEAK series: none — this is the deepest in the series for September WEPEAK days. The prior deepest September trough was Sep 10 (WDPEAK) at 32,383 MW (MILD tier) — today is ~10,000 MW deeper.

GKS MCC expectation: E[MCC HE09-12] = -$3.5 to -$5.5/MWh central. Tail risk: if actual solar exceeds forecast by 2-3%, NL trough enters EXTREME (<22,000 MW) with E[MCC] = -$5.0 to -$7.0/MWh.

### Signal 2 — WEST_TO_NORTH_345 overnight HE01-05

5-hour sustained MEDIUM SCI block — longest in the September 2026 Stage 0 series. Prior record was Sep 9 (3-hour MEDIUM block HE01-03).

Hour-by-hour:
- HE01: 13,534 MW / SCI 0.454 — deep MEDIUM
- HE02: 13,107 MW / SCI 0.440 — deep MEDIUM
- HE03: 12,401 MW / SCI 0.416 — MEDIUM
- HE04: 11,500 MW / SCI 0.386 — MEDIUM
- HE05: 10,605 MW / SCI 0.356 — marginal MEDIUM (226 MW above SCI-equivalent threshold)
- HE06: 9,792 MW / SCI 0.328 — below MEDIUM

Sunday overnight discount: -5 to -7 ppt applied per Aug 8 Finding 11 (Sunday WEPEAK overnight West haircut). Base binding probability before discount: ~17-27%. After discount: 10-20%.

D+2 continuity carry-in from Sep 12: Sep 12 HE24 GR_WEST 14,797 MW SCI 0.496 triggered D+2 continuity for Sep 13 HE01, adding +3 to +5 ppt confirmation weight to HE01 signal.

### Signal 3 — WEST_TO_NORTH_345 evening HE21-24

4-hour MEDIUM evening window driven by wind surge recovery after solar crash.

- HE21: 11,050 MW / SCI 0.371
- HE22: 12,348 MW / SCI 0.414
- HE23: 12,647 MW / SCI 0.424
- HE24: 12,633 MW / SCI 0.424

Sunday evening discount (-5 ppt). P(binding) 8-15%.

D+2 continuity for Sep 14: HE24 SCI 0.424 > 0.350 threshold — D+2 continuity TRIGGERED for 2026-09-14 HE01.

### Signal 4 — HOUSTON_SOUTH_MIDDAY (tight-margin watch)

Cap-out 10,749 MW HE07-18 exceeds 10,000 MW dual-trigger. This is elevated above Sep 11 (9,463 MW — NEGLIGIBLE) and comparable to Jun 25 (10,080 MW — LOW-MEDIUM 15-25% on a weekday).

Sunday discount applies. Single-source only. P(binding) 6-12% VERY LOW to LOW.

### Signal 5 — SOUTH_HOUSTON_IMPORT (tail-only watch)

NL ramp HE18→HE21 = +15,750 MW (single-source YES Energy):
- 889 MW above confirmed non-binding floor +14,861 MW (Jul 2)
- 2,185 MW below binding floor +17,935 MW (Jun 17)
- P(binding) 5-9% VERY LOW after Sunday discount

Tail watch note: NL HE18→HE20 ramp = +18,011 MW — 76 MW ABOVE confirmed binding floor +17,935 MW. However, HE20-21 net load retreats as wind surges (HE21 wind = 19,818 MW). HE18→HE21 remains the standard measure; HE20 peak is transient. Single-source uncertainty widens effective range ±3,000-4,000 MW.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 provisional)

| Node | E[MCC, $/MWh] | P50 / P90 | Primary driver |
|---|---|---|---|
| GKS (ERCOT West) | -$3.5 to -$5.5 midday HE09-12 | -$1.5 / -$5.0 | Duck curve SEVERE; solar penetration extreme |
| GKS overnight HE01-05 | -$1.5 to -$2.5 | -$0.5 / -$2.5 | WEST_TO_NORTH binding contribution |
| GKS evening HE21-24 | -$0.5 to +$0.5 | $0.0 / -$1.0 | Minor; wind surge with low binding prob |
| HB_WEST | -$2.0 to -$4.0 (day avg) | -$1.0 / -$4.5 | Structural West surplus (solar + wind) |
| HB_NORTH | ~$0 to +$0.5 (day avg) | $0.0 / +$1.5 | Downstream; neutral to mildly positive |
| HB_BUSAVG | ~-$0.5 to +$0.3 | $0.0 / -$1.0 | System average; mild negative midday |
| LZ_HOUSTON | +$0.3 to +$1.5 midday | $0.0 / +$2.0 | SOUTH_HOUSTON_IMPORT low probability |

Note: MCC values are directional estimates based on constraint probability and historical PTDF structure. Stage 2 model required for quantitative PTDF projection.

---

## Hub-Pair Basis Outlook

| Path | Window | E[basis, $/MWh] | Comment |
|---|---|---|---|
| HB_WEST → HB_NORTH | HE01-05 overnight | -$3.5 to -$5.0 | MEDIUM SCI block; structural West surplus |
| HB_WEST → HB_NORTH | HE09-12 midday | -$2.0 to -$4.0 | Duck curve SEVERE; solar-driven West surplus |
| HB_WEST → HB_NORTH | HE21-24 evening | -$2.0 to -$3.5 | Wind surge; MEDIUM SCI 0.371-0.424 |
| HB_WEST → HB_NORTH | Daily avg | -$2.5 to -$4.0 | Strongest September WEPEAK basis in series |
| HB_WEST → HB_HOUSTON | HE09-12 midday | -$2.5 to -$4.5 | Duck curve amplifies southward direction |
| HB_HOUSTON → HB_NORTH | HE19-21 | +$0.3 to +$1.5 | SOUTH_HOUSTON_IMPORT VERY LOW tail |

Hub-pair LMP ABSENT — ~114th consecutive cycle. All basis estimates are directional from SCI/net-load structural model only; no realized spread calibration available.

---

## GKS BESS Optimizer Guide

Charge windows (negative MCC = favorable charge time):
- **HE09-13 midday — STRONG charge window**: E[MCC] = -$3.5 to -$5.5/MWh. Duck curve SEVERE. Highest-confidence charge signal of the day. Realized nodal price at GKS expected materially below hub during this window. PRIORITY 1.
- **HE01-05 overnight — SECONDARY charge window**: E[MCC] = -$1.5 to -$2.5/MWh. WEST_TO_NORTH_345 LO-MEDIUM active. Wind surplus flowing east. P(binding) 10-20% with Sunday haircut. PRIORITY 2.

Discharge windows:
- **HE15-18 afternoon — neutral to mild positive**: Net load rising, solar declining, wind low. E[MCC] = $0 to +$0.5/MWh. Structural congestion risk low. Discharge against load ramp but without congestion premium.
- **HE20-21 — VERY LOW caution**: NL HE18→HE20 spike (+18,011 MW) creates SOUTH_HOUSTON_IMPORT tail watch. If constraint fires (5-9% probability), LZ_HOUSTON could see brief spike. Low-confidence; do not anchor dispatch on this.

Avoid:
- Do not discharge HE09-12. MCC is strongly negative (GKS price depressed). Charging strongly preferred.
- HE24 / HE01 Sep 14: D+2 continuity triggered (SCI 0.424). Monitor for updated Sep 14 outlook.

---

## Risks

| Risk | Direction | Magnitude |
|---|---|---|
| Solar STWPF bust +5%: solar 32,650 MW HE12 | NL trough 20,600-21,100 MW → EXTREME duck curve | E[MCC] widens to -$5 to -$7/MWh; GKS charge value +$1.5 to +$2/MWh |
| Wind STWPF bust +10% GR_WEST HE01: 14,887 MW → SCI 0.499 | WEST_TO_NORTH_345 overnight probability jumps 10-15 ppt | Basis -$5 to -$7/MWh overnight |
| Wind STWPF miss -15% GR_WEST HE01: 11,504 MW → SCI 0.386 (still MEDIUM) | Modest reduction in overnight constraint risk | HE05 drops to LOW (0.302); 4-hour block instead of 5 |
| STWPF GR_WEST HE24 miss: 12,633 → <10,500 MW (SCI <0.350) | D+2 continuity for Sep 14 HE01 NOT triggered | Sep 14 HE01 probability reverts to structural base |
| Tenaska settlement pending (43+ flowdays) | No realized calibration for any September call | All probability estimates carry systematic uncertainty band ±8-12 ppt |

---

## Stage 0 Provisional Disclaimer

This outlook is produced under Stage 0 — Infrastructure. The binding probability and shadow price estimates are based on:
- Net load / GR_WEST SCI structural pattern matching against historical calibration anchors
- Hub-pair basis direction inferred from constraint probability, NOT from statistical or ML model
- Single data source (YES Energy bidclose CSV) — no cross-validation available this cycle

Downstream agents (bess-optimizer, dart-virtual-trader): apply reduced confidence weighting per Stage 0 provisional convention. Do not anchor high-conviction positions on shadow price quantiles (P90/P99) until Stage 2 model is live.
