# Congestion Outlook — D+1 (2026-09-14)   [Stage 0 — provisional]

**Filed**: 2026-09-13 07:30 CT
**Analyst**: congestion-analyst
**Data sources**: YES_ENERGY bidclose single-source PRODUCTION (1 file, 24 rows confirmed — `shared/data/raw/yes-energy/2026-09-14.csv`); SMARTBIDDER DEGRADED (~49th consecutive cycle, client_secret expired); Enverus ABSENT this cycle; AG2 ABSENT this cycle
**Day type**: Monday WDPEAK (HE07-22); OFFPEAK HE01-06, HE23-24
**Cycle note**: ~115th consecutive cycle with hub-pair LMP unavailable (W3 item 0.10 not started; W3 initiation blocked by disk capacity). Shadow price model not yet operational (Stage 2). All binding probabilities and lambda estimates are heuristic / analog-based. D+2 CONTINUITY TRIGGERED from Sep 13 filing (HE24 SCI 0.424 > 0.350 threshold) — confirms elevated overnight West wind, now validated by HE01 actual = 13,235 MW.

---

## Data Constraints

- Hub-pair LMP (HB_NORTH, HB_HOUSTON, HB_WEST, HB_BUSAVG) absent — ~115th consecutive cycle. No direct basis observation.
- Smartbidder: client_secret expired (Day 49+). DA price forecast, P(DA>RT), and Non-Spin DA right-tail signal all unverifiable. Right-tail rule (1.8x probability multiplier) cannot be applied to any constraint. If Non-Spin DA exceeded $12.45/MWh at evening hours, all evening constraint probabilities would increase approximately 1.8x under the historical rule.
- Enverus cross-validation absent. All NL / ramp figures are single-source (YES_ENERGY bidclose only). Single-source uncertainty inflates all confidence intervals by approximately +/-5-8 ppt.
- Settlement validation: Tenaska PTP channel blocked (43+ flowdays pending). No T+2 calibration available for Sep 12 or earlier.
- All constraint probability figures are heuristic (Stage 0 SCI-proxy method + historical analog calibration). Downstream agents should apply minimum decision weight per Stage 0 provisional policy.

---

## Headline

THREE-SIGNAL EXTREME DAY — DUCK_CURVE EXTREME (dominant) + WEST_TO_NORTH_345 22-HOUR MEDIUM (record-breaking) + SOUTH_HOUSTON_IMPORT MEDIUM HE20 (ramp above binding floor). This is the highest-congestion WDPEAK day in the September 2026 Stage 0 series by multiple metrics simultaneously.

**Signal 1 — DOMINANT — DUCK_CURVE EXTREME**: NL trough 20,669.4 MW at HE11 — 1,330.6 MW into the EXTREME tier (<22,000 MW boundary). This is the deepest September 2026 net load trough in Stage 0 series history across both WDPEAK and WEPEAK days (prior WDPEAK record: Jul 26 at 21,706 MW; prior WEPEAK record: Aug 29 at 19,917 MW). HE10 also EXTREME at 21,164.7 MW (835.3 MW below EXTREME boundary). Solar peak: 32,307.8 MW at HE12 — highest September solar peak ever recorded in Stage 0 series (exceeds Sep 13's 31,140 MW by 1,167 MW). Duck curve EXTREME at this depth creates dominant GKS MCC signal.

**Signal 2 — RECORD WEST WIND — WEST_TO_NORTH_345 22-HOUR MEDIUM**: GR_WEST reaches or exceeds the MEDIUM SCI threshold (0.350 / 10,448 MW) for 22 of 24 hours — only HE10 (10,393.8 MW, SCI 0.348) and HE11 (10,234.1 MW, SCI 0.343) dip below, during the two-hour solar peak. This is the first WDPEAK day in Stage 0 September series with daytime GR_WEST above 10,000 MW. Overnight block HE01-09 reaches SCI 0.351-0.456 (9-hour sustained MEDIUM, surpassing Sep 13's 5-hour record by 4 hours). Evening build HE12-24 maintains SCI 0.351-0.473. HE24 SCI 0.473 triggers D+2 continuity for Sep 15 — THIRD CONSECUTIVE D+2 trigger (Sep 12 HE24 → Sep 13; Sep 13 HE24 → Sep 14; Sep 14 HE24 → Sep 15 — first 4-day West continuity chain in Stage 0 September series).

**Signal 3 — MEDIUM — SOUTH_HOUSTON_IMPORT HE20**: NL ramp HE18→HE20 = +18,906 MW — 971 MW ABOVE the Jun 17 confirmed binding floor (+17,935 MW). This is the first September 2026 Stage 0 WDPEAK day where the peak hourly NL ramp breaches the binding floor. HE18→HE21 ramp = +17,460 MW (476 MW below floor) due to wind surge at HE21 (23,858.5 MW total ERCOT wind) suppressing NL back down from HE20 peak. Monday WDPEAK — no weekend discount. No Smartbidder confirmation.

---

## Key Input Data (from YES_ENERGY bidclose, 24-hour hourly)

| Metric | HE01 | HE03 | HE09 | HE11 | HE12 | HE17 | HE20 | HE21 | HE24 |
|---|---|---|---|---|---|---|---|---|---|
| Load forecast (MW) | 65,177 | 60,165 | 62,611 | 70,745 | 75,139 | 86,615 | 81,926 | 79,621 | 67,955 |
| Net load (MW) | 42,345 | 37,955 | 31,628 | 20,669 | 23,417 | 34,448 | 56,584 | 55,138 | 42,865 |
| Solar COPHSL (MW) | 0 | 0 | 13,418 | 31,412 | 32,308 | 28,420 | 1,233 | 0 | 0 |
| Total wind COPHSL (MW) | 21,948 | 21,263 | 16,507 | 17,247 | 18,105 | 22,510 | 23,423 | 23,859 | 24,482 |
| GR_WEST wind STWPF (MW) | 13,235 | 13,603 | 10,469 | 10,234 | 10,489 | 12,225 | 12,748 | 13,164 | 14,122 |
| SCI proxy | 0.443 | 0.456 | 0.351 | 0.343 | 0.351 | 0.410 | 0.427 | 0.441 | 0.473 |
| Cap-out (MW) | 9,701 | 9,681 | 10,229 | 10,649 | 10,649 | 9,720 | 9,455 | 9,455 | 7,918 |

SCI proxy = GR_WEST_MW × 3.35e-5 (calibrated from Aug 5, Sep 1 analogs). MEDIUM threshold = 0.350 → requires GR_WEST >= 10,448 MW.

**MEDIUM SCI analysis — ALL 22 qualifying hours**:

| HE | GR_WEST (MW) | SCI | Margin above 0.350 | Window |
|---|---|---|---|---|
| HE01 | 13,235.0 | 0.443 | +0.093 | Overnight |
| HE02 | 13,537.4 | 0.454 | +0.104 | Overnight |
| HE03 | 13,602.5 | 0.456 | +0.106 (overnight peak) | Overnight |
| HE04 | 13,443.8 | 0.450 | +0.100 | Overnight |
| HE05 | 12,930.2 | 0.433 | +0.083 | Overnight |
| HE06 | 12,180.4 | 0.408 | +0.058 | Overnight |
| HE07 | 11,418.2 | 0.383 | +0.033 | Morning |
| HE08 | 10,602.5 | 0.355 | +0.005 (marginal) | Morning |
| HE09 | 10,468.9 | 0.351 | +0.001 (barely MEDIUM) | Morning |
| HE10 | 10,393.8 | 0.348 | -0.002 (LOW-MEDIUM — solar peak absorbs) | DUCK ZONE |
| HE11 | 10,234.1 | 0.343 | -0.007 (LOW-MEDIUM — solar peak absorbs) | DUCK ZONE |
| HE12 | 10,488.9 | 0.351 | +0.001 (MEDIUM resumes) | Solar |
| HE13 | 10,788.1 | 0.361 | +0.011 | Afternoon |
| HE14 | 11,152.2 | 0.374 | +0.024 | Afternoon |
| HE15 | 11,455.0 | 0.384 | +0.034 | Afternoon |
| HE16 | 11,794.0 | 0.395 | +0.045 | Peak buildup |
| HE17 | 12,224.7 | 0.410 | +0.060 | Load peak |
| HE18 | 12,531.9 | 0.420 | +0.070 | Solar crash begins |
| HE19 | 12,770.5 | 0.428 | +0.078 | Solar crash |
| HE20 | 12,748.0 | 0.427 | +0.077 | NL ramp peak |
| HE21 | 13,164.4 | 0.441 | +0.091 | Evening |
| HE22 | 13,632.6 | 0.457 | +0.107 | Late evening |
| HE23 | 13,829.5 | 0.463 | +0.113 | Late evening |
| HE24 | 14,121.7 | 0.473 | +0.123 (D+2 trigger) | Late evening peak |

**Duck curve depth analysis**:
- HE09: NL = 31,627.7 MW (31,628 MW gap below solar onset)
- HE10: NL = 21,164.7 MW → 835.3 MW into EXTREME zone
- HE11: NL = 20,669.4 MW → 1,330.6 MW into EXTREME zone (series minimum — deepest September 2026 trough WDPEAK or WEPEAK)
- HE12: NL = 23,417.3 MW → still 6,582.7 MW inside SEVERE zone
- Solar peak: 32,307.8 MW at HE12 (highest September 2026 Stage 0 series)

**NL ramp HE18→HE20→HE21**:
- HE18 NL: 37,678.4 MW
- HE19 NL: 47,351.7 MW (+9,673 MW — solar crash accelerates)
- HE20 NL: 56,584.3 MW (+18,906 MW from HE18; **971 MW ABOVE binding floor +17,935 MW**)
- HE21 NL: 55,137.9 MW (+17,460 MW from HE18; wind at 23,858.5 MW suppresses HE21 below floor)

**Load peak**: 86,615.4 MW at HE17 (consistent with prior September WDPEAK range; below Aug 24 series record 92,172 MW).

**Cap-out HE10-14**: 10,323 / 10,649 / 10,649 / 10,705 / 10,397 MW — ALL ABOVE 10,000 MW dual-trigger threshold for five consecutive midday hours.

---

## Section 1: Hub-Pair Basis Outlook

Hub-pair LMP data absent (~115th consecutive cycle). Estimates based on SCI-proxy, EXTREME duck curve analogs (Jul 26, Aug 29), and structural wind pattern analysis. All values are estimates — single-source only. CI widened by +/-5-10 ppt vs multi-source days given unprecedented signal combination.

| Path | E[basis, DA $/MWh] | P50 / P90 | Peak window | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | -$5.0 | -2.5 / -14.0 | All day (strongest HE01-09, HE22-24) | 22-hour sustained MEDIUM SCI; overnight 9-hour block (SCI 0.351-0.456) dominates; evening build HE22-24 (SCI 0.457-0.473) strongest in series; daytime MEDIUM (HE12-21) is novel signal adding structural floor; EXTREME duck adds midday negative component. Strongest WEST→NORTH basis estimate in September 2026 Stage 0 series. |
| HB_WEST → HB_HOUSTON | -$4.5 | -2.0 / -12.0 | HE01-09, HE13-24 | Compound: 22-hour West MEDIUM + EXTREME duck midday discount + Houston congestion tailwind partially offsets. Houston positive basis during load peak HE16-20 compressed vs pure West signal. |
| HB_HOUSTON → HB_NORTH | +$1.5 | +0.5 / +5.5 | HE19-21 | SOUTH_HOUSTON_IMPORT ramp +18,906 MW at HE20 (above binding floor); Monday WDPEAK load 79,621-86,615 MW. If HE20 binding activates: Houston premium widened materially. Without binding: structural +$1.0 to +$1.5 from load density. |
| HB_SOUTH → HB_NORTH | +$0.8 | +0.3 / +2.5 | HE17-21 | Structural South Texas positive premium from evening load; elevated vs Sep 13 (WEPEAK was +$0 basis) given WDPEAK load level. No direct constraint activation signal for South path. |

**Tail scenario (P10-5 joint)**: If WEST_TO_NORTH binds during HE01-09 AND SOUTH_HOUSTON_IMPORT binds at HE20, HB_WEST → HB_NORTH could reach -$20 to -$30 at binding hours; HB_HOUSTON → HB_NORTH could reach +$8 to +$15 at HE20. No Smartbidder confirmation available.

---

## Section 2: Top 3 Binding Constraint Candidates

| Constraint | Hour Range | P(binding) (추정) | E[lambda\|binding] $ (추정) | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY (Finding 7) | HE09-12 | 65-80% | $55 | 0/50/150 | NL trough 20,669.4 MW HE11 — EXTREME tier (1,330.6 MW below 22,000 MW boundary); solar peak 32,307.8 MW HE12; cap-out 10,229-10,649 MW midday (above 10k dual-trigger HE09-14); Monday WDPEAK load 62,611-75,139 MW provides partial buffer vs WEPEAK but EXTREME depth dominates. E[GKS MCC HE09-12] = -$5.0 to -$7.5/MWh central. Analog: Jul 26 WDPEAK 21,706 MW E[MCC] -$5.0 to -$6.0/MWh; Aug 29 WEPEAK 19,917 MW -$3.5 to -$5.5; Sep 14 is between these (WDPEAK adds load buffer but solar is deeper). |
| WEST_TO_NORTH_345 | HE01-09 (primary overnight) | 22-32% | $30 | 0/25/80 | GR_WEST 10,468.9-13,602.5 MW; SCI 0.351-0.456; 9-hour sustained MEDIUM window — NEW Stage 0 September WDPEAK record (prior record: Sep 13 5-hour MEDIUM HE01-05). D+2 continuity from Sep 13 adds +3 to +5 ppt confirmation weight. HE08 marginal (SCI 0.355, 154 MW above threshold); HE09 barely MEDIUM (SCI 0.351, 21 MW above threshold). Single-source wind uncertainty could reduce window from 9 to 7 hours if GR_WEST runs 100 MW below forecast at HE08-09. |
| SOUTH_HOUSTON_IMPORT | HE19-21 (peak HE20) | 22-35% at HE20 / 12-20% at HE19,HE21 | $35 | 0/30/100 | NL ramp HE18→HE20 = +18,906 MW — 971 MW ABOVE confirmed binding floor (+17,935 MW Jun 17). HE20 is the critical peak hour; NL 56,584 MW at HE20. HE18→HE21 ramp = +17,460 MW (476 MW below floor) because wind surges to 23,858.5 MW at HE21 suppressing NL. Monday WDPEAK (no weekend discount). No Smartbidder: right-tail 1.8x rule unverifiable. First September 2026 Stage 0 WDPEAK day where peak ramp hour breaches binding floor. If binding: E[lambda|binding] ~$35; GKS MCC +$2 to +$5/MWh at HE20. |

**Additional constraints (not in top 3):**

**WEST_TO_NORTH_345 daytime/evening (HE12-24)**: GR_WEST 10,489-14,122 MW; SCI 0.351-0.473; ALL above MEDIUM threshold except HE10-11. This is a NOVEL pattern — West wind remains at MEDIUM during full WDPEAK afternoon and evening hours simultaneously. Historical analogs limited; constraint dynamics at WDPEAK daytime are structurally different from overnight (northward load flow also elevated). P(binding HE13-20) = 15-25%; P(binding HE21-24) = 18-28%. Combined with overnight block, this is an unprecedented West congestion exposure day. Note: daytime MEDIUM (HE12-20) during high solar + high load creates uncertain constraint physics — thermal generation from North offsetting West surplus is lower certainty. Conservative estimate applied.

**PANHANDLE_EXPORT**: GR_WEST maximum HE24 = 14,121.7 MW — 878.3 MW below 15,000 MW threshold. All hours below threshold. NEGLIGIBLE (<2%). Closest approach HE24 (878 MW gap) — apply tight-margin watch but not in binding range at central scenario. D+2 wind continuation means HE01 on Sep 15 may probe threshold more closely.

**HOUSTON_SOUTH (midday)**: Cap-out HE10-14 = 10,323-10,705 MW — all five consecutive hours above 10,000 MW dual-trigger threshold. VERY LOW 6-10%. Conflicting signals: cap-out condition satisfied, but EXTREME solar penetration during these hours means Houston zone has ample local solar generation suppressing import demand. Cap-out signal (thermal forced outages) is generally a binding precursor, but EXTREME duck curve context means even if thermal is offline, solar is displacing demand. Monitoring flag rather than primary signal.

---

## Section 3: MCC Signal (Shadow Price Direction)

Basis: Stage 0 SCI-proxy heuristic + EXTREME duck curve analogs (Jul 26 WDPEAK 21,706 MW; Aug 29 WEPEAK 19,917 MW; Jul 9 WEPEAK 18,030 MW) + 22-hour MEDIUM West analog (scaled from Aug 23 overnight 14,934 MW peak + Aug 5 6-hour block). No PTDF matrix query available (W3 bus_lmp not started). D+2 continuity confirmation from Sep 13 increases overnight West estimate confidence.

| Node | E[MCC, $/MWh] | P50 / P90 | Hour window | Basis |
|---|---|---|---|---|
| GKS | -$6.0 | -3.5 / -15.0 | HE09-12 | EXTREME duck curve (NL trough 20,669.4 MW HE11; depth 1,330.6 MW into EXTREME); solar penetration 44.5% of load at HE11; DOMINANT negative MCC signal. Analog Jul 26 WDPEAK (21,706 MW, -$5.0 to -$6.0/MWh); Sep 14 is 1,037 MW deeper than Jul 26 → upward magnitude estimate; Monday WDPEAK load (~70,745 MW HE11) partially mitigates vs if WEPEAK. |
| GKS | -$2.5 | -1.5 / -7.0 | HE01-09 | 9-hour overnight MEDIUM SCI (0.351-0.456); GR_WEST overnight peak 13,602.5 MW HE03; 9-hour sustained signal significantly stronger than any prior Stage 0 September overnight West event; scaled from Aug 5 6-hour MEDIUM -$1.8/MWh central. D+2 continuity confirms. |
| GKS | -$1.5 | -0.8 / -5.0 | HE12-24 | Daytime/evening MEDIUM West SCI (0.351-0.473); novel WDPEAK daytime congestion pattern; conservative estimate due to limited analog; evening SCI build HE21-24 (0.441-0.473) is structurally strongest in series. |
| GKS | +$3.0 | +1.0 / +8.0 | HE20 | SOUTH_HOUSTON_IMPORT ramp 971 MW above binding floor at HE20; conditional on constraint activating; GKS positive MCC at evening peak; NL 56,584 MW HE20. Net GKS HE20 = MEDIUM positive conditional signal. |
| HB_BUSAVG | -$0.5 | -0.2 / -2.0 | HE01-09 | System-wide uplift from 9-hour overnight West surplus; marginal system-level negative component. |
| LZ_WEST | -$7.0 | -4.0 / -18.0 | HE09-12, HE01-09 | EXTREME duck: daytime West zone massively negative (solar + wind surplus collapses LZ_WEST price); overnight MEDIUM adds compound negative. Strongest LZ_WEST MCC estimate in September 2026 Stage 0 series. |
| LZ_HOUSTON | +$2.0 | +0.8 / +7.0 | HE19-21 | Evening import constraint risk (ramp above binding floor HE20); Monday WDPEAK load 79,621-84,531 MW at HE19-21. Structural positive premium elevated vs Sept WEPEAK days. |
| LZ_NORTH | +$0.5 | +0.2 / +1.5 | HE01-09 | Beneficiary of WEST_TO_NORTH constraint if binding: North prices receive upward pressure vs West; morning ramp load demand in North zone provides structural positive. |

**Direction summary**: Overwhelming negative MCC signal for West zone (daytime + overnight), strong negative for GKS midday (EXTREME duck), positive flip at GKS/Houston during HE19-21 evening constraint activation. This creates a distinctive intraday MCC signature: deeply negative HE01-12, reversal to positive HE19-21, then West MEDIUM re-imposes negative HE22-24.

---

## Hour-by-Hour Risk Profile

| Period | NL (MW) | GR_WEST (MW) | SCI | Primary signal | E[GKS MCC] |
|---|---|---|---|---|---|
| HE01-03 (overnight, strong block) | 37,955-42,345 | 13,235-13,603 | 0.443-0.456 | WEST_TO_NORTH_345 DEEP MEDIUM (all 3 hours SCI > 0.440; most sustained high-SCI overnight block in September WDPEAK series; P(binding) 22-32%) | -$2.5 to -$3.5 |
| HE04-06 (predawn, stable MEDIUM) | 37,226-39,547 | 12,180-13,444 | 0.408-0.450 | WEST_TO_NORTH MEDIUM sustained; GR_WEST declining but all hours firmly above threshold; load trough suppresses northward transmission pressure partially | -$1.5 to -$2.5 |
| HE07-09 (morning transition) | 31,628-42,451 | 10,469-11,418 | 0.351-0.383 | WEST_TO_NORTH MEDIUM declining; HE08-09 barely MEDIUM (SCI 0.355/0.351); NL drops sharply at HE09 as solar ramps — duck curve begins | -$0.8 to -$1.5 |
| HE09-12 (EXTREME duck — dominant) | 20,669-31,628 | 10,234-10,489 | 0.343-0.351 | DUCK_CURVE EXTREME (NL min 20,669 MW HE11; 1,330 MW into extreme zone); GR_WEST dips to LOW-MEDIUM HE10-11 as solar absorbs West generation; cap-out 10,229-10,649 MW (above 10k all hours); P(duck binding) 65-80% | -$5.0 to -$8.0 |
| HE13-17 (afternoon peak buildup) | 27,387-34,448 | 10,788-12,225 | 0.361-0.410 | WEST_TO_NORTH MEDIUM resumes (HE12-17 all above threshold; novel daytime MEDIUM; load building to 86,615 MW peak; solar still >28,000 MW; structural tension between West surplus and rising northward demand) | -$1.5 to -$2.5 |
| HE18-21 (solar crash + NL ramp) | 37,678-56,584 | 12,532-13,164 | 0.420-0.441 | SOUTH_HOUSTON_IMPORT MEDIUM (ramp +18,906 MW at HE20; 971 MW above binding floor); WEST_TO_NORTH MEDIUM concurrent (SCI 0.420-0.441 all hours); dual-constraint exposure; wind surge HE21 23,858 MW suppresses NL back | +$2.0 to +$4.0 (HE20); -$1.0 to -$2.0 other |
| HE22-24 (late evening buildup) | 42,865-51,172 | 13,633-14,122 | 0.457-0.473 | WEST_TO_NORTH MEDIUM intensifying (SCI HE24 = 0.473, highest of day); D+2 continuity trigger CONFIRMED for Sep 15; PANHANDLE watch (14,122 MW, 878 MW below 15k threshold at HE24) | -$2.0 to -$3.5 |

---

## Risks

1. **DUCK_CURVE EXTREME binding (P65-80 central scenario)**: NL trough 20,669 MW at HE11 is deep enough that solar curtailment or price suppression is the near-certain outcome. Key uncertainty is lambda magnitude — at this depth (1,330 MW into extreme zone), analog Jul 26 at 21,706 MW produced -$5 to -$6/MWh GKS MCC; Sep 14 is deeper. If solar overperforms by +300-500 MW from forecast (plausible single-source error), NL trough could reach 20,200-20,400 MW, approaching Jul 9 territory (18,030 MW) which is the deepest in Stage 0 history. Tail lambda could exceed -$10 to -$15/MWh GKS MCC at P99.

2. **WEST_TO_NORTH HE01-09 binding (P22-32 central)**: 9-hour MEDIUM window is significantly larger than Sep 9's 3-hour window (P16-24%). Duration increases probability and reduces single-hour-miss risk. If constraint binds: E[lambda|binding] ~$30; HB_WEST → HB_NORTH could reach -$15 to -$30 at binding hours; LZ_WEST MCC could reach -$8 to -$18/MWh. GR_WEST margins at HE08 (154 MW above threshold) and HE09 (21 MW above threshold) are the vulnerable hours — a 25 MW underperform at HE09 drops it below MEDIUM, reducing window to 8 hours. The 7-hour core (HE01-07) is robust to typical forecast errors.

3. **SOUTH_HOUSTON_IMPORT HE20 binding (P22-35 HE20 central)**: HE18→HE20 ramp of +18,906 MW is 971 MW above the Jun 17 binding floor. This is structurally the most actionable evening signal in September 2026 Stage 0 WDPEAK series. Key uncertainty: single-source NL ramp could be 1,000-3,000 MW high or low vs realized (Enverus cross-validation absent). If ramp is 1,000 MW below forecast, HE20 ramp falls to +17,906 MW — barely 29 MW below binding floor (essentially non-binding). If ramp is realized or higher, HE20 binding becomes high-probability. No Smartbidder to verify P(DA>RT) or right-tail amplification.

4. **Dual-signal activation joint risk (P10-15)**: If WEST_TO_NORTH HE01-09 binds overnight AND DUCK_CURVE HE09-12 binds AND SOUTH_HOUSTON HE20 binds, GKS MCC has three distinct sign-reversals: negative overnight (-$3 to -$5/MWh), deeply negative midday (-$5 to -$10/MWh), positive afternoon (+$2 to +$5/MWh HE20). Hub-pair spreads at P99 could exceed anything observed in Stage 0 September series. This is a structurally rare combination.

5. **Novel daytime MEDIUM West (HE12-24) — unknown analog risk**: The pattern of GR_WEST sustaining MEDIUM SCI through WDPEAK afternoon and evening hours has no direct analog in Stage 0 September series. Prior September MEDIUM signals were exclusively overnight/predawn (HE01-06). During afternoon (HE13-18), high load increases northward transmission utilization, which could INCREASE binding probability vs overnight if West wind is simultaneously high. Or, increasing southward load flow may relax West→North pressure. Structural uncertainty on daytime MEDIUM dynamics is high; probability estimates (15-25%) are conservative.

6. **D+2 continuity chain — Sep 15 (HE24 SCI 0.473)**: Sep 14 HE24 GR_WEST = 14,121.7 MW → SCI 0.473 — strongly above 0.350 threshold. This is the third consecutive D+2 trigger (chain: Sep 12 HE24 → Sep 13; Sep 13 HE24 → Sep 14; Sep 14 HE24 → Sep 15). The PANHANDLE_EXPORT threshold is 15,000 MW; HE24 is 878 MW below. If wind continuation through Sep 14-15 transition means GR_WEST tracks even higher at early morning Sep 15, PANHANDLE risk elevates from NEGLIGIBLE to VERY LOW. Sep 15 filing should treat HE01 GR_WEST as likely elevated above 13,000 MW.

7. **Smartbidder absent (Day 49+)**: Non-Spin DA and 1.8x right-tail rule remain unverifiable. For SOUTH_HOUSTON_IMPORT HE20 specifically, if Non-Spin DA exceeded $12.45/MWh (which is likely given EXTREME midday duck curve and load peak), historical rule would upgrade HE20 P(binding) to approximately 40-60%. This would make it the highest-conviction evening constraint in September 2026 Stage 0 WDPEAK series. Without Smartbidder, the central estimate remains 22-35% but tail risk is materially understated.

---

## CONGESTION_PROJECT Stage Status

**Current stage**: Stage 0 — Infrastructure (W1 complete 2026-05-26; W2 complete 2026-05-27; W3 NOT STARTED; W4 NOT STARTED)
**Last updated**: 2026-09-13

| Checklist item | Status |
|---|---|
| 0.1 Datalake client | DONE |
| 0.2 Network metadata (facility/contingency/plant/unit) | DONE |
| 0.3 DA binding constraints backfill (2020-02-01 to 2026-05-26) | DONE — 2,030,085 rows, 100% coverage |
| 0.4 DAM market shift factors | DONE — 2,822,642,755 rows |
| 0.5 SCED shift factors | PARTIAL — 2025-H2 and 2026 gap; disk constraint |
| 0.6 Settlement shift factors | DONE — 1,816,938,146 rows |
| 0.7 Generic shift factors | DONE — 28,780,477 rows |
| 0.8 Shift factor normalization | DONE |
| 0.9 Bus-level LMP backfill | NOT STARTED (critical path; 60 GB+ disk required) |
| 0.10 Hub/zone LMP 15-min | NOT STARTED (~115th consecutive cycle; overdue since 2026-06-11) |
| 0.11 Transmission outages | NOT STARTED |
| 0.12 CRR/FTR auction history | NOT STARTED |
| 0.13 GTC DA/RT | NOT STARTED |
| 0.14 Vintage forecasts | NOT STARTED |
| 0.15 Weather (forecast + actual) | NOT STARTED |
| 0.16 Henry Hub + Waha gas | NOT STARTED |
| 0.17 Unified Parquet/DuckDB storage | NOT STARTED |
| 0.18 Data quality dashboard | NOT STARTED |

W3 initiation blockers: disk capacity unresolved since May 2026. Stage 1 hub-pair LightGBM and Stage 2 constraint model remain blocked. Sep 14 represents the highest-congestion WDPEAK day in September 2026 series — all probabilities above are heuristic-only; actual constraint binding and lambda values cannot be estimated from model until Stage 2 operational.

---

## CRR Trader / BESS Optimizer / DART Virtual Trader Notes

**bess-optimizer**: Three distinct congestion windows create complex charge/discharge economics.

- Midday charge HE09-12 (EXTREME duck): GKS MCC = -$5.0 to -$7.5/MWh central (P65-80% binding). Effective charge price at GKS = DA energy price + GKS MCC (negative = price FURTHER suppressed vs hub). EXTREME duck curve conditions historically produce very low or negative DA clearing prices at solar-heavy nodes; GKS charge during HE10-11 may face deeply discounted or negative effective prices. This is a favorable condition for energy charge economics if BESS can absorb cheap solar energy.
- Overnight charge HE01-09 (9-hour MEDIUM West): GKS MCC = -$2.5/MWh central at HE01-09 (P22-32% binding). Overnight West congestion suppresses Western hub prices; GKS located near West zone may face negative MCC basis. Overnight charge economics impacted by West congestion headwind.
- Discharge HE19-21 (SOUTH_HOUSTON_IMPORT MEDIUM): GKS MCC = +$2.0 to +$4.0/MWh at HE20 conditional on binding (P22-35% HE20). If Houston import constraint activates, effective discharge price elevated. Load peak 86,615 MW HE17 provides structural high-price hour; GKS discharge HE17-21 is primary revenue window.
- Net assessment: EXTREME midday duck creates exceptional charge opportunity (lowest effective charge cost in September 2026 series); evening binding probability creates above-average discharge premium. Optimal stack likely: charge HE09-12 (EXTREME duck), discharge HE17-21 (peak + potential constraint premium). Apply minimum Stage 0 provisional weight.

**dart-virtual-trader**: Sep 14 is the richest virtual trading signal day in September 2026 Stage 0 series.

- WEST_TO_NORTH overnight (HE01-09, SCI 0.351-0.456, 9-hour block): West bus INC position is the primary overnight virtual signal. 9-hour sustained window (vs Sep 9's 3-hour record) significantly increases probability surface. If constraint binds at any overnight hour, DA-RT spread at West nodes expected to be negative (DA > RT). P(binding) 22-32% for overnight window. OFFPEAK hours (HE01-06) — lower liquidity baseline; WDPEAK overlap HE07-09 (SCI 0.351-0.383) has marginally higher virtual market activity.
- DUCK_CURVE HE09-12 (EXTREME, P65-80%): Solar-zone DEC position (or West zone INC) at midday solar hours. EXTREME duck curve at this depth historically produces near-zero or negative RT prices at solar-heavy West/Central Texas nodes while DA remains positive. Virtual DEC at West zone nodes during HE10-11 is the highest-conviction single-hour signal in September 2026 Stage 0 series. DA price at HE10-11 may still be positive (thermal floor + load growth offset), while RT collapses → positive DA-RT spread for DEC position.
- SOUTH_HOUSTON_IMPORT HE20 (P22-35%): Long Houston HE20 virtual position (buy DA / sell RT at Houston nodes) if constraint binds creates positive DA-RT spread at Houston. HE18→HE20 ramp above binding floor is the trigger. First September 2026 WDPEAK day where this is actionable at MEDIUM probability.
- WEST_TO_NORTH daytime HE12-24 (novel signal, P15-25%): No analog for daytime afternoon West MEDIUM during WDPEAK in September series; exploratory position at lower size vs overnight.

**crr-trader**: Sep 14 is the highest-conviction CRR signal day in September 2026 Stage 0 series across three distinct paths.

- WEST → NORTH: E[basis] = -$5.0/MWh (daily avg), P90 = -$14.0/MWh. 22-hour MEDIUM SCI; overnight 9-hour block is the primary driver. Sep 14 basis estimate exceeds Sep 9's prior series record (-$4.5/MWh) by 10%.
- WEST → HOUSTON: E[basis] = -$4.5/MWh. Compound West-duck signal plus evening Houston premium makes this path attractive from both ends.
- HOUSTON → NORTH: E[basis] = +$1.5/MWh, P90 = +$5.5/MWh. Evening import constraint risk (HE20 ramp above binding floor). This path benefits if SOUTH_HOUSTON_IMPORT binds.
- Note: Stage 0 provisional status means settlement confirmation of Sep 14 outcomes remains unavailable (Tenaska PTP DOWN 43+ flowdays). CRR auction positioning should use these signals as directional indicators only, not calibrated basis inputs.
