# Congestion Outlook — D+1 (2026-09-16)   [Stage 0 — provisional]

**Filed**: 2026-09-15 (today CT)
**Day type**: Wednesday WDPEAK
**Data sources**: Enverus 4 files (net_load_fc, load_fc, wind_stpf, solar_stpf) — PRODUCTION, published ~06:38-06:43 CT (pre-DAM cutoff). Yes Energy bidclose: THROTTLED (rate-limit, 0 rows — 117th+ consecutive cycle hub-pair LMP unavailable). Smartbidder: ABSENT (client_secret expired). AG2: ABSENT. Single Enverus source only.
**Confidence modifier**: CI widened ±10-15 ppt (single-source). Minimum provisional weight applies to all downstream agents.

---

## Headline

Three-signal Wednesday WDPEAK dominated by West wind. Overnight wind surge (HE01-03) well above WEST_TO_NORTH_345 MEDIUM threshold; duck curve shallow but tight (189 MW above MODERATE boundary at HE10); evening wind recovery re-enters MEDIUM territory HE18-24. South Houston import suppressed by strong evening wind. D+2 continuity triggered for Sep 17. Load peak 85,935 MW (HE16) is elevated for mid-September.

---

## Input Data Summary

### Enverus Net Load Forecast (load_mw field = net load)
| HE  | Net Load (MW) | Notes |
|-----|---------------|-------|
| 01  | 45,999        | overnight base |
| 02  | 44,482        | |
| 03  | 43,524        | |
| 04  | 43,839        | |
| 05  | 44,608        | |
| 06  | 46,594        | |
| 07  | 49,905        | morning ramp starts |
| 08  | 50,990        | |
| 09  | 41,103        | solar curtailment onset |
| **10**  | **32,189**    | **TROUGH — 189 MW above MODERATE boundary** |
| 11  | 32,965        | |
| 12  | 36,519        | |
| 13  | 40,731        | |
| 14  | 44,268        | |
| 15  | 45,199        | |
| 16  | 46,262        | |
| 17  | 46,755        | |
| 18  | 47,763        | solar collapsing |
| 19  | 54,416        | |
| 20  | 63,490        | solar near zero |
| 21  | 62,435        | wind surge dampens |
| 22  | 58,423        | |
| 23  | 53,748        | |
| 24  | 50,134        | |

### Enverus Wind STPF (total ERCOT generation_mw)
| Window | HE range | Wind (MW) |
|--------|----------|-----------|
| Overnight surge | HE01-04 | 20,700 → 16,846 |
| Midday trough | HE12 | 9,264 (series low) |
| Evening recovery | HE18-24 | 17,334 → 19,956 |

### Enverus Solar STPF
Solar peak: 30,375 MW HE12. Onset HE08 (633 MW). Near-zero HE20 (988 MW).

### Enverus Load Forecast (gross load)
Load peak: 85,935 MW HE16. Sustained plateau HE15-18: 85,139-85,935 MW.

---

## GR_WEST Estimation Methodology

**No direct GR_WEST data available.** Estimated as a fraction of total ERCOT wind STPF using series-calibrated median share of ~62% (range 55-70%).

SCI (Scale Index) = estimated GR_WEST / 29,895 MW (implied capacity from series MEDIUM threshold calibration at 10,463 MW / SCI 0.350).

| HE | ERCOT Wind (MW) | GR_WEST est. 62% (MW) | SCI central | SCI range (55-70%) | Assessment |
|----|-----------------|----------------------|-------------|---------------------|------------|
| 01 | 20,700 | 12,834 | 0.429 | 0.381-0.485 | MEDIUM (all scenarios) |
| 02 | 19,549 | 12,120 | 0.405 | 0.360-0.458 | MEDIUM (all scenarios) |
| 03 | 18,436 | 11,430 | 0.382 | 0.340-0.432 | MEDIUM (central + W-heavy) |
| 04 | 16,846 | 10,444 | 0.349 | 0.310-0.394 | BORDERLINE (below at 55%, above at 70%) |
| 05 | 15,674 | 9,718  | 0.325 | 0.288-0.367 | LOW-MEDIUM to MEDIUM (W-heavy only) |
| 12 | 9,264  | 5,744  | 0.192 | 0.171-0.217 | NEGLIGIBLE (all scenarios) |
| 18 | 17,334 | 10,747 | 0.359 | 0.319-0.406 | MEDIUM (central + W-heavy) |
| 19 | 18,367 | 11,387 | 0.381 | 0.338-0.430 | MEDIUM (central + W-heavy) |
| 20 | 18,565 | 11,510 | 0.385 | 0.341-0.435 | MEDIUM (most scenarios) |
| 21 | 19,538 | 12,114 | 0.405 | 0.359-0.457 | MEDIUM (all scenarios) |
| 22 | 20,324 | 12,601 | 0.421 | 0.374-0.475 | MEDIUM (all scenarios) |
| 23 | 19,956 | 12,373 | 0.414 | 0.367-0.467 | MEDIUM (all scenarios) |
| **24** | **19,956** | **12,373** | **0.414** | **0.367-0.467** | **MEDIUM — D+2 TRIGGER** |

---

## Top Binding Constraints

### Constraint 1: WEST_TO_NORTH_345 — HE01-03 (Overnight Window)

| Field | Value |
|-------|-------|
| Hour range | HE01-03 (confident), HE04 borderline |
| Est. GR_WEST | 11,430-12,834 MW central |
| SCI central | 0.382-0.429 (all hours MEDIUM) |
| P(binding) | 20-32% |
| E[λ | binding] | ~$28-35/MWh |
| P50 / P90 / P99 | $0 / $22 / $68 |
| Note | First 3-hour unanimous MEDIUM window in Sep 16 series. Sep 9 analog (SCI 0.365-0.376, 3-hour MEDIUM) → P 16-24%; Sep 16 GR_WEST central estimate higher than Sep 9. HE04 borderline: apply 10-18%. Single-source uncertainty: ±10 ppt. |

### Constraint 2: DUCK_CURVE_MIDDAY (multiple midday transmission elements affecting GKS MCC)

| Field | Value |
|-------|-------|
| NL trough | HE10: 32,189 MW (189 MW above MODERATE boundary 32,000 MW) |
| Solar peak | HE12: 30,375 MW (strong) |
| NL depth category | MILD (32,000-35,000 MW tier) — tight margin |
| P(MODERATE or deeper) | 30-40% (189 MW gap = ~0.6% solar/load forecast error sufficient to cross) |
| P(binding, duck curve constraint) | 12-18% at MILD tier (Sep 9 analog: 10-16% at 32,117 MW) |
| E[GKS MCC | MILD] | -$0.4 to -$0.8/MWh central |
| E[GKS MCC | MODERATE] | -$1.0 to -$2.5/MWh conditional |
| P50 / P90 / P99 | $0 / $10 / $32 |
| Note | Closest analog: Sep 9 (NL 32,117 MW, MILD, GKS MCC -$0.4 to -$0.6/MWh). Sep 16 is 72 MW deeper than Sep 9 analog. Solar at 30,375 MW HE12 is slightly lower than Sep 9 (30,883 MW) — marginal comfort. Intraday wind swing 20,700 MW (HE01) → 9,264 MW (HE12) = 11,436 MW — one of largest in Sep series; midday wind suppression amplifies solar duck curve effect. |

### Constraint 3: WEST_TO_NORTH_345 — HE18-24 (Evening Window)

| Field | Value |
|-------|-------|
| Hour range | HE18-24 |
| Est. GR_WEST | 10,747-12,601 MW central (HE18 marginal, HE19-24 clear MEDIUM) |
| SCI central | 0.359 (HE18) to 0.421 (HE22) |
| P(binding) | 16-26% (HE19-24 window); 10-16% for HE18 alone |
| E[λ | binding] | ~$25-32/MWh |
| P50 / P90 / P99 | $0 / $18 / $58 |
| D+2 trigger | HE24 SCI central 0.414 >> 0.350 threshold — TRIGGERED for 2026-09-17. Continuity weight +5 to +8 ppt for Sep 17 HE01 |
| Note | Evening window is structurally distinct from overnight: solar crash drives net load surge (HE18: NL 47,763 MW → HE20: NL 63,490 MW) concurrently with wind recovery. Load remains high (85,643 MW at HE18). Sep 14 evening SCI 0.473 was series high for evening; Sep 16 central ~0.414-0.421 is STRONG MEDIUM. |

### Watch Items (not top-3 but monitored)

**SOUTH_HOUSTON_IMPORT HE19-21**: NL ramp HE18→HE21 = +14,672 MW (189 MW BELOW non-binding floor +14,861 MW, Jul 2 reference). Evening wind surge HE21=19,538 MW actively suppresses ramp. P(binding) < 3% — NEGLIGIBLE. Strong wind is the key structural suppressor.

**PANHANDLE_EXPORT HE01**: GR_WEST central est. 12,834 MW at HE01, 2,166 MW below 15,000 MW threshold even at 70% West share (14,490 MW, 510 MW below). P < 2% — NEGLIGIBLE.

**HOUSTON_SOUTH_MIDDAY**: Cap-out data unavailable (no direct zone-level load). Load peak 85,935 MW is elevated for September WDPEAK. Without cap-out metric, cannot assess; tail risk flagged < 5% given no prior Sep WDPEAK cap-out confirmations above 10,000 MW dual-trigger in this load range.

---

## Nodal MCC Snapshot (PTDF projection — heuristic, Stage 0)

GKS MCC estimates assume GKS (West zone) has positive shift factor on WEST_TO_NORTH_345 constraint (flow from West to North), yielding negative MCC when constraint binds. Duck curve MILD tier yields negative MCC via midday oversupply economics.

| Node | HE window | E[MCC, $/MWh] | P50 / P90 | Basis |
|------|-----------|---------------|-----------|-------|
| GKS  | HE01-04   | -$0.6 to -$1.2 | -$0.2 / -$3.5 | P-weighted: central -$0.8 (P binding 20-32%) |
| GKS  | HE09-12   | -$0.4 to -$1.0 | -$0.1 / -$2.5 | Duck curve MILD-MODERATE analog |
| GKS  | HE18-24   | -$0.4 to -$0.9 | -$0.1 / -$3.0 | P-weighted: central -$0.6 (P binding 16-26%) |
| HB_BUSAVG | HE01-24 | +$0.2 to +$0.5 | +$0.1 / +$1.5 | NORTH premium modest (no extreme congestion) |
| LZ_HOUSTON | HE19-21 | +$0.1 to +$0.4 | $0 / +$1.2 | No strong import constraint |
| LZ_NORTH | HE01-04 | +$0.5 to +$1.2 | +$0.2 / +$3.0 | NORTH receives when West binding |
| LZ_WEST | HE01-04 | -$0.8 to -$1.5 | -$0.3 / -$4.0 | West surplus discount |

---

## Hub-pair Basis View

| Path | Window | E[basis, $/MWh] | P50 / P90 | Comment |
|------|--------|-----------------|-----------|---------|
| HB_WEST → HB_NORTH | HE01-04 | -$3.0 to -$5.0 | -$1.5 / -$9.0 | West wind overnight surge (SCI 0.382-0.429) |
| HB_WEST → HB_NORTH | HE09-12 | -$0.5 to -$1.2 | -$0.2 / -$3.5 | Duck curve MILD; modest West discount |
| HB_WEST → HB_NORTH | HE18-24 | -$2.5 to -$4.5 | -$1.2 / -$8.0 | Evening wind recovery (SCI 0.359-0.421) |
| HB_WEST → HB_NORTH | Daily avg | -$1.5 to -$2.5 | -$0.8 / -$5.0 | Blended (daytime near-zero offsets overnight/evening) |
| HB_HOUSTON → HB_NORTH | HE19-21 | +$0.1 to +$0.4 | $0 / +$1.5 | No meaningful import signal; wind suppresses |
| HB_WEST → HB_HOUSTON | HE01-04 | -$3.0 to -$4.5 | -$1.2 / -$8.5 | West surplus vs Houston neutral |

---

## CRR Implications

**Primary**: WEST→NORTH path. Two distinct binding windows (overnight HE01-03 and evening HE18-24) support long NORTH / short WEST CRR positions. Hourly-granular CRR strips for HE01-03 and HE19-24 more efficient than uniform 24h positions.

**Secondary**: Duck curve creates NORTH premium HE09-12 relative to LZ_WEST and GKS nodes; however probability is moderate (30-40% for MODERATE+), reducing CRR conviction at this tier.

**Key CRR risk**: If Sep 16 wind forecast busts lower (total ERCOT wind -10% → HE01 18,630 MW), GR_WEST central drops to ~11,551 MW (SCI 0.386) — still MEDIUM. Risk is symmetric: wind bust UP would strengthen the signal. The overnight window is more robust than the evening window to downside wind scenarios.

**D+2 continuity**: HE24 SCI 0.414 triggers elevated probability of WEST_TO_NORTH_345 binding on Sep 17 HE01. Sep 17 is Thursday WDPEAK — back-to-back overnight congestion cycle. CRR traders should carry forward Sep 17 HE01-04 as elevated-probability window.

---

## Risks

| Risk | Direction | Impact |
|------|-----------|--------|
| ERCOT total wind bust UP (+10% → HE01 22,770 MW) | Stronger West signal | P(binding) overnight +5 to +8 ppt; basis -$1 to -$2/MWh additional |
| ERCOT total wind bust DOWN (-10% → HE01 18,630 MW) | Weaker signal | HE04 falls clearly below MEDIUM; HE18 marginally drops; overall day softens |
| Wind West-heavy vs North-heavy distribution | Critical uncertainty | If actual West share = 70%, HE04 clearly in MEDIUM; if 55%, HE03 marginal |
| Solar bust UP (+5% → HE12 31,894 MW) | Deeper duck curve | NL trough could cross 32,000 MW into MODERATE (HE10 ~30,700 MW); P(MODERATE) rises from 30-40% to 55-65% |
| Load bust DOWN (-2% → 84,117 MW peak) | Modest, secondary | Reduces evening NL ramp further; no meaningful constraint threshold crossings |
| Sep 15 D+2 continuity (from Sep 14 HE24 SCI 0.473) | Positive carry-in | Confirms elevated overnight signal Sep 16 HE01; adds +5 to +8 ppt to HE01 P(binding) per series continuity rule |

---

## BESS Optimizer Reference

- **Charge windows**: HE01-04 (overnight West binding risk, negative MCC suppresses nodal price → lower effective charge cost at GKS); HE09-12 (duck curve midday, E[GKS effective price] reduced by $0.4-$1.0/MWh)
- **Discharge windows**: HE17-20 (load peak + solar collapse ramp, NL surge, no major constraint suppression at GKS; marginal positive MCC possible)
- **Avoid**: HE10-12 discharge at GKS unless AS revenue offsets (negative MCC lowers realized energy revenue)
- **Overnight signal confidence**: MEDIUM (single Enverus source, ±10-15 ppt CI). Do not size positions at maximum. Use central GR_WEST estimate for decision; stress-test at ±10% wind.

---

## Data Quality Notes

- Yes Energy bidclose: THROTTLED (rate-limited, 0 rows). 117th+ consecutive cycle without hub-pair LMP. No cross-source validation possible.
- Enverus 4 files: PRODUCTION, published 06:38-06:43 CT (pre DAM cutoff 10:00 CT — leakage OK).
- All GR_WEST values are ESTIMATED (62% of ERCOT total wind STPF). True GR_WEST may vary ±8 ppt share.
- No Smartbidder DA/RT price confirmation, no AG2 weather data this cycle.
- Hub-pair basis estimated from constraint heuristics only, not from LMP data.
- All outputs labeled [Stage 0 — provisional]. Downstream agents should apply minimum decision weight per CLAUDE.md behavioral guidelines.
