# Congestion Outlook — D+1 (2026-09-17)   [Stage 0 — provisional]

**DATA SOURCE: DEGRADED**
**Filed**: 2026-09-16 07:30 CT
**Analyst**: congestion-analyst
**Flowday**: Thursday 2026-09-17 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Data state**: YES_ENERGY THROTTLED (rate-limit error — zero rows, 118th consecutive cycle); SMARTBIDDER ABSENT (Day 53, client_secret expired); Hub-pair LMP ABSENT (118th consecutive cycle); fetch_market_data.py FAILED. Enverus 4-file status: UNCONFIRMED this cycle (script failure scope). AG2: UNCONFIRMED.
**Basis**: D+2 continuity heuristic from Sep 16 filing (HE24 SCI 0.414, FIFTH CONSECUTIVE D+2 TRIGGER in Stage 0 series) + Sep 16 and Sep 9 structural analogs. No direct Sep 17 hourly forecast data confirmed.
**Confidence interval**: CI widened to ±12-18 ppt vs normal single-source day. Apply minimum Stage 0 provisional weight to all downstream decisions.

---

## Headline

TWO-SIGNAL MODERATE-DECLINING DAY — D+2 CONTINUITY CHAIN DAY 6 ATTEMPT. West wind pattern persists but is weakening from chain peak (Sep 14 SCI 0.473). Sep 17 is the 6th consecutive day in the West continuity chain; SCI anchor at HE24 Sep 16 = 0.414 (lower than chain peak). Duck curve expected MILD-to-MODERATE range — similar to Sep 16 (NL trough 32,189 MW) with Thursday WDPEAK load structure. No South Houston Import signal. No Panhandle signal.

**Chain context**: Sep 11→12→13→14→15→16→17 is the longest West continuity chain in September 2026 Stage 0 series. Sep 14 was the chain peak (HE24 SCI 0.473). Sep 16 HE24 SCI 0.414 signals gradual chain decay. Sep 17 overnight West signal still expected MEDIUM in early hours but lower probability than Sep 15-16.

---

## Data Constraints

| Source | Status | Cycles absent |
|---|---|---|
| Yes Energy (LMP, bus data) | ABSENT — rate throttled | 118th cycle |
| Smartbidder | ABSENT — client_secret expired | Day 53 |
| Hub-pair LMP | ABSENT | 118th cycle |
| Enverus (net_load_fc / load_fc / wind_stpf / solar_stpf) | UNCONFIRMED (fetch_market_data.py scope unknown) | — |
| AG2 (KDFW / KIAH weather) | UNCONFIRMED | — |
| Tenaska PTP settlement | DOWN | 47+ flowdays pending |

All binding probability and lambda estimates below are heuristic-based from D+2 continuity and recent analog. No direct Sep 17 hourly data confirmed at filing time.

---

## Section 1: Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 overnight | 14-24% | $22-30 | 0 / 18 / 55 | D+2 continuity anchor SCI 0.414; GR_WEST est. 10,500-13,000 MW; all scenarios near or above MEDIUM threshold; chain decay from Sep 14 peak (0.473) → lower P vs Sep 15-16 |
| DUCK_CURVE_MIDDAY | HE09-12 | P(MILD) 10-18%; P(MODERATE+) 20-32% | $8-20 (MILD); $15-35 (MODERATE cond.) | 0 / 8 / 28 | Sep 16 analog NL trough 32,189 MW; Sep 9 analog 32,117 MW; Sep 17 Thursday WDPEAK → similar duck curve depth expected; solar est. 29,000-31,000 MW; NL trough central estimate 31,500-33,500 MW |
| WEST_TO_NORTH_345 | HE18-24 evening | 12-22% | $18-26 | 0 / 15 / 48 | Sep 16 HE18-24 showed SCI 0.359-0.421; Sep 17 evening expected comparable or slightly weaker given chain decay; GR_WEST evening est. 10,500-12,500 MW |

HE04 WEST_TO_NORTH: borderline MEDIUM 8-16% (GR_WEST approaching or at MEDIUM threshold; continuity chain decay reduces conviction vs HE01-03).

SOUTH_HOUSTON_IMPORT HE19-21: NEGLIGIBLE <3% (Sep 16 NL ramp = 14,672 MW, 189 MW below non-binding floor +14,861 MW; Sep 17 Thursday WDPEAK ramp expected near-identical given evening wind surge; no elevation signal).

PANHANDLE_EXPORT: NEGLIGIBLE <1% (GR_WEST max estimate ~13,000 MW; 2,000+ MW below 15,000 MW threshold; chain decay reduces overnight GR_WEST from Sep 14 peak).

HOUSTON_SOUTH_MIDDAY: NEGLIGIBLE to VERY LOW <4% (cap-out estimate ~8,500-9,500 MW based on Sep 16 analog; below 10,000 MW dual-trigger).

---

## Section 2: Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic, no direct PTDF query)

No bus_lmp or PTDF matrix query available (W3 not started). All MCC values are heuristic projections derived from constraint-level signals.

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Basis |
|---|---|---|---|---|
| GKS | HE01-04 | -$0.4 to -$0.9 | -$0.1 / -$2.8 | WEST_TO_NORTH overnight: chain SCI 0.368-0.435; lower magnitude than Sep 16 (SCI 0.382-0.429) due to declining chain |
| GKS | HE09-12 | -$0.3 to -$0.7 | -$0.1 / -$2.0 | Duck curve MILD-MODERATE analog (Sep 16 / Sep 9); marginally weaker than Sep 16 |
| GKS | HE18-24 | -$0.3 to -$0.7 | -$0.1 / -$2.2 | Evening MEDIUM declining; Sep 16 analog -$0.4 to -$0.9 |
| LZ_NORTH | HE01-04 | +$0.3 to +$0.8 | +$0.1 / +$2.0 | Beneficiary node for WEST_TO_NORTH binding overnight |
| LZ_WEST | HE01-04 | -$0.6 to -$1.2 | -$0.2 / -$3.0 | West surplus generator-side suppression; chain SCI elevated |
| LZ_WEST | HE09-12 | -$0.8 to -$1.5 | -$0.3 / -$4.0 | Duck curve compound effect: solar + West wind both suppress West node |
| HB_BUSAVG | All-day | +$0.1 to +$0.4 | +$0.1 / +$1.0 | Low-magnitude system-level MCC |
| LZ_HOUSTON | HE19-21 | $0 to +$0.2 | $0 / +$0.8 | No South Houston Import signal; negligible |

---

## Section 3: Hub-pair Basis View

| Path | E[basis, DA $/MWh] | Window | P50 / P90 | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | -$2.5 to -$4.0 | HE01-04 overnight | -$1.5 / -$8.0 | D+2 continuity anchor SCI 0.414; weaker than Sep 15 (-$4.5/MWh HE01-09) due to chain decay |
| HB_WEST → HB_NORTH | -$0.3 to -$1.0 | HE09-16 daytime | $0 / -$2.5 | Duck curve MILD-MODERATE; West daytime min (solar peak hour) expected < MEDIUM |
| HB_WEST → HB_NORTH | -$2.0 to -$3.5 | HE18-24 evening | -$1.0 / -$7.0 | Evening MEDIUM declining; Sep 16 analog was -$2.5 to -$4.5 |
| HB_WEST → HB_NORTH | -$1.2 to -$2.2 | Daily avg | -$0.8 / -$5.5 | Blended; daytime near-zero offsets overnight/evening; step-down from Sep 16 -$1.5 to -$2.5 |
| HB_WEST → HB_HOUSTON | -$1.0 to -$2.0 | Daily avg | -$0.7 / -$4.5 | Similar direction; Houston-North differential near-zero (no South Import signal) |
| HB_HOUSTON → HB_NORTH | +$0.1 to +$0.3 | HE19-21 | $0 / +$1.0 | Near-zero; no constraint activation expected; South Houston NEGLIGIBLE |
| HB_SOUTH → HB_NORTH | +$0.2 to +$0.6 | HE17-21 | +$0.1 / +$1.5 | Thursday WDPEAK load structure; mild positive; no constraint-specific signal |

---

## Section 4: Hour-by-Hour Risk Profile

| Period | GR_WEST Est. (MW) | SCI Est. | Primary signal | E[GKS MCC, $/MWh] |
|---|---|---|---|---|
| HE01-03 (D+2 continuation) | 10,500-13,000 | 0.352-0.435 | WEST_TO_NORTH MEDIUM declining (SCI above threshold; chain decay; HE01 strongest; P(binding) 14-24%) | -$0.4 to -$0.9 |
| HE04-06 (predawn, declining) | 9,500-12,000 | 0.318-0.402 | WEST_TO_NORTH LOW-MEDIUM (HE04 borderline; chain decay accelerates; SCI may dip below 0.350 by HE05-06) | -$0.2 to -$0.6 |
| HE07-09 (morning transition, solar ramp) | 7,000-10,000 | 0.234-0.335 | LOW (below MEDIUM threshold for most scenarios; solar ramp begins compressing NL) | -$0.1 to -$0.3 |
| HE09-12 (duck curve window) | 5,000-8,000 | 0.167-0.268 | DUCK_CURVE MILD-MODERATE (NL trough central 31,500-33,500 MW; P(MODERATE+) 20-32%; solar peak ~29,000-31,000 MW) | -$0.3 to -$0.7 |
| HE13-17 (afternoon peak buildup) | 8,000-12,000 | 0.268-0.402 | LOW to LOW-MEDIUM (load builds; West wind recovering; below MEDIUM most scenarios) | -$0.1 to -$0.3 |
| HE18-21 (solar crash + NL ramp) | 10,500-12,500 | 0.352-0.419 | WEST_TO_NORTH LOW-MEDIUM (SCI near threshold; evening recovery; South Houston NEGLIGIBLE) | -$0.3 to -$0.7 |
| HE22-24 (late evening, chain status) | 10,000-13,000 | 0.335-0.435 | WEST_TO_NORTH MEDIUM (SCI likely above threshold if wind holds; D+3 trigger watch for Sep 18) | -$0.3 to -$0.8 |

---

## Section 5: Structural Context and Risks

### September 2026 Stage 0 Series Context

Sep 17 is the 6th consecutive day in the West continuity chain. Chain SCI history at HE24:
- Sep 11 HE24: SCI 0.496 (first trigger; series record at the time)
- Sep 12 HE24: SCI 0.424
- Sep 13 HE24: SCI 0.424
- Sep 14 HE24: SCI 0.473 (chain peak)
- Sep 15 HE24: SCI estimated ~0.350-0.440 (D+3 trigger fired at 40-55% estimated probability)
- Sep 16 HE24: SCI 0.414 (confirmed D+2 trigger → this filing)

The chain is in a declining phase from its Sep 14 peak. Sep 17 is the first Thursday in the chain. Historical Sep Thursday WDPEAK days in Stage 0 series have shown load peaks ~84,000-86,000 MW HE17 with duck curve depth similar to Wednesday.

### Seasonal Background (Summer-to-Fall Transition)

Mid-September ERCOT operating context:
- West Texas wind resource increases as summer high-pressure ridges weaken and frontal passages become more frequent — consistent with the observed persistent West wind pattern since Sep 11.
- Solar output declining slightly week-over-week as day length shortens (each week ~2-3% less peak GHI). Sep 17 solar peak expected 29,000-31,000 MW vs Sep 16's ~30,375 MW.
- Load softening from summer peak but still elevated for WDPEAK (AI data center + industrial + residential AC demand remains meaningful through late September).
- The summer-to-fall transition increases West wind binding risk while reducing duck curve severity — this is the key September 2026 regime pattern documented throughout Stage 0 series.

### Risk Factors

**Risk 1 — Chain decay faster than expected**: If Sep 17 overnight GR_WEST runs below 10,448 MW (SCI < 0.350), all WEST_TO_NORTH signals collapse. The declining chain trend (SCI peak 0.473 → 0.414) and mean-reversion dynamics make this plausible for HE04+ even if HE01 fires. If GR_WEST collapses overnight, P(binding) drops to NEGLIGIBLE (<3%) for HE02-24.

**Risk 2 — Duck curve deeper than MILD (MODERATE+ activation)**: Sep 9 (NL trough 32,117 MW) nearly breached MODERATE. Sep 16 (32,189 MW) was 189 MW above MODERATE boundary. If solar is 5-8% stronger than central estimate or load is 1-2 GW softer, Sep 17 NL trough could breach 32,000 MW → MODERATE binding. This is the primary upside risk to GKS MCC magnitude (MODERATE trough → E[GKS MCC HE09-12] = -$1.0 to -$2.0/MWh vs -$0.3 to -$0.7 central).

**Risk 3 — No data for Sep 17 directly**: Without Yes Energy or Smartbidder data, Sep 17 central estimates are entirely derived from continuity and analog. Actual GR_WEST, NL trough, and NL ramp could deviate 15-25% from central estimates. CI on all probabilities is ±12-18 ppt. The 1.8x Non-Spin right-tail rule (for South Houston Import) is unverifiable for the 53rd consecutive cycle.

**Risk 4 — D+3 trigger for Sep 18 (Friday WDPEAK)**: If Sep 17 HE24 SCI exceeds 0.350, the chain would extend to Sep 18 (7th consecutive D+2 trigger — unprecedented in Stage 0 history). The declining trend suggests P(D+3 trigger from Sep 17) = 30-45%. Monitor Sep 17 actual HE22-24 when available.

**Risk 5 — Enverus unconfirmed**: If Enverus 4-file data becomes available post-filing (fetch_market_data.py scope clarification), the NL trough and wind estimates can be updated. Enverus-confirmed NL trough and GR_WEST zone ratio would narrow CI by ~40%. Priority update if data arrives before 10:00 CT DAM cutoff.

---

## Section 6: Downstream Agent Signal Summary

### bess-optimizer

| Signal | Implication |
|---|---|
| GKS MCC HE01-04: -$0.4 to -$0.9/MWh | Overnight charge at GKS marginally cheaper; magnitude lower than Sep 15-16 |
| GKS MCC HE09-12: -$0.3 to -$0.7/MWh | Duck curve suppresses GKS energy value at midday; avoid discharge window |
| GKS MCC HE18-24: -$0.3 to -$0.7/MWh | Evening modest suppression; primary revenue window remains HE17-19 load peak |
| No South Houston signal | No positive GKS MCC expected HE19-21; no premium charge implication |

Apply minimum Stage 0 provisional weight. No direct Sep 17 data → sizing should be conservative vs Sep 15-16 cycles.

### dart-virtual-trader

- **WEST_TO_NORTH overnight HE01-03**: West bus INC signal (P 14-24%); lower conviction than Sep 14-16 chain peak days; declining momentum. Minimum position sizing recommended.
- **DUCK_CURVE HE09-12**: Solar-zone DEC or West-zone INC; P(MILD) 10-18%, P(MODERATE+) 20-32%; Sep 16 and Sep 9 analogs support MILD as base case. Step-down from Sep 14-15 SEVERE-EXTREME range.
- **SOUTH_HOUSTON_IMPORT HE19-21**: No position — NEGLIGIBLE signal.
- **Basis trade HB_WEST short / HB_NORTH long**: E[basis] -$1.2 to -$2.2/MWh daily avg (step-down from Sep 16); overnight window -$2.5 to -$4.0/MWh is the primary opportunity if chain holds.

### crr-trader

- **WEST → NORTH basis**: E[basis] -$1.2 to -$2.2/MWh daily avg (P90: -$5.5/MWh). Declining from Sep 16's -$1.5 to -$2.5/MWh.
- **WEST → NORTH overnight window HE01-04**: E[basis] -$2.5 to -$4.0/MWh; best intraday window but weaker than Sep 14-15.
- **WEST → HOUSTON**: E[basis] -$1.0 to -$2.0/MWh (narrowing).
- **HOUSTON → NORTH**: Near-zero; no CRR signal.
- CRR pricing note: all Sep 17 signals are declining from their chain-peak values. Discount Sep 17 vs Sep 14-15 for any position sizing.

---

## Section 7: D+2 Chain Assessment — Sep 17 HE24 → Sep 18 Trigger

**D+3 trigger probability: 30-45%** (declining from Sep 14's 40-55% estimate)

Basis:
- Chain is in decay phase: SCI trajectory is 0.473 (peak) → 0.414 (Sep 16) → estimated 0.360-0.420 for Sep 17 HE24
- The declining trend from chain peak reduces confidence in continued nightly HE24 SCI above 0.350
- Mean reversion from 6-day persistent pattern is increasingly likely; synoptic-scale West Texas wind events typically persist 5-8 days
- Against D+3: Sep 17 is day 6 of the chain, beyond the typical 5-7 day persistence window; if a frontal passage or pressure pattern shift occurs, GR_WEST HE24 could fall below 10,448 MW
- For D+3: September second half can maintain persistent southwesterly flow; no frontal passage signal in historical Sep 17-18 pattern

If D+3 fires: Sep 18 (Friday WDPEAK) would be the 7th consecutive D+2 trigger — unprecedented not just in September 2026 but in the full Stage 0 history. Monitor Sep 17 actual HE22-24 GR_WEST for crr-trader and dart-virtual-trader.

---

## CONGESTION_PROJECT Stage Status

**Current stage**: Stage 0 — Infrastructure
**Last CONGESTION_PROJECT.md update**: 2026-08-23
**Stage progress**: W1 complete (2026-05-26); W2 complete (2026-05-27); W3 NOT STARTED; W4 NOT STARTED

| Checklist item | Status |
|---|---|
| 0.1–0.4 (client, metadata, DA constraints, market shift factors) | DONE |
| 0.5 SCED shift factors | PARTIAL — 2025-H2 and 2026 gap; disk constraint |
| 0.6–0.8 (settle/generic shift factors, normalization) | DONE |
| 0.9 Bus-level LMP backfill | NOT STARTED — disk 60 GB+ required; critical path blocker |
| 0.10 Hub/zone LMP 15-min | NOT STARTED — 118th consecutive cycle overdue |
| 0.11–0.18 (outages, CRR, GTC, vintage, weather, gas, storage, QA) | NOT STARTED |

Shadow price model: NOT OPERATIONAL (Stage 2 target). All binding probabilities and lambda estimates are heuristic/analog-based. Downstream agents must apply minimum decision weight.
