# Congestion Outlook — D+1 (2026-09-19)   [Stage 0 — provisional]

**Filed**: 2026-09-18 07:30 CT
**Flowday**: 2026-09-19 (Saturday WEPEAK, HE07-22; OFFPEAK HE01-06, HE23-24)
**Analyst**: congestion-analyst
**Data sources**: YES_ENERGY bidclose PRODUCTION (1 file, 24 rows — `shared/data/raw/yes-energy/2026-09-19.csv`); Enverus UNCONFIRMED (not present in this cycle — single-source day); Smartbidder ABSENT (~Day 55, client_secret expired); Hub-pair LMP ABSENT (~120th consecutive cycle; W3 item 0.10 not started); Tenaska PTP DOWN (~49+ flowdays settlement pending); AG2 ABSENT
**Source count**: 1 file (single-source YES_ENERGY; lowest richness cycle this week)
**Stage note**: Stage 0 Infrastructure. ML binding/lambda model not operational (Stage 2). All probabilities and lambda estimates are heuristic/analog-based. Downstream agents apply minimum Stage 0 provisional weight per policy.

---

## Data Quality Notes

- **Single-source cycle**: YES_ENERGY bidclose only. Enverus not confirmed in this cycle. CI widened ±8-12 ppt vs dual-source day (prior dual-source day was Sep 18).
- **No cross-source wind validation**: GR_WEST estimates are YES_ENERGY only. On Sep 18 (yesterday), Enverus total wind was +3,169 MW (+21%) above YES_ENERGY at HE01. If a similar positive bias exists today, GR_WEST implied SCI would be 0.05-0.07 higher (e.g., HE01 could be 0.45+ rather than 0.399). This is the primary upside uncertainty for WEST_TO_NORTH overnight.
- **Saturday WEPEAK discount applied**: -3 to -5 ppt on all West constraint probabilities; -2 to -4 ppt on duck curve P(binding) vs Sunday WEPEAK analog.
- **D+2 continuity carry-in from Sep 18**: Sep 18 HE24 SCI confirmed at 0.383 per Sep 18 forecast (GR_WEST 11,437 MW). This triggers D+2 carry-in for Sep 19 HE01. Adds +3 to +5 ppt confirmation weight to Sep 19 overnight West signal.
- **Non-Spin DA right-tail (1.8x rule)**: UNVERIFIABLE — Smartbidder absent Day 55. SOUTH_HOUSTON_IMPORT tail risk not assessable.

---

## Headline

HIGH-CONGESTION WEPEAK SATURDAY — SEVERE duck curve dominant; 5-hour overnight West MEDIUM block; D+2 chain termination signal.

**Signal 1 — DUCK_CURVE_MIDDAY HE09-12 SEVERE (DOMINANT)**: YES_ENERGY NL trough at HE10 = 23,715.6 MW — SEVERE territory (22,000-26,000 MW tier), 2,284.4 MW below MODERATE boundary (26,000 MW) and only 1,715.6 MW above EXTREME boundary (22,000 MW). Solar peak at HE12 = 32,027.9 MW — approaches Sep 14 September 2026 series record (32,307.8 MW). This is the deepest Saturday WEPEAK duck curve in the September 2026 Stage 0 series. P(binding) = 55-68% central.

**Signal 2 — WEST_TO_NORTH_345 HE01-05 MEDIUM (5-HOUR BLOCK)**: GR_WEST = 10,911-12,243 MW for HE01-05; SCI = 0.366-0.410. ALL FIVE HOURS FIRMLY ABOVE MEDIUM threshold (0.350 / ~10,448 MW). Saturday discount -3 to -5 ppt applied. D+2 carry-in adds +3 to +5 ppt. Net P(binding) = 14-24% central for the overnight window.

**D+2 Chain Termination Signal**: Sep 19 HE24 GR_WEST = 9,589 MW → SCI = 0.321 → BELOW threshold 0.350. If this holds at settlement, the D+2 continuity trigger for Sep 20 is NOT activated, ending the Sep 11-18 chain (7-8 consecutive D+2 triggers). Chain termination pending confirmation.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE09-12 | 55-68% | $32-45 | $20 / $48 / $110 | SEVERE NL trough 23,716 MW; dominant signal; Saturday discount applied |
| WEST_TO_NORTH_345 | HE01-05 overnight | 14-24% | $22-28 | $0 / $18 / $58 | SCI 0.366-0.410; 5-hr MEDIUM block; Saturday -3 to -5 ppt; D+2 carry-in +3 to +5 ppt |
| SOUTH_HOUSTON_IMPORT | HE18-21 | NEGLIGIBLE <3% | — | — | NL ramp HE18→HE21 = +11,318 MW; 3,543 MW below non-binding floor (+14,861 MW) |
| PANHANDLE_EXPORT | HE01-06 | NEGLIGIBLE <2% | — | — | GR_WEST max 12,243 MW HE02; 2,757 MW below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | HE09-14 | NEGLIGIBLE <3% | — | — | Cap-out max 9,278 MW; 722 MW below 10,000 MW dual-trigger |

---

## Constraint Detail — DUCK_CURVE_MIDDAY HE09-12

**Net load profile (YES_ENERGY):**

| HE | NL (MW) | Solar (MW) | Total Wind (MW) | Load (MW) |
|---|---|---|---|---|
| HE08 | 41,772.5 | 1,127.3 | 11,470.6 | 54,831.9 |
| HE09 | 32,396.7 | 13,951.9 | 9,853.3 | 57,023.5 |
| HE10 | 23,715.6 | 27,658.1 | 8,740.1 | 61,424.2 |
| HE11 | 25,027.1 | 31,418.3 | 8,065.4 | 65,970.1 |
| HE12 | 30,112.9 | 32,027.9 | 6,897.2 | 70,564.3 |
| HE13 | 35,923.0 | 31,415.9 | 5,886.6 | 74,801.2 |

**Key metrics:**
- NL trough: 23,715.6 MW at HE10 (SEVERE tier: 22,000-26,000 MW)
- Depth below MODERATE boundary (26,000 MW): -2,284.4 MW
- Depth above EXTREME boundary (22,000 MW): +1,715.6 MW
- Solar peak: 32,027.9 MW at HE12 — near September 2026 series record (Sep 14: 32,307.8 MW)
- NL ramp-down rate HE08→HE10: -18,057 MW in 2 hours (-9,028 MW/hr) — steep descent

**Tier classification**: SEVERE. Comparable analogs in Stage 0 series:
- Sep 13 2026 (Sunday WEPEAK): NL 22,188 MW SEVERE approaching EXTREME → P(binding) 65-80%
- Aug 24 2026 (Monday WDPEAK): NL 25,454 MW SEVERE → dominant signal
- Aug 30 2026 (Sunday WEPEAK): NL 19,917 MW EXTREME → dominant signal

**Probability derivation (Saturday WEPEAK):**
- Base probability from NL depth (SEVERE tier): ~60-75%
- Saturday WEPEAK discount vs Sunday: -2 to -4 ppt (Saturday load is higher than Sunday, slightly less favorable for NL depth realization; less aggressive weekend solar overprediction risk)
- Single-source CI penalty: ±8 ppt (no Enverus cross-validation)
- Central estimate: **P(binding) = 55-68%**

**E[λ|binding]**: ~$32-45/MWh (SEVERE tier; Saturday discount; no Smartbidder confirmation)
**P50/P90/P99**: $20 / $48 / $110
**E[GKS MCC HE09-12]**: **-$3.0 to -$4.5/MWh** (derived from analog: Sep 13 -$3.5 to -$5.5, Aug 24 -$2.5 to -$4.5; interpolated for 23,716 MW Saturday depth)

---

## Constraint Detail — WEST_TO_NORTH_345 HE01-05

**GR_WEST overnight profile (YES_ENERGY):**

| HE | GR_WEST (MW) | SCI | Tier | P(binding, Sat-adj) |
|---|---|---|---|---|
| HE01 | 11,926.7 | 0.399 | MEDIUM | 16-24% |
| HE02 | 12,242.6 | 0.410 | MEDIUM | 18-26% (peak hour) |
| HE03 | 12,080.6 | 0.405 | MEDIUM | 16-24% |
| HE04 | 11,579.8 | 0.388 | MEDIUM | 14-22% |
| HE05 | 10,910.7 | 0.366 | MEDIUM | 12-20% |
| HE06 | 10,152.3 | 0.340 | LOW-MEDIUM (borderline) | 6-12% |
| HE07 | 9,266.6 | 0.310 | LOW | NEGLIGIBLE |
| HE24 | 9,589.0 | 0.321 | LOW | 3-7% |

SCI normalization factor: ~29,850 MW (calibrated from Sep 11-18 series entries). MEDIUM threshold: SCI = 0.350 / GR_WEST ~10,448 MW.

**Saturday WEPEAK discount**: -3 to -5 ppt applied to base weekday P(binding).
**D+2 carry-in from Sep 18 HE24 SCI 0.383**: +3 to +5 ppt for HE01 confirmation weight.
**Net adjustment**: approximately -0 to -2 ppt net vs weekday (carry-in partially offsets Saturday discount).

**5-hour MEDIUM block (HE01-05)**: First 5-hour sustained MEDIUM window in September 2026 WEPEAK series. Longest MEDIUM block for a Saturday WEPEAK in Stage 0 series (prior Saturday records not exceeding 3 hours).

**E[λ|binding]**: ~$22-28/MWh (MEDIUM tier; Saturday discount)
**P50/P90/P99**: $0 / $18 / $58
**Intraday GR_WEST swing**: 12,243 MW (HE02, max) to 2,790 MW (HE16, min) = **9,453 MW swing** — large contrast; overnight surplus with near-zero West wind during solar peak hours.

**D+2 continuity chain assessment**:
- Sep 19 HE24 GR_WEST = 9,589 MW → SCI = 0.321 → BELOW threshold 0.350
- D+2 trigger for Sep 20 NOT activated from Sep 19 HE24
- If confirmed at settlement, this ends the consecutive D+2 trigger chain (Sep 11-19: 7-8 consecutive days)
- **Chain termination is a HIGH-VALUE calibration event** — pending Tenaska PTP settlement restoration

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic, single-source)

| Node | E[MCC, $/MWh] | P50 / P90 | Primary driver |
|---|---|---|---|
| GKS | -$3.5 to -$4.5 | -$2.0 / -$8.5 | DUCK_CURVE_MIDDAY SEVERE (dominant HE09-12); overnight West MEDIUM secondary |
| HB_WEST | -$2.0 to -$3.5 | -$1.0 / -$6.0 | DUCK_CURVE midday suppression + overnight WEST_TO_NORTH |
| HB_NORTH | ~$0 (hub reference) | — | Hub reference; West congestion exports toward North |
| HB_HOUSTON | +$0.3 to +$0.8 | +$0.0 / +$2.0 | Structural Saturday WEPEAK; South import NEGLIGIBLE |
| LZ_HOUSTON | +$0.3 to +$0.8 | +$0.0 / +$2.0 | Consistent with hub-pair Houston basis |

**Caveat**: PTDF projection is heuristic (Stage 0 — no shift factor model active). Nodal MCC estimates are derived from constraint analog scaling. Single-source CI wide. GKS MCC is the highest-priority calibration target when Tenaska PTP settlement resumes.

---

## Hub-pair Basis View

| Path | E[basis, $/MWh] | Hour range | Comment |
|---|---|---|---|
| HB_WEST → HB_NORTH | -$2.0 to -$3.0 (daily avg) | HE01-05: -$3.0 to -$5.0 | Overnight MEDIUM West surplus; daytime near-zero (GR_WEST 2,790-4,757 MW HE12-16); no evening constraint |
| HB_WEST → HB_NORTH | -$0.2 to +$0.5 | HE09-15 daytime | West wind very low (min 2,790 MW HE16); solar dominant; West basis near-zero |
| HB_HOUSTON → HB_NORTH | +$0.3 to +$0.8 | All day | Structural Saturday WEPEAK; South import NEGLIGIBLE (ramp 11,318 MW far below binding floor) |
| HB_WEST → HB_HOUSTON | -$2.3 to -$3.5 | Daily avg | WEST surplus vs HOUSTON structural |

**Note**: Hub-pair LMP absent ~120th consecutive cycle. Basis estimates are derived from constraint-analog extrapolation only, NOT from realized LMP data. Directional confidence: MEDIUM for WEST→NORTH (well-established West surplus pattern on MEDIUM SCI days). Magnitude confidence: LOW (single-source; no settlement validation in 49+ flowdays).

---

## Risks

| Risk | Direction | Conditional effect |
|---|---|---|
| YES_ENERGY solar forecast bust (+5%) | Deepens duck curve | NL trough ~22,200 MW → crosses EXTREME boundary; P(SEVERE binding) → 75-85%; E[GKS MCC] → -$5.0 to -$7.0/MWh |
| YES_ENERGY solar forecast bust (-5%) | Reduces duck curve depth | NL trough ~25,200 MW → still SEVERE; P(binding) → 42-55% |
| GR_WEST +10% vs forecast (Enverus-style upside) | Higher overnight West binding | SCI HE01-05 range → 0.40-0.45; P(binding) → 20-32%; chain HE24 SCI → 0.35 (borderline D+2 trigger) |
| GR_WEST -10% vs forecast | Lower overnight West binding | SCI HE01-05 drops toward 0.33-0.37; HE05 drops below MEDIUM threshold; P(binding) → 8-15% |
| Saturday WEPEAK load lower than forecast | Deepens duck curve (lower daytime NL floor) | NL trough could fall toward 22,000-23,000 MW EXTREME boundary; P(EXTREME) 15-25% tail |
| Cap-out increase (outage adds) | Houston South risk emerges | 9,278 MW + 723 MW needed to cross 10,000 MW trigger; tight-margin if any late outage additions |

---

## Self-review — Sep 18 (Yesterday's D+1)

**Filed**: 2026-09-17. Report: `reports/daily/congestion/2026-09-18.md`

| Called | Structural observation (no settlement) |
|---|---|
| DUCK_CURVE HE10-11 MODERATE/MILD (P 20-30%): YES_ENERGY NL 31,061 MW | No realized data. Friday WDPEAK Sep 18 structural consistency: Sep 18 HE24 GR_WEST = 11,437 MW (SCI 0.383) confirmed in today's D+2 carry-in, implying Sep 18 West overnight data was as forecast. Duck curve call remains unconfirmed. |
| WEST_TO_NORTH HE24 MEDIUM (P 14-22%, SCI 0.383) | Confirmed structurally: today's YES_ENERGY HE01 GR_WEST = 11,927 MW (SCI 0.399) is directionally consistent with Sep 18 evening wind carry-through. |
| WEST_TO_NORTH HE01-02 BORDERLINE LOW-MEDIUM (SCI 0.338-0.339, P 8-15%) | Today's data shows Sep 19 HE01-02 SCI = 0.399-0.410 (MEDIUM) — higher than Sep 18 HE01-02 SCI 0.338-0.339. This is consistent with Sep 18's note that Enverus implied SCI could reach 0.408 — structural support for Enverus upside wind scenario mentioned in Sep 18 filing. |
| SOUTH_HOUSTON_IMPORT NEGLIGIBLE | Consistent with Sep 19 showing very weak evening ramp (11,318 MW), suggesting Sep 18 Friday ramp was also insufficient. |

**Validation status**: DEFERRED — Tenaska PTP DOWN (49+ flowdays). No realized lambda or binding hit-rate confirmation available.

---

## Stage Progress Note

- **Stage 0 — Infrastructure**. No stage transition.
- W3 initiation: still blocked (disk constraint; bus_lmp requires 60 GB+ free).
- W3 item 0.10 (hub/zone LMP 15-min): ~120th consecutive cycle not started — CRITICALLY OVERDUE (deadline was 2026-06-11; 99+ days past due).
- Smartbidder client_secret: expired Day 55.
- Hub-pair LMP: absent ~120th cycle — all basis estimates remain heuristic only.
- Tenaska PTP: 49+ flowdays pending settlement — no T+2 calibration in any September cycle.

**Pending high-value calibration items (when Tenaska PTP resumes)**:
1. Sep 11-18 WEST_TO_NORTH overnight MEDIUM chain — any confirmed binding hours and lambda values
2. Sep 14 TRIPLE EXTREME CONVERGENCE binding confirmation
3. Sep 13 SEVERE duck curve binding confirmation
4. Sep 19 duck curve SEVERE binding confirmation (today's dominant signal)
5. D+2 continuity chain accuracy (Sep 11-19): was each day's HE01 wind consistent with the carry-in signal?

---

*Downstream usage: bess-optimizer, dart-virtual-trader apply minimum Stage 0 provisional weight. MCC component (congestion-analyst jurisdiction) is -$3.0 to -$4.5/MWh at GKS HE09-12 with P(SEVERE binding) 55-68%. No Smartbidder right-tail confirmation available.*
