# Congestion Outlook — 2026-09-30 [Stage 0 — provisional]

**Source**: Yes Energy bidclose `shared/data/raw/yes-energy/2026-09-30.csv` (D-1 cutoff 2026-09-29 10:00 CT, no post-cutoff data used)
**Filed**: 2026-09-29 07:30 CT
**Flowday**: Wednesday 2026-09-30 (WDPEAK HE07-22 / OFFPEAK HE01-06, HE23-24)
**For downstream use by**: bess-optimizer, dart-virtual-trader, crr-trader

> Stage 0 provisional. No ML model active. Hub-pair basis history + Yes Energy net-load/wind pattern only.
> Smartbidder ABSENT (MSAL client_secret expired — task-confirmed unavailable this cycle).
> Single-source YES_ENERGY only. CI widened ±8-12 ppt on all P(binding) estimates.
> Downstream agents (bess-optimizer, dart-virtual-trader): apply LOW decision weight per Stage 0 policy.

---

## Headline

- **EXTRAORDINARY overnight west wind**: GR_WEST HE01-06 = 15,416-16,481 MW (SCI 0.517-0.552). All six overnight hours are above both the MEDIUM threshold (SCI 0.350 / ~10,500 MW) AND the PANHANDLE 15,000 MW trigger threshold. This is the highest sustained overnight GR_WEST reading in the September 2026 WDPEAK Stage 0 series by a wide margin (prior record was Sep 14's overnight at 13,603 MW). WEST_TO_NORTH_345 overnight binding probability: HIGH (35-50%).

- **SEVERE duck curve**: NL trough 23,195 MW at HE11. This is the SEVERE tier (22,000-26,000 MW range), 1,195 MW above the EXTREME boundary. Slightly deeper than Sep 19's 23,715 MW SEVERE reading. DUCK_CURVE_MIDDAY binding probability: 57-72% (dominant midday signal).

- **DUAL-STRESSOR during HE10-12**: GR_WEST remains 14,012-14,911 MW even as the duck curve deepens. Both solar curtailment (duck) and west export transmission (west surplus) are simultaneously active during HE10-12 — an unusual multi-stressor combination not present on Sep 19. This reinforces GKS MCC downside.

- **PANHANDLE_EXPORT signal (novel for September)**: First September 2026 WDPEAK day with all six overnight hours above the 15,000 MW Panhandle threshold. P(binding): 18-32%. Prior closest approach was Sep 10 HE24 at 14,797 MW.

- **Quiet evening**: NL ramp HE18→HE21 = +9,729 MW — 5,132 MW below non-binding floor. SOUTH_HOUSTON_IMPORT: NEGLIGIBLE. Major intraday wind collapse: GR_WEST drops 10,250 MW from HE03 peak (16,481 MW) to HE24 (6,231 MW). D+2 (Oct 1) continuity NOT triggered.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50 / P90 / P99 | Tier | Note |
|---|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-12 | 57-72% | $30-45 | $0 / $32 / $85 | SEVERE | NL trough 23,195 MW HE11; 1,195 MW above EXTREME boundary; GR_WEST 14-15 GW simultaneously active — dual stressor |
| WEST_TO_NORTH_345 | HE01-06 | 35-50% | $25-38 | $0 / $28 / $85 | VERY HIGH | GR_WEST 15,416-16,481 MW; SCI 0.517-0.552; ALL 6 hours above MEDIUM threshold; highest Sep 2026 WDPEAK overnight GR_WEST in Stage 0 series |
| PANHANDLE_EXPORT | HE01-06 | 18-32% | $15-25 | $0 / $20 / $60 | LOW-MEDIUM | GR_WEST 15,416-16,481 MW ALL ABOVE 15,000 MW threshold; 6-hour window unprecedented in Sep 2026 Stage 0 series |
| DUCK+WEST DUAL HE10-12 | HE10-12 | (see DUCK above) | — | — | ELEVATED TAIL | GR_WEST 14,012-14,911 MW during duck — combined PTDF stress elevates GKS MCC downside vs pure solar duck |
| SOUTH_HOUSTON_IMPORT | HE18-21 | <3% | — | — | NEGLIGIBLE | NL ramp +9,729 MW; 5,132 MW below +14,861 MW non-binding floor; wind HE21 = 16,301 MW suppresses |
| HOUSTON_SOUTH_MIDDAY | HE10-13 | 6-10% | — | — | VERY LOW | Cap-out 12,600-13,300 MW >> 10,000 MW dual-trigger; solar suppresses import demand during duck window |

> P(binding) ranges are heuristic pattern-matching estimates derived from Yes Energy net-load + GR_WEST shapes and Stage 0 calibration history. NOT ML model output. Single-source cycle — all ranges carry ±8-12 ppt CI.

---

## Input Data Summary — Sep 30

| Hour | Load MW | Net Load MW | Solar MW | Wind (ERCOT) MW | GR_WEST MW | GR_WEST SCI | Cap-out MW | PEAKTYPE |
|---|---|---|---|---|---|---|---|---|
| HE01 | 62,628 | 36,306 | 0 | 25,502 | 16,310 | 0.547 | 12,608 | OFFPEAK |
| HE02 | 60,380 | 33,890 | 0 | 25,598 | 16,422 | 0.550 | 12,608 | OFFPEAK |
| HE03 | 58,864 | 32,351 | 0 | 25,679 | **16,481** | **0.552** | 12,608 | OFFPEAK |
| HE04 | 57,963 | 31,792 | 0 | 25,343 | 16,370 | 0.549 | 12,608 | OFFPEAK |
| HE05 | 57,739 | 32,370 | 0 | 24,632 | 15,853 | 0.531 | 12,698 | OFFPEAK |
| HE06 | 58,733 | 34,031 | 0 | 23,944 | 15,416 | 0.517 | 12,679 | OFFPEAK |
| HE07 | 60,771 | 36,772 | 0 | 23,220 | 14,884 | 0.499 | 12,458 | WDPEAK |
| HE08 | 61,370 | 37,141 | 512 | 22,873 | 14,713 | 0.493 | 12,778 | WDPEAK |
| HE09 | 62,153 | 31,200 | 6,769 | 23,157 | 14,858 | 0.498 | 12,995 | WDPEAK |
| HE10 | 65,205 | 24,656 | 15,463 | 23,971 | 14,911 | 0.500 | 13,157 | WDPEAK |
| **HE11** | 68,645 | **23,195** | 19,678 | 24,619 | 14,783 | 0.496 | 13,289 | WDPEAK |
| HE12 | 72,250 | 25,237 | 21,829 | 24,074 | 14,012 | 0.470 | 13,289 | WDPEAK |
| HE13 | 75,147 | 27,958 | 22,777 | 23,211 | 12,958 | 0.434 | 13,288 | WDPEAK |
| HE14 | 78,345 | 31,234 | **23,772** | 22,223 | 11,799 | 0.395 | 13,128 | WDPEAK |
| HE15 | 80,493 | 35,287 | 22,841 | 21,385 | 10,754 | 0.360 | 13,128 | WDPEAK |
| HE16 | 81,547 | 39,653 | 20,351 | 20,626 | 9,809 | 0.329 | 12,882 | WDPEAK |
| HE17 | **81,647** | 43,545 | 17,685 | 19,665 | 8,722 | 0.292 | 12,650 | WDPEAK |
| HE18 | 80,865 | 48,635 | 12,829 | 18,724 | 7,849 | 0.263 | 12,594 | WDPEAK |
| HE19 | 78,646 | 55,585 | 4,856 | 17,692 | 7,172 | 0.240 | 12,394 | WDPEAK |
| HE20 | 76,931 | 59,723 | 238 | 16,671 | 6,656 | 0.223 | 12,308 | WDPEAK |
| HE21 | 74,950 | 58,364 | 0 | 16,301 | 6,587 | 0.221 | 12,609 | WDPEAK |
| HE22 | 72,376 | 55,882 | 0 | 16,171 | 6,591 | 0.221 | 12,609 | WDPEAK |
| HE23 | 69,070 | 53,035 | 0 | 15,710 | 6,361 | 0.213 | 13,384 | OFFPEAK |
| HE24 | 65,390 | 49,695 | 0 | 15,372 | 6,231 | 0.209 | 12,668 | OFFPEAK |

SCI = GR_WEST / 29,829 (reference capacity calibrated from Sep-Aug 2026 Stage 0 series: SCI 0.350 MEDIUM threshold ≈ 10,440 MW GR_WEST).

---

## Constraint Analysis

### 1. DUCK_CURVE_MIDDAY (HE10-12) — SEVERE

**Net-load trough**: 23,195 MW at HE11.
- SEVERE tier: 22,000-26,000 MW boundary. 1,195 MW above EXTREME boundary (22,000 MW).
- Sep comparisons: Sep 19 had 23,715 MW (SEVERE, 520 MW shallower). Sep 14 had 20,669 MW (EXTREME). Sep 13 had 22,188 MW (SEVERE near-EXTREME).
- **Solar contribution**: Peak 23,772 MW at HE14 (slightly later than typical HE12 peak — end-of-September sun angle). At HE11, solar = 19,678 MW.
- **DUAL STRESSOR**: GR_WEST at HE10-12 = 14,911 / 14,783 / 14,012 MW. These are still very high (SCI 0.470-0.500) even as the duck deepens. The west transmission export pressure is active simultaneously with solar curtailment. This is rare — in Sep 19, Sep 20, GR_WEST was much lower midday. This raises the effective congestion stress above a "pure solar duck" interpretation.

**P(binding)**: 57-72%. Single-source penalty applied (CI ±8-12 ppt). Wednesday WDPEAK — no day-type discount.
**E[λ|binding]**: $30-45. Comparable to Sep 19 ($32-45). Dual-stressor elevates P90/P99.
**P50/$0 / P90/$32 / P99/$85**

---

### 2. WEST_TO_NORTH_345 (HE01-06) — VERY HIGH

**GR_WEST overnight**: 15,416-16,481 MW. SCI 0.517-0.552. All six hours ABOVE MEDIUM threshold (0.350 / 10,440 MW).
- This is unprecedented in the September 2026 WDPEAK Stage 0 series:
  - Sep 14 prior record: 13,603 MW (SCI 0.456) for 9-hour MEDIUM block
  - Sep 18 HE24 SCI 0.383 triggered D+2 continuity
  - Aug 24 SCI 0.516 was flagged as "first post-Phase-2 late-night threshold crossing"
  - Sep 30 HE01-06 range of SCI 0.517-0.552 is the deepest sustained overnight reading in the series
- GR_WEST HE07-15 also elevated (SCI 0.360-0.499), meaning the constraint may extend into morning/early-afternoon hours

**P(binding)**: 35-50% (HE01-06). Extrapolated from series calibration: SCI 0.456 → 22-32%, SCI 0.547 → approximately +12-18 ppt additional given linear relationship. Single-source ±8-12 ppt CI.
**E[λ|binding]**: $25-38.
**P50/$0 / P90/$28 / P99/$85**

Additional note — HE07-09 borderline: GR_WEST 14,713-14,884 MW (SCI 0.493-0.499). Below the 15k Panhandle threshold but well above MEDIUM. WEST_TO_NORTH_345 binding risk continues into early morning hours at P 25-38%.

---

### 3. PANHANDLE_EXPORT (HE01-06) — LOW-MEDIUM

**GR_WEST**: 15,416-16,481 MW. All six overnight hours ABOVE 15,000 MW Panhandle threshold.
- Prior September 2026 WDPEAK closest approach: Sep 10 HE24 = 14,797 MW (203 MW below threshold, VERY LOW 3-6%).
- This is the first September 2026 WDPEAK day with any hour above the 15,000 MW threshold, let alone six consecutive hours.
- Jun 30 filing provides the best calibration analog: "PANHANDLE_EXPORT LOW 10-15% (GR_WEST HE01-03 = 15,118-15,230 MW)" — partial 3-hour window.
- Sep 30 has a 6-hour full window with margins of 416-1,481 MW above threshold. Scaling from Jun 30 calibration + width-of-window factor.

**P(binding)**: 18-32%. Lower than WEST_TO_NORTH because Panhandle constraint is a different and historically less frequently binding corridor, with less calibration.
**E[λ|binding]**: $15-25 (fewer anchor points; conservative estimate).
**P50/$0 / P90/$20 / P99/$60**

---

### 4. SOUTH_HOUSTON_IMPORT — NEGLIGIBLE

NL ramp HE18→HE21:
- HE18: 48,635 MW → HE21: 58,364 MW → Ramp = +9,729 MW
- Non-binding calibration floor: +14,861 MW (Jul 2 confirmed).
- Gap: 9,729 MW is 5,132 MW BELOW the non-binding floor.
- Wind HE21 = 16,301 MW actively suppresses the net-load ramp.

**P(binding)**: <3%. NEGLIGIBLE.

---

### 5. HOUSTON_SOUTH_MIDDAY — VERY LOW

**Cap-out HE10-13**: 13,157-13,289 MW (all above 10,000 MW dual-trigger criterion).
- The dual-trigger capacity criterion is met, but the solar injection during HE10-13 suppresses import demand into the Houston area.
- Historical analog: Sep 14 with cap-out 10,229-10,705 MW + EXTREME duck curve still only yielded P = 6-10% due to conflicting solar suppression.
- Sep 30 cap-out is significantly higher (~13 GW vs 10.5 GW), but the mechanism of solar suppression is structurally identical.

**P(binding)**: 6-10%. VERY LOW.

---

### 6. D+2 Continuity (Oct 1)

**HE24 GR_WEST**: 6,231 MW. SCI = 0.209. FAR BELOW threshold 0.350.
- The massive intraday wind collapse (16,481 MW HE03 → 6,231 MW HE24 = 10,250 MW drop) completely resets the overnight west wind profile for Oct 1.
- D+2 continuity for Thursday Oct 1: NOT triggered.
- Oct 1 overnight GR_WEST is expected to be in the LOW range absent an independent upward revision.

---

## Nodal MCC Snapshot (PTDF projection — congestion component only)

| Node | E[MCC $/MWh] | P50 / P90 | Primary Hours | Driver | Note |
|---|---|---|---|---|---|
| GKS | -$3.0 to -$5.0 | -$2.0 / -$6.5 | HE10-12 (duck SEVERE dominant); HE01-06 secondary | Dual-stressor: solar curtailment + west export simultaneously | Deepest expected GKS MCC in September 2026 series |
| GKS overnight | -$2.0 to -$3.5 | -$1.0 / -$4.5 | HE01-06 | WEST_TO_NORTH VERY HIGH; SCI 0.517-0.552 | West export pressures North hub; GKS in North zone |
| HB_WEST | -$5.0 to -$9.0 | -$4.0 / -$11.0 | HE01-06 | Extreme west surplus 16+ GW; west prices depressed vs North | Strongest West discount in Sep 2026 series |
| HB_WEST midday | -$2.5 to -$5.0 | -$1.5 / -$7.0 | HE10-12 | GR_WEST still 14-15 GW during duck; dual stressor active | Unusual — GR_WEST not collapsing midday unlike most Sep days |
| HB_NORTH | ~$0 (reference) | $0 / $0 | — | Reference hub | No material congestion component |
| LZ_HOUSTON | +$0.1 to +$0.5 | +$0.1 / +$1.5 | HE18-21 | Load peak 81,647 MW; structural WDPEAK premium | SOUTH_HOUSTON_IMPORT NEGLIGIBLE; modest premium only |

> MCC figures are directional estimates derived from PTDF heuristics applied to hub-pair basis history. Not ML model output. Stage 0 — dollar magnitude LOW confidence.

---

## Hub-pair Basis View

| Path | E[basis $/MWh] | Period | Confidence | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | -$5.0 to -$9.0 | HE01-06 overnight | LOW direction / VERY LOW magnitude | GR_WEST 16+ GW → extreme west surplus; WEST_TO_NORTH 35-50% binding; strongest overnight basis in Sep 2026 series |
| HB_WEST → HB_NORTH | -$2.5 to -$5.0 | HE10-12 midday | LOW | Duck SEVERE AND GR_WEST 14-15 GW simultaneously; uncommon dual-stressor; west prices remain depressed |
| HB_WEST → HB_NORTH | -$0.5 to -$1.5 | HE18-22 evening | LOW | GR_WEST declining 7.8-6.6 GW; west surplus waning |
| HB_WEST → HB_NORTH | -$3.0 to -$5.5 | Daily average | LOW direction / VERY LOW magnitude | Driven by dominant overnight + midday signals; strongest Sep 2026 WDPEAK daily avg in Stage 0 series |
| HB_HOUSTON → HB_NORTH | +$0.3 to +$0.8 | All day | LOW | Structural Wednesday WDPEAK premium; no import binding |

---

## Series Context — Sep 30 vs Prior September WDPEAK Days

| Metric | Sep 30 | Sep 19 (Sat) | Sep 14 (Mon) | Sep 09 (Wed) |
|---|---|---|---|---|
| NL trough (hour) | 23,195 MW (HE11) | 23,715 MW (HE10) | 20,669 MW (HE11) | 32,117 MW (HE10) |
| Duck tier | SEVERE | SEVERE | EXTREME | MILD |
| GR_WEST overnight max | 16,481 MW (HE03) | 12,243 MW (HE02) | 13,603 MW (HE03) | 11,237 MW (HE02) |
| WEST_TO_NORTH tier | VERY HIGH | MEDIUM (14-24%) | MEDIUM (22-32%) | MEDIUM (16-24%) |
| GR_WEST during duck (HE10-12) | 14,012-14,911 MW | Low/collapsing | 10,234+ MW | ~9,000 MW |
| Panhandle hours above 15k | 6 (HE01-06) | 0 | 0 | 0 |
| NL ramp HE18→HE21 | +9,729 MW | +11,318 MW | — | +10,942 MW |
| Solar peak | 23,772 MW (HE14) | 32,028 MW (HE12) | 32,308 MW (HE12) | 30,883 MW (HE12) |
| Load peak | 81,647 MW (HE17) | 83,216 MW (HE17) | 86,615 MW (HE17) | 88,328 MW (Wed HE17) |
| D+2 continuity HE24 | SCI 0.209 — NO | SCI 0.321 — NO | SCI 0.473 — YES | SCI 0.295 — NO |

Key observation: Sep 30 has the highest overnight GR_WEST in the September 2026 WDPEAK Stage 0 series AND the second-deepest duck curve. The concurrent elevated GR_WEST during the duck curve (HE10-12) is structurally unusual vs prior Sep 30-type days where west wind typically collapses midday.

---

## Downstream Signal Summary

**For bess-optimizer:**
- Primary charge window: HE10-12 (duck SEVERE 57-72%; GKS MCC expected -$3.0 to -$5.0/MWh). HIGH conviction charge window.
- Secondary charge window: HE01-06 overnight (WEST_TO_NORTH VERY HIGH 35-50%; GKS MCC -$2.0 to -$3.5/MWh). Overnight dispatch option if capacity available.
- Discharge window: HE17-19 (load peak 81,647 MW HE17; modest LZ_HOUSTON premium +$0.3-$0.8/MWh; no binding import constraint, so discharge window is primarily energy price based, not congestion).
- Cap-out 12,600-13,400 MW throughout — significant reserve headroom reduction. Monitor for AS price spikes independent of transmission constraints.
- Stage 0 provisional — apply LOW decision weight. Direction high confidence; dollar magnitude LOW confidence.

**For dart-virtual-trader:**
- DUCK_CURVE_MIDDAY HE10-12: P(DA>RT) elevated at West/South/GKS-type nodes. DA prices likely price in duck but RT settlement may diverge further. P(binding) 57-72% — STRONG directional signal. Consider INC at West zone, DEC at North/Houston.
- WEST_TO_NORTH_345 overnight HE01-06: Overnight DART opportunity at West nodes (DA should reflect west surplus but may underprice). P(binding) 35-50% — MEDIUM-HIGH DART signal.
- GR_WEST intraday swing: 16,481 MW (HE03) → 6,231 MW (HE24) = 10,250 MW collapse. Wind forecast bust risk in EITHER direction is the primary single-source uncertainty.
- Smartbidder Non-Spin DA confirmation unavailable — 1.8x right-tail rule CANNOT be applied. All estimates carry additional uncertainty.

**For crr-trader:**
- DUCK_CURVE_MIDDAY HE10-12: SEVERE P(binding) 57-72% — highest CRR value window of the day.
- WEST_TO_NORTH_345 HE01-06: VERY HIGH P(binding) 35-50% — strong CRR long position signal.
- PANHANDLE_EXPORT HE01-06: LOW-MEDIUM P(binding) 18-32% — watch for CRR value on Panhandle path.
- D+2 (Oct 1): NOT triggered from HE24. No chain-carry into Oct 1.

---

## Risks

| Risk | Base Case | Stressed Case | Direction |
|---|---|---|---|
| GR_WEST overnight bust (-2 GW) | P(WEST_TO_NORTH) 35-50% | Drops to 25-38% | Reduces overnight binding; HB_WEST less negative |
| GR_WEST overnight bust (+2 GW) | P(WEST_TO_NORTH) 35-50% | Rises to 45-60% | Increases PANHANDLE and WEST_TO_NORTH; HB_WEST more negative |
| Solar overperformance (+10%) | NL trough 23,195 MW | ~22,000 MW — EXTREME tier | Duck upgrades to EXTREME; GKS MCC -$5.0 to -$7.5/MWh |
| Solar underperformance (-15%) | NL trough 23,195 MW | ~25,000 MW — upper SEVERE | Duck degrades to upper SEVERE; reduced GKS MCC magnitude |
| Load demand shortfall (-2 GW) | Load peak 81,647 MW | Load peak ~79,600 MW | NL trough ~21,000 MW — EXTREME; evening ramp still NEGLIGIBLE |
| GR_WEST midday collapse (<8 GW HE10-12) | GR_WEST 14-15 GW at duck | Dual-stressor disappears | Duck curve still SEVERE; WEST basis disappears midday |
| Cap-out spike (unplanned outages) | Cap-out 12-13 GW | >15 GW | Reserve tightness; potential ORDC spike at HE17-19 independent of transmission |

---

## Data Quality and Limitations

- **Single-source cycle**: YES_ENERGY bidclose only. No Smartbidder cross-validation (MSAL expired). No Enverus wind cross-validation confirmed this cycle. No AG2 weather data confirmed.
- **No hub-pair LMP available**: ~130+ consecutive cycle with hub-pair LMP absent. W3 item 0.10 critically overdue.
- **PTDF projection is heuristic**: Actual nodal MCC requires PTDF matrix application. Stage 0 estimates are directional sign + order-of-magnitude only. Tenaska PTP settlement still DOWN — no T+2 calibration available.
- **Shadow price quantiles ($25-45 range)**: Calibrated from Sep 19 (SEVERE 23,715 MW → $32-45) and adjusted for Sep 30 depth. These are Stage 0 analog estimates, NOT model outputs.
- **GR_WEST SCI calculation**: Reference capacity ~29,829 MW calibrated from Aug-Sep 2026 Stage 0 series (SCI 0.350 = ~10,440 MW GR_WEST). Direct ERCOT nodal topology data not fetched (Stage 0 W3 not started).
- **PANHANDLE threshold**: 15,000 MW threshold sourced from Stage 0 historical calibration. Exact constraint parameters pending W3 PTDF/LODF ingestion.

---

*Data leakage check: All data from YES_ENERGY D+1 bidclose file for 2026-09-30 (D-1 10:00 CT cutoff). No RT data, no post-cutoff forecast vintages, no Smartbidder (unavailable), no Tenaska settlement (unavailable). Leakage-clean.*
*History copy: `memory/congestion-analyst/history/2026-09-30.md`*
*Downstream copy: `shared/data/forecasts/congestion/2026-09-30.md`*
