# Congestion Outlook — D+1 2026-10-09 (Friday WDPEAK)   [Stage 0 — provisional]

**Source**: YES_ENERGY bidclose single-source PRODUCTION (1 file, 24 rows, `shared/data/raw/yes-energy/2026-10-09.csv`). Smartbidder ABSENT (client_secret expired). Enverus ABSENT. AG2 ABSENT.
**Filed**: 2026-10-08 CT
**Flowday**: Friday 2026-10-09 (WDPEAK HE07-22 / OFFPEAK HE01-06, HE23-24)
**For downstream use by**: bess-optimizer, dart-virtual-trader, crr-trader

> Stage 0 provisional. No ML model active. Hub-pair basis history + single-source YES_ENERGY analysis only.
> SINGLE-SOURCE CYCLE — CI on all P(binding) estimates is ±8-12 ppt (single-source standard).
> Hub-pair LMP ABSENT — ~141st+ consecutive cycle (W3 item 0.10 critically overdue since 2026-06-11).
> Downstream agents (bess-optimizer, dart-virtual-trader): apply REDUCED decision weight (single-source). Dollar magnitude low-moderate confidence.

---

## Headline

- **SEVERE duck curve dominates HE10-11**: Net load trough at HE11 = 24,251 MW (SEVERE tier; only 251 MW above EXTREME boundary <22,000 MW). HE10 NL = 25,098 MW also SEVERE. Solar peak 31,554 MW HE12 — strong for early October. This is the primary signal for Oct 9 and the highest-conviction congestion call in the Stage 0 October series so far.

- **West wind structurally low — no WEST_TO_NORTH signal**: GR_WEST HE01-06 = 2,151-5,766 MW (SCI 0.072-0.193). No hour approaches MEDIUM threshold (SCI 0.350 / ~10,440 MW). Late-evening HE22-24 wind builds to 7,345-9,541 MW (SCI 0.246-0.320) but remains below threshold. D+2 carry-in for Oct 10 NOT triggered (HE24 SCI 0.320 < 0.350).

- **Very high cap-out (20,000+ MW) — fall maintenance season**: TOTAL_RESOURCE_CAP_OUT = 20,214-20,451 MW throughout the day, well above the 10,000 MW dual-trigger threshold for HOUSTON_SOUTH_MIDDAY. This level reflects widespread fall maintenance scheduling and elevates HOUSTON_SOUTH_MIDDAY risk during solar peak hours.

- **Evening ramp below binding floor — SOUTH_HOUSTON_IMPORT NEGLIGIBLE**: NL ramp HE18→HE20 = +13,763 MW, 3,098 MW below the confirmed non-binding floor (+14,861 MW). October load moderate; no evening constraint risk.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50 / P90 / P99 | Tier | Note |
|---|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-11 | 52-68% | $30-45 | $0 / $30 / $90 | SEVERE — DOMINANT | NL trough HE11 = 24,251 MW; 251 MW above EXTREME boundary; solar peak 31,554 MW HE12; single-source YES_ENERGY |
| HOUSTON_SOUTH_MIDDAY | HE10-12 | 14-22% | $20-35 | $0 / $22 / $65 | MEDIUM | Cap-out 20,214-20,451 MW >> 10,000 MW dual-trigger; solar suppresses import demand simultaneously; October fall maintenance season |
| WEST_TO_NORTH_345 | HE22-24 | 4-8% | $15-22 | $0 / $12 / $45 | LOW | GR_WEST 7,345-9,541 MW; SCI 0.246-0.320; all below MEDIUM 0.350; modest late-evening wind buildup |
| SOUTH_HOUSTON_IMPORT | HE18-22 | <3% | — | — | NEGLIGIBLE | NL ramp HE18→HE20 = +13,763 MW; 3,098 MW below confirmed non-binding floor +14,861 MW |
| PANHANDLE_EXPORT | HE22-24 | <1% | — | — | NEGLIGIBLE | GR_WEST max HE24 = 9,541 MW; 5,459 MW below 15,000 MW threshold |
| WEST_TO_NORTH_345 | HE01-06 | <2% | — | — | NEGLIGIBLE | GR_WEST 2,151-5,766 MW; SCI 0.072-0.193; overnight wind structurally absent |

> P(binding) estimates derived from Stage 0 historical series calibration (NL trough tier mapping, GR_WEST SCI thresholds) applied to YES_ENERGY bidclose data. Single-source CI ±8-12 ppt.

---

## Constraint Analysis

### 1. DUCK_CURVE_MIDDAY HE10-11 — SEVERE (DOMINANT)

**YES_ENERGY net load:**
- HE10: 25,098 MW (SEVERE; 1,902 MW above MODERATE boundary 27,000 MW approximate; 3,098 MW above EXTREME boundary 22,000 MW)
- HE11: 24,251 MW (SEVERE; 251 MW above EXTREME boundary — NEAR-EXTREME threshold)
- HE12: 27,437 MW (MODERATE; step-back as solar remains high but early afternoon load rises)

**Stage 0 calibration tiers:**
- EXTREME: NL trough < 22,000 MW — P(binding) 65-80%+
- SEVERE: NL trough 22,000-26,000 MW — P(binding) 50-70%
- MODERATE: NL trough 26,000-32,000 MW — P(binding) 20-40%
- MILD: NL trough 32,000-36,000 MW — P(binding) 6-15%

Oct 9 HE11 = 24,251 MW sits in SEVERE tier, 251 MW from EXTREME upgrade. A +0.8% solar upside error (252 MW at 31,299 MW solar) would push to EXTREME.

**Solar context**: HE11 solar = 31,299 MW; HE12 = 31,554 MW (peak). For early October this is exceptionally strong — consistent with mid-to-late September solar levels. Suggests above-average solar day.

**P(EXTREME upgrade risk)**: 25-35% (tight margin; single-source uncertainty; no Enverus cross-validation).

**P(binding) HE10-11**: 52-68% (central SEVERE; upside tail if EXTREME upgrade).
**E[λ|binding]**: $30-45/MWh.
**E[GKS MCC HE10-11]**: -$3.0 to -$5.0/MWh.
**P50/$0 / P90/$30 / P99/$90**

**September analogs for calibration**:
- Sep 30 WDPEAK: NL trough 23,195 MW (SEVERE) → E[GKS MCC] = -$3.0 to -$5.0/MWh
- Sep 14 WDPEAK: NL trough 20,669 MW (EXTREME) → E[GKS MCC] = -$5.0 to -$7.5/MWh
- Aug 24 WDPEAK: NL trough 25,454 MW (SEVERE upper) → E[GKS MCC] = -$2.5 to -$4.5/MWh

Oct 9 HE11 = 24,251 MW is in the Sep 30 range. E[GKS MCC] calibrated at -$3.0 to -$5.0/MWh for HE10-11.

---

### 2. HOUSTON_SOUTH_MIDDAY HE10-12 — MEDIUM

**Cap-out**: 20,391-20,451 MW HE10-12 (DOUBLE the 10,000 MW dual-trigger threshold).

This represents widespread fall maintenance season scheduling. The HOUSTON_SOUTH_MIDDAY constraint activates when:
1. Cap-out > 10,000 MW (thermal supply reduced) — ✓ at 20,000+ MW
2. Solar peak active (import demand suppressed by solar but thermal reduced) — ✓ at 31,299-31,554 MW HE10-12
3. Simultaneous NL trough conditions (prices negative or near-zero)

With cap-out at 2x the threshold, the constraint is structurally elevated. However, high solar also suppresses import demand into Houston (solar generation local to the Houston zone reduces net imports needed). The dual effect means: thermal offline + solar suppressing net load creates a window where the constraint can bind.

**Calibration note**: Prior Stage 0 series saw HOUSTON_SOUTH NEGLIGIBLE at cap-out 9,120-9,600 MW (HE09-12 monitoring only). At cap-out 20,000 MW, no direct analog exists in the series. Extrapolating: P(binding) 14-22% (MEDIUM) given the 2x threshold exceedance, but this estimate carries higher uncertainty than the duck curve call.

**P(binding) HE10-12**: 14-22%.
**E[λ|binding]**: $20-35/MWh.
**P50/$0 / P90/$22 / P99/$65**

---

### 3. WEST_TO_NORTH_345 HE22-24 — LOW

**GR_WEST late evening:**
- HE22: 7,345 MW → SCI = 7,345/29,830 = 0.246
- HE23: 8,671 MW → SCI = 8,671/29,830 = 0.291
- HE24: 9,541 MW → SCI = 9,541/29,830 = 0.320

All below MEDIUM threshold (SCI 0.350 / ~10,440 MW). HE24 is 899 MW below threshold — meaningfully below in absolute terms, but the directional wind buildup trend continues into late evening.

**D+2 carry-in for Oct 10**: NOT triggered. HE24 SCI 0.320 < 0.350. Oct 10 overnight West wind starts cold (no carry-in).

**P(binding) HE22-24**: 4-8% (LOW).
**E[λ|binding]**: $15-22/MWh.
**P50/$0 / P90/$12 / P99/$45**

---

### 4. SOUTH_HOUSTON_IMPORT (evening) — NEGLIGIBLE

**NL ramp HE18→HE20**: 59,313 - 45,550 = +13,763 MW.
- Below confirmed non-binding floor: +14,861 MW (3,098 MW buffer).
- Below HE18→HE21 confirmation: 53,895 - 45,550 = +8,345 MW.

Friday WDPEAK: no weekend discount. But October load structurally lower than July-September peak. Total load peak 74,444 MW HE17 vs summer peaks 85,000-92,000 MW.

**P(binding)**: <3%. NEGLIGIBLE.

---

### 5. D+2 Continuity for Oct 10

HE24 GR_WEST = 9,541 MW → SCI = 0.320. Below 0.350 threshold by 899 MW. D+2 trigger NOT activated. Oct 10 overnight West wind should not carry elevated starting conditions from this filing.

---

## Nodal MCC Snapshot (PTDF projection — congestion component only)

| Node | E[MCC $/MWh] | P50 / P90 | Primary Hours | Driver | Confidence |
|---|---|---|---|---|---|
| GKS | -$3.0 to -$5.0 | -$1.5 / -$6.5 | HE10-11 (SEVERE duck dominant) | SEVERE duck curve; 251 MW from EXTREME; Sep 30 analog | LOW-MEDIUM (single-source YES_ENERGY) |
| GKS HE12 | -$0.8 to -$2.0 | -$0.5 / -$3.0 | HE12 | MODERATE recovery as NL rises from trough | LOW |
| GKS overnight | $0 to -$0.3 | $0 / -$0.5 | HE01-06 | GR_WEST negligible; no west surplus signal | VERY LOW |
| HB_WEST | -$0.3 to -$1.0 | -$0.1 / -$2.0 | HE10-11 | SEVERE solar drives west curtailment; GR_WEST structurally low → basis muted vs summer | LOW |
| HB_WEST overnight | $0 to +$0.5 | $0 / +$1.0 | HE01-06 | Low west wind (2-6 GW); west thermal premium possible | VERY LOW |
| HB_NORTH | ~$0 (reference) | $0 / $0 | — | Reference hub | — |
| LZ_HOUSTON | +$0.5 to +$1.5 | +$0.3 / +$3.0 | HE17-20 | Friday WDPEAK load structural premium; high cap-out tightens thermal supply evening | LOW |

> MCC figures are heuristic PTDF-projection estimates. Stage 0 provisional. Not ML model output.
> No nodal LMP settlement data available for calibration (hub-pair LMP absent 141st+ consecutive cycle).

---

## Hub-pair Basis View

| Path | E[basis $/MWh] | Period | Confidence | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | -$0.3 to -$1.0 | HE10-11 midday | LOW direction / VERY LOW magnitude | SEVERE solar drives west curtailment but GR_WEST structurally low (182-523 MW midday) → basis muted vs summer; no overnight west surplus |
| HB_WEST → HB_NORTH | $0 to +$0.5 | HE01-06 overnight | VERY LOW | GR_WEST 2-6 GW; west thermal generator premium possible; opposite direction from summer pattern |
| HB_WEST → HB_NORTH | -$0.5 to -$1.5 | HE22-24 evening | LOW | GR_WEST builds 7-9 GW; below MEDIUM threshold; modest directional signal |
| HB_WEST → HB_NORTH | -$0.2 to -$0.8 | Daily average | VERY LOW direction / VERY LOW magnitude | Driven by midday solar; materially weaker than Sep 30 -$3.0 to -$5.5/MWh daily avg; no overnight west wind contribution |
| HB_HOUSTON → HB_NORTH | +$0.5 to +$1.2 | HE17-22 | LOW | Friday WDPEAK structural; cap-out elevated (thermal scarcity evening); no import constraint binding |
| HB_HOUSTON → HB_NORTH | $0 to +$0.5 | HE10-12 | VERY LOW | Solar suppresses Houston net import demand; mid-directional only |

**Key divergence from summer patterns**: Oct 9 west wind is near-zero midday (GR_WEST HE10-12 = 182-552 MW). In summer, duck curve stressors were amplified by simultaneous high west wind (Sep 14 = 10,000+ MW midday). Oct 9's duck curve is solar-only driven, with west wind contributing nothing. This means HB_WEST → HB_NORTH basis is far narrower than summer SEVERE/EXTREME analogs.

---

## YES_ENERGY Data Summary (Input to This Report)

| Metric | HE10 | HE11 | HE12 | HE17 (peak load) | HE22 | HE23 | HE24 |
|---|---|---|---|---|---|---|---|
| Total Load (MW) | 55,424 | 59,104 | 62,668 | 74,444 | 60,829 | 57,947 | 54,921 |
| Net Load (MW) | 25,098 | 24,251 | 27,437 | 39,925 | 49,129 | 44,590 | 40,539 |
| Solar (MW) | 27,437 | 31,299 | 31,554 | 29,878 | 0 | 0 | 0 |
| Wind ERCOT (MW) | 1,656 | 2,136 | 2,218 | 3,449 | 11,311 | 12,802 | 13,721 |
| GR_WEST (MW) | 182 | 523 | 552 | 1,221 | 7,345 | 8,671 | 9,541 |
| GR_WEST SCI | 0.006 | 0.018 | 0.019 | 0.041 | 0.246 | 0.291 | 0.320 |
| Cap-out (MW) | 20,393 | 20,391 | 20,391 | 20,391 | 20,214 | 20,214 | 17,868 |

---

## Downstream Signal Summary

**For bess-optimizer:**
- Primary charge window: HE10-11 (SEVERE duck curve 52-68%; GKS MCC -$3.0 to -$5.0/MWh). MEDIUM-HIGH conviction charge window — strongest October signal in Stage 0 series so far. Effective nodal charge price = hub price - $3.0 to $5.0/MWh.
- Secondary charge window: HE12 (MODERATE recovery from trough; GKS MCC -$0.8 to -$2.0/MWh). LOW-MEDIUM conviction.
- Discharge window: HE17-20 (Friday WDPEAK load ramp; LZ_HOUSTON premium +$0.5 to $1.5/MWh; high cap-out may tighten thermal supply). LOW conviction on specific hour.
- EXTREME upgrade risk (25-35%): If EXTREME materializes, GKS MCC could reach -$5.0 to -$7.5/MWh → stronger charge signal.
- Single-source cycle — apply REDUCED weight vs dual-source cycles.

**For dart-virtual-trader:**
- DUCK_CURVE_MIDDAY HE10-11: SEVERE P(binding) 52-68%. Strong directional signal for virtual INC at duck curve nodes. P(DA>RT) likely elevated given SEVERE NL trough depth. Smartbidder 1.8x right-tail rule CANNOT be applied (absent).
- WEST_TO_NORTH overnight HE01-06: No signal. GR_WEST negligible. No overnight DART opportunity from West nodes.
- WEST_TO_NORTH HE22-24: LOW only (4-8%). Not high-conviction DART.
- Direction: INC at load-relief nodes during HE10-11 — MEDIUM-HIGH conviction. No DEC opportunity from evening constraint (SOUTH_HOUSTON_IMPORT NEGLIGIBLE).

**For crr-trader:**
- DUCK_CURVE_MIDDAY HE10-11: SEVERE P 52-68% — HIGH CRR value window. Consider CRR long positions on paths affected by duck curve constraint (South → North; Houston → West paths may be negative during HE10-11).
- HOUSTON_SOUTH_MIDDAY HE10-12: MEDIUM P 14-22% — secondary CRR signal with elevated cap-out structural driver.
- WEST_TO_NORTH HE22-24: LOW P 4-8% — insufficient for CRR conviction.

---

## Risks

| Risk | Base Case | Stressed Case | Direction |
|---|---|---|---|
| Solar exceeds forecast (+1-2%) | NL trough HE11 24,251 MW SEVERE | NL trough 23,938-24,000 MW → still SEVERE but deeper; EXTREME upgrade requires >251 MW additional solar | Upside risk: EXTREME upgrade P 25-35% |
| Solar undershoots forecast (-5%) | NL trough HE11 24,251 MW SEVERE | NL trough ~25,817 MW → SEVERE maintained but shallower; P(binding) drops to 38-52% | Moderate downside; remains SEVERE |
| Cap-out composition uncertain (are 20,000 MW truly offline?) | Cap-out 20,000+ MW structural | If actual thermal-only cap-out lower, HOUSTON_SOUTH risk drops to NEGLIGIBLE | Downside risk to HOUSTON_SOUTH call |
| GR_WEST HE24 actual exceeds forecast | SCI 0.320 (no D+2 trigger) | GR_WEST 10,440+ MW → SCI 0.350 → D+2 trigger activated for Oct 10 | If triggered: Oct 10 overnight West risk elevated |
| Friday demand lower-than-forecast | Load 74,444 MW HE17 | Load <72,000 MW → NL trough shallower at HE11 (lower evening demand means less afternoon ramp, doesn't directly affect midday trough depth) | Minimal impact on duck curve |
| No Enverus cross-validation | YES_ENERGY single-source only | 1 in 5 SEVERE calls historically off by >1 tier without cross-validation | Primary uncertainty: no dual-source confirmation |
| Smartbidder non-spin DA absent | Cannot apply 1.8x right-tail rule | P(binding) ranges are uncalibrated by AS market signals | No directional change; reduces confidence |

---

## October Seasonal Context (Oct 9 vs Prior Observations)

- **Oct 6 (Monday) — DEGRADED cycle**: All signals were seasonal-pattern-only (no live data). Duck curve was estimated MODERATE-MILD 12-22%. Oct 9 reveals an unexpected SEVERE duck for early October. This represents a material upside surprise relative to the Oct 6 degraded estimate — October solar is apparently still very strong at 30+ GW.

- **Why SEVERE in early October?** Solar at 31,554 MW HE12 is only modestly below peak September levels (~32,307 MW Sep 14 record). Sun angle decline has not yet materially reduced peak solar output in early October. Load (59,104 MW HE11) is also substantially higher than the "moderate October" expectation, contributing to higher absolute net load but the SEVERE duck is driven primarily by solar dominance.

- **October duck curve revision**: Stage 0 series was calibrated for MODERATE-MILD duck curves in early October. Oct 9 SEVERE is a structural data point that revises this prior. Early October may maintain SEVERE duck potential on sunny days, with MODERATE-MILD being a mid/late-October expectation.

---

## Stage 0 Infrastructure Status (as of 2026-10-08)

- **Current stage**: Stage 0 — Infrastructure (no change)
- **W3 initiation**: BLOCKED (hub-pair LMP backfill ~141st+ consecutive cycle)
- **Hub-pair LMP (W3 item 0.10)**: NOT STARTED — ongoing blocker
- **Tenaska PTP**: DOWN — settlement data pending
- **Smartbidder MSAL**: EXPIRED — renewal required from Ascend rep
- **Yes Energy**: PRODUCTION this cycle (single-source; 1 file, 24 rows)
- **Enverus**: ABSENT this cycle
- **W40 evaluator flag**: stage-0-rules.md still absent (11th consecutive week) — requires creation this session

---

*Data leakage check: YES_ENERGY bidclose vintage for 2026-10-09 is by definition a pre-DAM-cutoff publish (BID_CLOSE). No RT data used. No post-cutoff vintages. Leakage-clean.*
*History copy: `memory/congestion-analyst/history/2026-10-09.md`*
*Downstream copy: `shared/data/forecasts/congestion/2026-10-09.md`*
