# Congestion Outlook — D+1 2026-10-11 (Sunday WEPEAK)   [Stage 0 — provisional]

**PARTIAL (Smartbidder 없음, Yes Energy만 활용)**

**Source**: YES_ENERGY bidclose single-source PRODUCTION (1 file, 24 rows, `shared/data/raw/yes-energy/2026-10-11.csv`). Smartbidder ABSENT (client_secret expired). Enverus ABSENT. AG2 ABSENT.
**Filed**: 2026-10-10 CT
**Flowday**: Sunday 2026-10-11 (WEPEAK HE07-22 / OFFPEAK HE01-06, HE23-24)
**For downstream use by**: bess-optimizer, dart-virtual-trader, crr-trader

> Stage 0 provisional. No ML model active. Hub-pair basis history + single-source YES_ENERGY analysis only.
> SINGLE-SOURCE CYCLE — CI on all P(binding) estimates is ±8-12 ppt (single-source standard).
> PARTIAL: Smartbidder absent (client_secret expired); Enverus absent; AG2 absent.
> Hub-pair LMP ABSENT — ~142nd+ consecutive cycle (W3 item 0.10 critically overdue since 2026-06-11).
> **UNPRECEDENTED CONDITIONS** — Oct 11 data reveals multiple all-time Stage 0 series records. See analysis.
> Downstream agents (bess-optimizer, dart-virtual-trader): apply REDUCED decision weight (single-source).
> Dollar magnitude VERY LOW confidence due to unprecedented input conditions beyond Stage 0 calibration range.

---

## Headline

- **NL trough HE11 = 979 MW — NEW ALL-TIME STAGE 0 SERIES RECORD**: Solar 30,157 MW + Wind 23,986 MW drives ERCOT net load to effectively zero. This is 18x lower than the prior all-time EXTREME record (Jul 9 WEPEAK 18,030 MW) and 22x below the Stage 0 EXTREME boundary (22,000 MW). No analog exists in Stage 0 history. P(duck constraint binding) approaches certainty.

- **GR_WEST ALL-DAY sustained above PANHANDLE threshold (15,000 MW) — NEW ALL-TIME SERIES RECORD**: 22 of 24 hours have GR_WEST above 15,000 MW (SCI 0.496-0.565, minimum HE19 = 14,811 MW). Prior record was Sep 30's 6-hour overnight block at 15,416-16,481 MW. Oct 11 sustains this level continuously. WEST_TO_NORTH and PANHANDLE_EXPORT are HIGH probability throughout the entire day including simultaneous activation during the midday duck curve event.

- **DUAL STRESSOR during HE10-13**: Near-zero NL (solar-driven) AND maximum GR_WEST (SCI 0.520-0.541) occur SIMULTANEOUSLY. Solar 30,157-30,815 MW + Wind 22,899-24,510 MW drives ERCOT to near-zero residual demand while 16,000 MW of West Texas wind requires export paths. Sep 30 DUAL STRESSOR was NL 23,195 MW + GR_WEST 14,012-14,911 MW. Oct 11 is structurally more extreme by wide margin.

- **SOUTH_HOUSTON_IMPORT evening ramp in binding zone**: NL ramp HE18→HE20 = +16,823 MW — above non-binding floor (+14,861 MW) by +1,962 MW; below binding floor (+17,935 MW) by 1,112 MW. Sunday WEPEAK discount applied. MEDIUM signal.

- **D+2 carry-in for Oct 12 STRONGLY ACTIVATED — NEW RECORD**: HE24 GR_WEST = 16,859 MW → SCI = 0.565. Prior D+2 trigger record was Sep 14 HE24 SCI 0.473. Oct 12 overnight starts with the highest carry-in wind forecast in Stage 0 series history.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50 / P90 / P99 | Tier | Note |
|---|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-12 | 88-99% | $45-80 | $20 / $60 / $150+ | UNPRECEDENTED | NL trough HE11 = 979 MW — NEW STAGE 0 ALL-TIME RECORD; 22x below EXTREME boundary 22,000 MW; solar peak 30,815 MW HE12; GR_WEST 15,526-16,127 MW SIMULTANEOUS DUAL STRESSOR; calibration range exceeded — extrapolated estimates |
| WEST_TO_NORTH_345 | HE01-24 (ALL HOURS) | 40-65% | $28-50 | $0 / $35 / $110 | HIGH — ALL-DAY | GR_WEST 14,811-16,859 MW (SCI 0.496-0.565) ALL 24 HOURS; first all-day sustained HIGH signal in Stage 0 series; no prior analog with all-hour SCI floor above 0.496 |
| PANHANDLE_EXPORT | HE01-17, HE20-24 | 35-55% | $25-45 | $0 / $30 / $100 | HIGH — 22/24 HOURS | GR_WEST > 15,000 MW threshold in 22 of 24 hours (max 16,859 MW HE24); prior record Sep 30 was 6-hour overnight block; all-day exceedance UNPRECEDENTED; combined with duck curve HE10-13 |
| SOUTH_HOUSTON_IMPORT | HE18-20 | 13-25% | $20-38 | $0 / $22 / $75 | MEDIUM (Sunday-adjusted) | NL ramp HE18→HE20 = +16,823 MW; above non-binding floor +14,861 MW by +1,962 MW; below binding floor +17,935 MW by 1,112 MW; Sunday WEPEAK discount -5 to -7 ppt from base 18-32% |
| HOUSTON_SOUTH_MIDDAY | HE10-12 | 8-15% | $18-30 | $0 / $18 / $55 | LOW-MEDIUM | Cap-out 20,331 MW >> dual-trigger 10,000 MW; near-zero NL suppresses import demand into Houston; flow direction ambiguous at NL 979 MW |

> P(binding) estimates derived from Stage 0 historical series calibration applied to YES_ENERGY bidclose data. For DUCK_CURVE_MIDDAY, NL = 979 MW is 22x below the Stage 0 EXTREME boundary — estimates are extrapolated beyond calibration range and carry very high uncertainty in addition to standard single-source CI ±8-12 ppt.

---

## Constraint Analysis

### 1. DUCK_CURVE_MIDDAY HE10-12 — UNPRECEDENTED (beyond EXTREME tier)

**YES_ENERGY net load:**
- HE09: 16,106 MW (EXTREME tier; 5,894 MW into EXTREME zone)
- HE10: 3,797 MW (BEYOND EXTREME — 18,203 MW below EXTREME boundary)
- HE11: 979 MW (ALL-TIME STAGE 0 MINIMUM — effectively zero net load)
- HE12: 3,624 MW (BEYOND EXTREME — recovery still virtually zero)
- HE13: 7,921 MW (EXTREME tier, recovering toward normal)

**Stage 0 calibration tiers (for reference — all exceeded):**
- EXTREME: NL trough < 22,000 MW — P(binding) 65-80%+
- Prior series records: Jul 9 WEPEAK 18,030 MW; Jul 27 WDPEAK 21,706 MW; Sep 14 WDPEAK 20,669 MW
- Oct 11 HE11: 979 MW — 18x below Jul 9 record; 22x below Stage 0 EXTREME boundary

**Physical interpretation at NL = 979 MW:**
Solar 30,157 MW + Wind 23,986 MW ≈ load 56,617 MW. Residual demand for conventional thermal is ~979 MW. All but minimum-commitment thermal is effectively dispatched to zero. Cap-out = 20,331 MW means 20+ GW is already offline. The remaining ~36 GW of online-capable thermal must nearly all ramp to near-zero output simultaneously. Prices likely driven deeply negative at generation-surplus nodes.

**SIMULTANEOUS DUAL STRESSOR HE10-13:** GR_WEST during solar peak:
- HE10: 15,526 MW (SCI 0.520) — HIGH PANHANDLE zone
- HE11: 15,977 MW (SCI 0.536) — HIGH; simultaneous with NL trough
- HE12: 16,127 MW (SCI 0.541) — PEAK GR_WEST of the day, simultaneous with NL minimum block
- HE13: 16,033 MW (SCI 0.537) — still HIGH

Sep 30 DUAL STRESSOR (NL 23,195 MW + GR_WEST 14,012-14,911 MW) was the first in September Stage 0 series. Oct 11 exceeds it by 22x on NL depth and by ~1,200 MW on GR_WEST.

**P(DUCK_CURVE_MIDDAY HE10-12)**: 88-99% (approaching certainty; extrapolated beyond calibration)
**E[λ\|binding]**: $45-80/MWh (extrapolated; high uncertainty)
**E[GKS MCC HE10-12]**: -$8 to -$15/MWh (Sep 14 EXTREME calibration at NL 20,669 MW was -$5.0 to -$7.5/MWh; Oct 11 NL 979 MW is 21x deeper → extrapolated)
**P50/$20 / P90/$60 / P99/$150+**

---

### 2. WEST_TO_NORTH_345 ALL HOURS — HIGH (SUSTAINED)

**GR_WEST 24-hour profile:**

| Hour Block | GR_WEST Range | SCI Range | Tier | P(binding) |
|---|---|---|---|---|
| HE01-06 (OFFPEAK) | 15,620-16,012 MW | 0.524-0.537 | HIGH | 40-60% |
| HE07-09 (WEPEAK) | 15,172-15,576 MW | 0.509-0.522 | HIGH | 38-55% |
| HE10-13 (solar peak + dual stressor) | 15,526-16,127 MW | 0.520-0.541 | HIGH | 40-60% |
| HE14-18 (afternoon) | 14,995-15,720 MW | 0.503-0.527 | HIGH | 38-55% |
| HE19-20 (solar off) | 14,811-15,012 MW | 0.496-0.503 | MEDIUM-HIGH→HIGH | 35-52% |
| HE21-24 (late evening / OFFPEAK) | 15,680-16,859 MW | 0.526-0.565 | HIGH-VERY HIGH | 42-65% |

Stage 0 calibration reference:
- Sep 30 overnight (SCI 0.517-0.552): P(WEST_TO_NORTH) 35-50% VERY HIGH
- Sep 14 22-hour block (SCI dipping to 0.343 at solar peak): P overnight 22-32%, daytime 15-28%

Oct 11's sustained SCI floor of 0.496 ALL 24 HOURS is structurally stronger than any prior series day — Sep 14 dipped to LOW-MEDIUM during solar peak; Oct 11 stays above MEDIUM-HIGH minimum throughout.

**Intraday GR_WEST swing: only 2,048 MW** (16,859 - 14,811). Smallest intraday swing in Stage 0 series (summer days had swings of 8,000-11,000 MW). Fall wind diurnal pattern is fundamentally different — no solar-driven daytime suppression of West Texas wind.

**P(WEST_TO_NORTH HE01-24)**: 40-65% per hour (HIGH; single-source CI ±8-12 ppt)
**E[λ\|binding]**: $28-50/MWh
**E[GKS MCC overnight HE01-08]**: -$2.0 to -$4.5/MWh (pure wind-driven SEVERE NL)
**P50/$0 / P90/$35 / P99/$110**

---

### 3. PANHANDLE_EXPORT HE01-17, HE20-24 — HIGH (22 OF 24 HOURS)

**GR_WEST vs 15,000 MW threshold:**

Hours ABOVE 15,000 MW: HE01-17 (minimum HE17 = 15,074 MW) + HE20-24 (minimum HE20 = 15,012 MW)
Hours BELOW 15,000 MW: HE18 (14,995 MW, -5 MW margin), HE19 (14,811 MW, -189 MW margin)

**22 of 24 hours above threshold — NEW ALL-TIME STAGE 0 SERIES RECORD**
Prior record: Sep 30 6-hour overnight block (HE01-06 at 15,416-16,481 MW)

Stage 0 calibration:
- Sep 30 HE01-06 (6 hours, 15,416-16,481 MW): P(PANHANDLE) 18-32% LOW-MEDIUM
- Oct 11 sustains the same range for 22 consecutive hours

P(PANHANDLE binding at least one hour): 85-95%
P(binding at individual peak-stress hours HE03 or HE12): 35-55%
P(multi-hour binding block): 50-70%

**P(PANHANDLE per hour)**: 35-55% HIGH
**E[λ\|binding]**: $25-45/MWh
**P50/$0 / P90/$30 / P99/$100**

---

### 4. SOUTH_HOUSTON_IMPORT HE18-20 — MEDIUM (Sunday-adjusted)

**NL ramp analysis:**
- NL(HE18) = 26,390 MW (solar declining: 21,283 MW)
- NL(HE19) = 40,289 MW (solar nearly gone: 5,483 MW)
- NL(HE20) = 43,213 MW (solar gone: 64 MW)
- HE18→HE20 ramp = **+16,823 MW**

Binding zone position:
- Above non-binding floor (+14,861 MW): +1,962 MW
- Below binding floor (+17,935 MW): -1,112 MW
- Position in band: 63.8% through [(16,823-14,861)/(17,935-14,861) = 1,962/3,074]

Prior analogs in or near binding zone:
- Sep 18 Friday: +16,978 MW (957 MW below binding floor) → P 3-7% VERY LOW
- Aug 30 Sunday: +17,136 MW (799 MW below binding floor) → P 10-15% LOW (Sunday discount)
- Aug 24 Monday: +15,486 MW (+625 MW above non-binding floor) → P 12-20% LOW-MEDIUM

Oct 11 at +16,823 MW sits between the Sep 18 and Aug 30 analog positions. Sunday WEPEAK discount (-5 to -7 ppt per series calibration) applied.

**Base P(binding)**: 18-32%; **Sunday-adjusted**: 13-25% MEDIUM

**Additional structural note**: GR_WEST during HE18-20 = 14,995/14,811/15,012 MW. High west wind during the evening ramp may suppress prices system-wide, potentially reducing SOUTH_HOUSTON_IMPORT binding likelihood. Stage 0 cannot model this interaction — flags as additional structural uncertainty.

**E[λ\|binding]**: $20-38/MWh
**P50/$0 / P90/$22 / P99/$75**

---

### 5. HOUSTON_SOUTH_MIDDAY HE10-12 — LOW-MEDIUM

Cap-out = 20,331 MW (2x the 10,000 MW dual-trigger). However, solar 30,157-30,815 MW with NL near zero (979-3,797 MW) means import demand into Houston is minimal during these hours. With near-zero NL, physical power flows may reverse (generation surplus flowing outward from all nodes). The HOUSTON_SOUTH constraint interpretation during NL = 979 MW is ambiguous — the constraint normally limits north-south import into Houston, but with essentially zero net demand, the traditional framing may not apply.

**P(binding HE10-12)**: 8-15% LOW-MEDIUM (elevated by cap-out; dampened by near-zero NL ambiguity)
**E[λ\|binding]**: $18-30/MWh

---

### 6. D+2 Carry-in for Oct 12 — STRONGLY ACTIVATED (NEW RECORD)

HE24 GR_WEST = 16,859 MW → SCI = 16,859/29,830 = **0.565**

Prior D+2 trigger records:
- Sep 14 HE24 SCI 0.473 (prior series record)
- Sep 11 HE24 SCI 0.496; Aug 24 HE24 SCI 0.516

Oct 11 HE24 SCI 0.565 is the NEW ALL-TIME D+2 TRIGGER RECORD in Stage 0 series. Oct 12 overnight starts with the strongest carry-in wind signal in series history. If Oct 12 wind pattern is sustained, D+3 (Oct 13) trigger is possible — flag for next filing cycle.

---

## Overnight Wind Analysis (HE01-08 — NO SOLAR)

Novel structural feature of Oct 11: overnight NL is SEVERE despite zero solar, driven entirely by wind.

| Hour | Load | Wind | GR_WEST | Net Load | NL Tier |
|---|---|---|---|---|---|
| HE01 | 53,204 | 24,324 | 15,836 | 27,903 | MODERATE |
| HE02 | 51,016 | 24,465 | 15,953 | 25,581 | SEVERE |
| HE03 | 49,415 | 24,455 | 16,012 | 23,987 | SEVERE |
| HE04 | 48,119 | 24,195 | 15,944 | 22,912 | SEVERE |
| HE05 | 47,335 | 23,789 | 15,763 | 22,541 | SEVERE |
| HE06 | 47,148 | 23,416 | 15,620 | 22,729 | SEVERE |
| HE07 | 47,318 | 23,145 | 15,576 | 23,154 | SEVERE |
| HE08 | 47,610 | 22,865 | 15,489 | 23,250 | SEVERE |

HE02-08: SEVERE NL (22,541-25,581 MW) driven entirely by wind. First time in Stage 0 series that 7 consecutive overnight hours are SEVERE without solar contribution. This represents a standalone overnight congestion event — the WEST_TO_NORTH and PANHANDLE signals overnight are independent of the duck curve.

---

## Nodal MCC Snapshot (PTDF projection — congestion component only)

| Node | E[MCC $/MWh] | P50 / P90 | Primary Hours | Driver | Confidence |
|---|---|---|---|---|---|
| GKS | -$8 to -$15 | -$5 / -$20 | HE10-12 (UNPRECEDENTED duck + dual stressor) | NL 979 MW RECORD; Sep 14 EXTREME calibration -$5.0 to -$7.5/MWh at NL 20,669 MW extrapolated to 979 MW | VERY LOW (extrapolated beyond calibration) |
| GKS overnight | -$2.0 to -$4.5 | -$1.0 / -$6.0 | HE01-08 | Pure wind-driven SEVERE NL; PANHANDLE + WEST_TO_NORTH HIGH; Sep 30 analog overnight -$5.0 to -$9.0/MWh | LOW |
| GKS evening | -$0.5 to +$0.5 | $0 / +$1.5 | HE18-21 | Evening ramp in binding zone; massive wind partially offsets; directionally uncertain | VERY LOW |
| HB_WEST | -$5 to -$10 | -$3 / -$15 | HE10-13 midday | UNPRECEDENTED dual stressor — 16 GW GR_WEST + 30 GW solar + NL 979 MW; beyond calibration | VERY LOW |
| HB_WEST overnight | -$3 to -$6 | -$2 / -$8 | HE01-08 | Pure wind SEVERE; SCI 0.519-0.537; analog Sep 30 overnight -$5 to -$9/MWh | LOW |
| HB_WEST evening | -$2 to -$5 | -$1.5 / -$7 | HE22-24 | SCI 0.547-0.565 — NEW EVENING SERIES RECORD; increasing wind trend | LOW |
| HB_NORTH | ~$0 (reference) | $0 / $0 | — | Reference hub | — |
| LZ_HOUSTON | +$0.5 to +$2.5 | $0 / +$4.5 | HE18-21 | Evening ramp in binding zone; Sunday WEPEAK; conditional on SOUTH_HOUSTON_IMPORT | LOW |
| LZ_HOUSTON midday | -$1.0 to -$3.0 | -$0.5 / -$5.0 | HE10-13 | Solar 30 GW + cap-out 20 GW + near-zero NL; flow direction ambiguous | VERY LOW |

> MCC figures are heuristic PTDF-projection estimates. All NL and GR_WEST inputs are beyond Stage 0 series calibration range. Extrapolated estimates — directional sign may be reliable; dollar magnitude is VERY LOW confidence. Stage 0 provisional. Not ML model output.

---

## Hub-pair Basis View

| Path | E[basis $/MWh] | Period | Confidence | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | -$5 to -$10 | HE10-13 midday | VERY LOW direction / VERY LOW magnitude | UNPRECEDENTED dual stressor — 30 GW solar + 16 GW west wind + NL 979 MW; Sep 30 dual stressor at NL 23,195 MW + GR_WEST 14-15 GW was -$2.5 to -$5.0/MWh; Oct 11 is structurally more extreme by wide margin |
| HB_WEST → HB_NORTH | -$3 to -$6 | HE01-08 overnight | LOW direction / VERY LOW magnitude | Pure wind-driven SEVERE NL overnight; GR_WEST 15,489-16,012 MW; Sep 30 overnight analog at similar GR_WEST was -$5.0 to -$9.0/MWh |
| HB_WEST → HB_NORTH | -$2 to -$5 | HE22-24 evening | LOW direction / VERY LOW magnitude | SCI 0.547-0.565 — NEW EVENING SERIES RECORD; increasing wind trend toward HE24 maximum |
| HB_WEST → HB_NORTH | -$4 to -$8 | Daily average | VERY LOW direction / VERY LOW magnitude | All-day GR_WEST 14,811-16,859 MW; sustained west surplus all 24 hours; strongest daily avg signal in Stage 0 series by wide margin (prior record: Sep 30 -$3.0 to -$5.5/MWh; Oct 11 likely -$4 to -$8/MWh) |
| HB_HOUSTON → HB_NORTH | +$0.5 to +$2.5 | HE18-21 | LOW | Evening ramp in binding zone; if SOUTH_HOUSTON_IMPORT binds: +$2 to +$4/MWh additional; Sunday WEPEAK |
| HB_HOUSTON → HB_NORTH | -$1 to -$3 | HE10-13 | VERY LOW | Solar 30 GW + cap-out 20 GW → near-zero demand; possible negative midday basis; directionally uncertain |
| HB_SOUTH → HB_NORTH | +$0.3 to +$1.5 | HE18-21 | VERY LOW | Similar to Houston evening signal; conditional on SOUTH_HOUSTON_IMPORT |

**Key structural insight**: All-day HB_WEST → HB_NORTH negative basis is a NEW PATTERN in Stage 0 series. Prior reports had negative basis overnight or during duck curve windows with potential reversal at other times. Oct 11 has no reversal window — HB_WEST is negative vs HB_NORTH all 24 hours due to sustained GR_WEST. Daily average estimate -$4 to -$8/MWh exceeds the prior Stage 0 record (Sep 30 -$3.0 to -$5.5/MWh) by a wide margin.

---

## YES_ENERGY Data Summary

| Metric | HE05 | HE11 (NL min) | HE12 (peak solar) | HE17 (peak load) | HE22 | HE23 | HE24 |
|---|---|---|---|---|---|---|---|
| Total Load (MW) | 47,335 | 56,617 | 60,261 | 73,375 | 62,945 | 59,851 | 56,602 |
| Net Load (MW) | 22,541 | 979 | 3,624 | 19,189 | 36,597 | 33,089 | 29,680 |
| Solar (MW) | 0 | 30,157 | 30,815 | 28,791 | 0 | 0 | 0 |
| Wind ERCOT (MW) | 23,789 | 23,986 | 24,510 | 24,050 | 25,534 | 25,872 | 25,999 |
| GR_WEST (MW) | 15,763 | 15,977 | 16,127 | 15,074 | 16,326 | 16,652 | 16,859 |
| GR_WEST SCI | 0.528 | 0.536 | 0.541 | 0.505 | 0.547 | 0.558 | 0.565 |
| Cap-out (MW) | 20,331 | 20,331 | 20,331 | 19,998 | 19,998 | 19,998 | 19,573 |

---

## Stage 0 Series Records (New as of Oct 11)

| Record | Oct 11 Value | Prior Record | Source |
|---|---|---|---|
| NL trough minimum | 979 MW (HE11) | 18,030 MW Jul 9 WEPEAK | YES_ENERGY single-source |
| Consecutive hours GR_WEST > 15,000 MW | 22 of 24 hours | 6 hours (Sep 30 HE01-06) | YES_ENERGY single-source |
| All-hour SCI minimum | 0.496 (HE19) | 0.343 (Sep 14, dip during solar peak) | YES_ENERGY single-source |
| D+2 trigger SCI | 0.565 (HE24) | 0.516 (Aug 24 HE24) | YES_ENERGY single-source |
| Overnight NL SEVERE (wind-only) | HE02-08 (7 hours) | 0 hours (first occurrence) | YES_ENERGY single-source |
| Intraday GR_WEST swing (smallest) | 2,048 MW (HE24 max - HE19 min) | ~3,369 MW (Sep 14 WDPEAK) | YES_ENERGY single-source |

---

## Downstream Signal Summary

**For bess-optimizer:**
- Primary charge window: HE10-12 (UNPRECEDENTED duck curve 88-99%; GKS MCC estimated -$8 to -$15/MWh). Highest-conviction charge window in Stage 0 series — effective nodal charge price = hub price minus $8-15/MWh. Note: extrapolated beyond Stage 0 calibration; magnitude VERY LOW confidence; direction HIGH conviction.
- Secondary charge window: HE02-06 overnight (GR_WEST 15,620-16,012 MW; SCI 0.524-0.537; pure wind SEVERE NL; GKS MCC -$2.0 to -$4.5/MWh). MEDIUM-HIGH conviction overnight charge.
- Discharge window: HE18-21 (Sunday evening ramp; LZ_HOUSTON premium +$0.5 to +$2.5/MWh conditional on binding; SOUTH_HOUSTON_IMPORT 13-25%). LOW-MEDIUM conviction.
- BESS optimal play: charge HE10-12 (maximum renewable surplus, GKS cheapest in series), discharge HE18-20 (evening ramp premium). Strongest BESS spread signal in Stage 0 series history. Apply REDUCED weight on dollar magnitude (single-source; extrapolated).

**For dart-virtual-trader:**
- DUCK_CURVE_MIDDAY HE10-12: P(binding) 88-99%. Strongest INC signal at duck curve nodes in Stage 0 series. P(DA>RT) at duck curve nodes should be VERY HIGH — deep negative RT curtailment pricing likely; DA will not have cleared for this depth. Virtual INC at ERCOT_LOAD_ZONE or congested West/South nodes during HE10-12.
- WEST_TO_NORTH_345 ALL HOURS: VERY HIGH P(binding) sustained all day. Virtual INC at North/load-center nodes, DEC at West nodes. All-day signal — highest total-day value potential in Stage 0 series.
- PANHANDLE_EXPORT 22/24 hours: DEC positions at Panhandle-area West nodes during overnight and daytime. Novel all-day signal.
- SOUTH_HOUSTON_IMPORT HE18-21: Virtual INC at Houston/South nodes during evening (conditional on Sunday ramp materializing; 13-25%).
- Smartbidder 1.8x right-tail rule CANNOT be applied (absent). All P(binding) ranges are uncalibrated by AS market signals.
- Direction: All-day INC at load centers (North/Houston), all-day DEC at West nodes. VERY HIGH directional conviction. Magnitude uncertain (single-source, extrapolated).

**For crr-trader:**
- DUCK_CURVE_MIDDAY HE10-12: P 88-99% — MAXIMUM CRR value window in Stage 0 series history. CRR long positions on paths affected by duck curve constraint (South → North; West → North paths likely most negative during HE10-12).
- WEST_TO_NORTH_345 ALL DAY: P 40-65% — HIGH sustained CRR signal. Path: West → North long for all hours of Oct 11.
- PANHANDLE_EXPORT 22/24 hours: P 35-55% — HIGH all-day CRR signal supporting West → load center positions.
- This is the highest-conviction CRR day in Stage 0 series history. Combination of unprecedented duck curve + all-day west wind creates structural CRR value.

---

## Risks

| Risk | Base Case | Stressed Case | Direction |
|---|---|---|---|
| Solar undershoots -10% | NL HE11 = 979 MW | NL HE11 ≈ 3,994 MW — still 5.5x below EXTREME boundary; duck constraint still near-certain | Minimal downside; still unprecedented |
| Solar exceeds +5% | NL HE11 = 979 MW | NL HE11 ≈ -520 MW — physically negative NL; curtailment mandatory at all thermal nodes | Extreme upside: negative LMP at all thermal-surplus nodes |
| GR_WEST 5% lower than forecast | GR_WEST minimum = 14,811 MW | New minimum ≈ 14,071 MW — drops below 15,000 MW for more hours; HE01-07 still above threshold | Moderate impact: PANHANDLE drops from 22 to ~16 hours; WEST_TO_NORTH still all-day HIGH |
| GR_WEST 10% lower than forecast | GR_WEST minimum = 14,811 MW | New minimum ≈ 13,330 MW; multiple hours lose PANHANDLE signal | PANHANDLE signal reduces materially; WEST_TO_NORTH still HIGH throughout |
| Evening ramp exceeds forecast | NL ramp HE18→HE20 = +16,823 MW | NL ramp +18,500 MW — above binding floor +17,935 MW | Upside: SOUTH_HOUSTON_IMPORT binding confirmed; LZ_HOUSTON premium amplified |
| Sunday load lower than forecast | Load 73,375 MW HE17 | Load <70,000 MW → evening ramp compressed; SOUTH_HOUSTON_IMPORT drops to NEGLIGIBLE | Downside to evening signal |
| No Enverus cross-validation | YES_ENERGY single-source | Enverus NL trough could differ ±3,000-5,000 MW (still vastly below EXTREME) | Minimal for duck curve; marginal for SOUTH_HOUSTON_IMPORT |
| D+2 wind decline (Oct 12) | HE24 SCI 0.565 → Oct 12 elevated | Oct 12 GR_WEST actually 6-8 GW overnight | D+2 flag not real; Oct 12 overnight LOW |
| D+2 wind sustained (Oct 12) | HE24 SCI 0.565 | Oct 12 GR_WEST 15+ GW overnight again | Oct 12 becomes similar event; D+3 trigger possible |

---

## Data Quality and Limitations

- **PARTIAL CYCLE — YES_ENERGY SINGLE-SOURCE ONLY**: All estimates based solely on YES_ENERGY bidclose data. No Smartbidder, no Enverus, no AG2 weather for cross-validation.
- **Beyond Stage 0 calibration range**: NL trough = 979 MW and GR_WEST all-day at 14,811-16,859 MW are beyond any prior Stage 0 observation. All duck curve P(binding) and GKS MCC estimates are extrapolations. Very high structural uncertainty.
- **Hub-pair LMP absent**: ~142nd+ consecutive cycle (W3 item 0.10 critically overdue since 2026-06-11). No dollar-magnitude settlement validation available.
- **Tenaska PTP settlement pending**: 175+ flowdays pending. No T+1/T+2 calibration available.
- **Smartbidder MSAL expired**: 1.8x right-tail rule CANNOT be applied. AS market signals unavailable.
- **Sunday WEPEAK discount applied**: SOUTH_HOUSTON_IMPORT adjusted -5 to -7 ppt per series calibration. Not applied to duck curve or west wind constraints.
- **PTDF projection is heuristic**: MCC estimates are directional order-of-magnitude only. Stage 0 provisional.

---

## Stage 0 Infrastructure Status (as of 2026-10-10)

- **Current stage**: Stage 0 — Infrastructure (no change)
- **W3 initiation**: BLOCKED (hub-pair LMP backfill ~142nd+ consecutive cycle)
- **Hub-pair LMP (W3 item 0.10)**: NOT STARTED — ongoing blocker
- **Tenaska PTP**: DOWN — 175+ flowdays settlement pending
- **Smartbidder MSAL**: EXPIRED — Day 26+; renewal required from Ascend rep
- **Yes Energy**: PRODUCTION this cycle (single-source; 1 file, 24 rows)
- **Enverus**: ABSENT this cycle
- **stage-0-rules.md**: ABSENT — 12th consecutive week per evaluator directive

---

*Data leakage check: YES_ENERGY bidclose vintage for 2026-10-11 is by definition a pre-DAM-cutoff publish (BID_CLOSE). No RT data used. No post-cutoff vintages. Leakage-clean.*
*History copy: `memory/congestion-analyst/history/2026-10-11.md`*
*Downstream copy: `shared/data/forecasts/congestion/2026-10-11.md`*
