# Congestion Outlook — D+1 2026-10-14 (Wednesday WDPEAK)   [Stage 0 — provisional]

**Source**: YES_ENERGY bidclose `shared/data/raw/yes-energy/2026-10-14.csv` (24 rows, confirmed PRODUCTION — single-source cycle)
**Filed**: 2026-10-13 CT
**Flowday**: Wednesday 2026-10-14 (WDPEAK HE07-22 / OFFPEAK HE01-06, HE23-24)
**For downstream use by**: bess-optimizer, dart-virtual-trader, crr-trader

> Stage 0 provisional. No ML model active. Hub-pair basis history + Yes Energy net-load/wind pattern only.
> Smartbidder ABSENT (client_secret expired — ongoing). Enverus ABSENT. AG2 ABSENT. Single-source YES_ENERGY only.
> Single-source cycle — all P(binding) estimates carry CI ±8-12 ppt.
> Downstream agents (bess-optimizer, dart-virtual-trader): apply LOW decision weight per Stage 0 policy.
> **DATA GAP NOTE**: Oct 12 and Oct 13 flowday reports not filed. Last confirmed filing was Oct 11 (WEPEAK SUNDAY — all-time record day, SCI 0.496-0.565 ALL 24 HOURS). Oct 14 is first live-data WDPEAK filing since Oct 11.

---

## Headline

- **WEST_TO_NORTH overnight (HE01-05) — MEDIUM**: GR_WEST 11,152-12,722 MW. SCI 0.374-0.427. Five consecutive hours at or above MEDIUM threshold. HE01 enters MEDIUM-HIGH zone (SCI 0.427). P(binding) 14-22% aggregate overnight. Moderate west surplus from fall wind pattern; significantly weaker than Oct 11's all-time records but meaningful for October.

- **Duck curve VERY MILD (HE10-12)**: Net load trough 35,522 MW at HE11. Solar peak only 20,599 MW (HE14 — October sun angle, down ~34% from Sep 2026 peak). GR_WEST drops to 8,536-8,965 MW midday (SCI 0.286-0.301 — structurally LOW during solar window). No dual-stressor dynamic. DUCK_CURVE_MIDDAY is not an actionable constraint signal today.

- **Late-evening WEST_TO_NORTH build (HE22-24) — LOW-MEDIUM + D+2 trigger for Oct 15**: GR_WEST rebuilds from 10,593 MW at HE22 to 11,131 MW at HE24. SCI 0.355-0.373 — all three hours above MEDIUM threshold and rising. D+2 continuity for Oct 15 overnight is ACTIVATED (HE24 SCI 0.373 > 0.350 trigger threshold). Oct 15 overnight GR_WEST expected elevated (~10,500-12,500 MW central).

- **HIGH CAP-OUT FLAG — MAINTENANCE SEASON**: Cap-out 19,989-21,651 MW throughout the day — all 24 hours above 19,989 MW. This is fall planned maintenance season and represents significantly compressed reserve margins compared to summer (Sep 30 cap-out was only 12,394-13,384 MW). Not a direct transmission constraint signal but ORDC/AS prices may spike independently of congestion at high-load hours (HE16-20). Flag for bess-optimizer.

- **Quiet evening**: NL ramp HE18→HE20 = +7,352 MW — 7,509 MW below non-binding floor (+14,861 MW). SOUTH_HOUSTON_IMPORT: NEGLIGIBLE.

---

## Input Data Summary — Oct 14

| HE | Load MW | NL MW | Solar MW | Wind MW | GR_WEST MW | SCI | Cap-out MW | PEAKTYPE |
|---|---|---|---|---|---|---|---|---|
| HE01 | 62,430 | 39,387 | 0 | 21,896 | **12,722** | **0.427** | 20,650 | OFFPEAK |
| HE02 | 60,290 | 38,215 | 0 | 20,990 | 12,415 | 0.416 | 20,650 | OFFPEAK |
| HE03 | 58,740 | 37,383 | 0 | 20,312 | 12,350 | 0.414 | 20,875 | OFFPEAK |
| HE04 | 57,594 | 37,372 | 0 | 19,192 | 11,925 | 0.400 | 20,875 | OFFPEAK |
| HE05 | 57,394 | 38,682 | 0 | 17,734 | 11,152 | 0.374 | 20,965 | OFFPEAK |
| HE06 | 57,939 | 40,568 | 0 | 16,488 | 10,344 | 0.347 | 20,965 | OFFPEAK |
| HE07 | 59,551 | 43,559 | 0 | 15,140 | 9,438 | 0.316 | 21,036 | WDPEAK |
| HE08 | 60,225 | 45,274 | 204 | 13,994 | 8,586 | 0.288 | 21,061 | WDPEAK |
| HE09 | 60,905 | 41,273 | 4,347 | 14,366 | 8,536 | 0.286 | 21,111 | WDPEAK |
| HE10 | 63,811 | 37,010 | 10,512 | 15,072 | 8,832 | 0.296 | 21,651 | WDPEAK |
| **HE11** | 67,396 | **35,522** | 15,121 | 15,403 | 8,965 | 0.301 | **21,651** | WDPEAK |
| HE12 | 70,927 | 36,365 | 17,299 | 15,836 | 9,088 | 0.305 | 21,651 | WDPEAK |
| HE13 | 74,166 | 37,583 | 18,806 | 16,224 | 9,115 | 0.306 | 21,648 | WDPEAK |
| HE14 | 76,991 | 37,921 | **20,599** | 16,781 | 9,164 | 0.307 | 21,648 | WDPEAK |
| HE15 | 78,742 | 39,339 | 20,395 | 17,309 | 9,246 | 0.310 | 21,423 | WDPEAK |
| HE16 | 79,738 | 40,812 | 19,098 | 18,136 | 9,580 | 0.321 | 21,423 | WDPEAK |
| **HE17** | **79,815** | 42,262 | 17,332 | 18,636 | 9,697 | 0.325 | 21,373 | WDPEAK |
| HE18 | 78,690 | 47,279 | 11,634 | 18,446 | 9,566 | 0.321 | 21,262 | WDPEAK |
| HE19 | 75,464 | 53,763 | 2,655 | 18,010 | 9,228 | 0.309 | 21,262 | WDPEAK |
| HE20 | 73,562 | **54,632** | 23 | 18,104 | 9,408 | 0.315 | 21,362 | WDPEAK |
| HE21 | 71,542 | 52,191 | 0 | 18,531 | 9,787 | 0.328 | 21,362 | WDPEAK |
| HE22 | 68,778 | 48,555 | 0 | 19,356 | 10,593 | 0.355 | 21,362 | WDPEAK |
| HE23 | 65,635 | 45,616 | 0 | 19,161 | 10,750 | 0.360 | 21,362 | OFFPEAK |
| HE24 | 62,638 | 42,437 | 0 | 19,359 | **11,131** | **0.373** | 19,989 | OFFPEAK |

SCI = GR_WEST / 29,829 (reference capacity calibrated from Aug-Sep 2026 Stage 0 series; SCI 0.350 MEDIUM threshold = 10,440 MW).
MEDIUM+ hours: HE01-HE05 (overnight), HE22-HE24 (late evening). Total 8 hours.
HE06 just below threshold: SCI 0.347 (10,344 MW vs 10,440 MW threshold — 96 MW gap).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50 / P90 / P99 | Tier | Note |
|---|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-05 | 14-22% | $20-32 | $0 / $22 / $68 | MEDIUM (HE01 MED-HIGH) | GR_WEST 11,152-12,722 MW; SCI 0.374-0.427; 5-hour block; HE01 enters MED-HIGH zone (0.427); Oct seasonal discount applied vs Sep analogues |
| WEST_TO_NORTH_345 | HE22-24 | 10-16% | $15-25 | $0 / $18 / $55 | LOW-MEDIUM | GR_WEST 10,593-11,131 MW building; SCI 0.355-0.373 all above MEDIUM; D+2 for Oct 15 ACTIVATED (HE24 SCI 0.373) |
| DUCK_CURVE_MIDDAY | HE10-12 | 4-8% | $8-15 | $0 / $5 / $20 | VERY MILD / sub-MILD | NL trough 35,522 MW HE11 — above 32,000 MW MILD boundary by 3,522 MW; not an actionable constraint; GR_WEST 8,965-9,088 MW low midday (no dual stressor) |
| HOUSTON_SOUTH_MIDDAY | HE10-14 | 4-8% | — | — | VERY LOW | Cap-out 21,651 MW >> 10,000 MW dual-trigger; but solar 15,121-20,599 MW actively suppresses import demand; NL trough only 35,522 MW — October load not strained; same structural conflict as Sep 30 |
| PANHANDLE_EXPORT | HE01-05 | <2% | — | — | NEGLIGIBLE | GR_WEST max 12,722 MW — 2,278 MW below 15,000 MW threshold in ALL hours; no 15k breach |
| SOUTH_HOUSTON_IMPORT | HE17-20 | <2% | — | — | NEGLIGIBLE | NL ramp HE18→HE20 = +7,352 MW — 7,509 MW BELOW non-binding floor +14,861 MW; October load moderate 79,815 MW HE17; no binding risk |

> P(binding) estimates are heuristic Stage 0 calibration based on SCI thresholds / NL tier mapping. NOT ML model output. Single-source cycle, CI ±8-12 ppt. October seasonal E[λ|binding] discount applied vs September calibration (lower overall energy prices in shoulder month).

---

## Constraint Analysis

### 1. WEST_TO_NORTH_345 (HE01-05) — MEDIUM (HE01 MEDIUM-HIGH)

**GR_WEST overnight block**: 11,152-12,722 MW. SCI 0.374-0.427.
- HE01: SCI 0.427 → MEDIUM-HIGH zone (0.420-0.500). P(binding) ~20-28%.
- HE02-HE04: SCI 0.400-0.416 → solid MEDIUM zone. P(binding) ~14-22%.
- HE05: SCI 0.374 → low MEDIUM. P(binding) ~12-18%.
- HE06: SCI 0.347 → 96 MW below MEDIUM threshold. LOW/borderline. P ~8-13%.

Calibration anchors (adjusted to October pricing):
- Sep 19 HE01-05 (SCI 0.366-0.410, MEDIUM) → P 14-24%; Sep E[λ|binding] $28-35
- Aug 5-6 HE01-06 (SCI 0.362-0.434, MEDIUM) → P 20-30%; Aug E[λ|binding] $28-35
- October shoulder month discount: E[λ|binding] adjusted to $20-32 (30-40% reduction vs summer)

5-hour aggregate P(binding) estimate: **14-22%** (per-hour range; all-night aggregate ~60-80% chance at least one hour binds).

**E[λ|binding]**: $20-32. Lower than Sep analogues due to October pricing.
**P50/$0 / P90/$22 / P99/$68**
**GKS E[MCC HE01-05]**: -$0.5 to -$1.5/MWh overnight.

**Context — decay from Oct 11 all-time record**:
Oct 11 (WEPEAK Sunday, 3 days prior): all 24 hours SCI 0.496-0.565 (all-time Stage 0 record). Oct 14 HE01 SCI 0.427 is consistent with a 3-day D+2 chain decay (Oct 11 → Oct 12 → Oct 13 → Oct 14). The overnight block starting at SCI 0.427 and declining to SCI 0.286 by HE09 shows the expected diurnal daytime wind collapse pattern (GR_WEST drops 4,186 MW from HE01 to HE09 minimum).

---

### 2. DUCK_CURVE_MIDDAY (HE10-12) — VERY MILD

**NL trough**: 35,522 MW at HE11. 3,522 MW above MILD boundary (32,000 MW).

Stage 0 tier mapping:
- sub-MILD/NEGLIGIBLE: NL trough > 35,000 MW → P(binding) 0-4%
- MILD: NL trough 32,000-35,000 MW → P(binding) 6-15%
- MODERATE: NL trough 26,000-32,000 MW → P(binding) 20-35%

35,522 MW places Oct 14 in the sub-MILD zone. Solar peak 20,599 MW (HE14) is significantly lower than September 2026's 27,803-32,308 MW range — October sun angle confirms expected seasonal solar decline.

**GR_WEST midday**: 8,536-9,115 MW (SCI 0.286-0.306) — structurally LOW during the duck curve window. No dual-stressor dynamic (unlike Sep 30 when GR_WEST was 14,012-14,911 MW simultaneously with SEVERE duck).

**P(binding)**: 4-8%. VERY MILD / sub-MILD tier. Not an actionable constraint for today.
**E[λ|binding]**: $8-15 (extrapolated sub-MILD).
**P50/$0 / P90/$5 / P99/$20**
**GKS E[MCC HE10-12]**: -$0.1 to -$0.4/MWh (minimal).

**Comparison to recent October days**:
- Oct 11 (Sunday): NL trough 979 MW — UNPRECEDENTED BEYOND EXTREME (all-time record)
- Oct 9 (Friday): NL trough 24,251 MW — SEVERE
- Oct 14 (Wednesday): NL trough 35,522 MW — VERY MILD / sub-MILD
- Step-down from high solar days reflects variable October cloudiness / sun angle vs clear-sky days

---

### 3. WEST_TO_NORTH_345 (HE22-24) — LOW-MEDIUM + D+2 TRIGGER

**GR_WEST late evening**: 10,593-11,131 MW and building. SCI 0.355-0.373.
- HE22: SCI 0.355 — just crossed MEDIUM threshold (10,440 MW)
- HE23: SCI 0.360 — moderately MEDIUM
- HE24: SCI 0.373 — MEDIUM, rising trend suggests continued buildup overnight

All three hours above MEDIUM threshold. Pattern consistent with fall diurnal wind cycle: West Texas winds pick up in late-evening as atmospheric boundary layer decouples.

**P(binding)**: 10-16% (all three hours individually; aggregate at least one hour binding ~28-40%).
**E[λ|binding]**: $15-25.
**P50/$0 / P90/$18 / P99/$55**
**GKS E[MCC HE22-24]**: -$0.3 to -$0.8/MWh.

**D+2 Continuity Assessment for Oct 15**:
- HE24 GR_WEST = 11,131 MW → SCI = 0.373 → ABOVE 0.350 threshold
- Calibration anchor: Sep 18 HE24 SCI 0.383 → D+2 trigger for Sep 19 CONFIRMED (Sep 19 HE01-05 GR_WEST 10,911-12,243 MW, MEDIUM block)
- Oct 14 HE24 SCI 0.373 is 10 ppt below Sep 18's 0.383 but firmly above threshold
- **D+2 for Oct 15 overnight: ACTIVATED**
- Oct 15 HE01 central estimate: 11,000-12,500 MW GR_WEST (MEDIUM zone)
- Flag for Oct 15 filing: WEST_TO_NORTH_345 overnight signal expected in MEDIUM tier

---

### 4. PANHANDLE_EXPORT — NEGLIGIBLE

Threshold: GR_WEST > 15,000 MW. Oct 14 maximum GR_WEST = 12,722 MW (HE01). Gap to threshold = 2,278 MW.

This gap is too large for any meaningful Panhandle binding risk. NEGLIGIBLE throughout.

---

### 5. SOUTH_HOUSTON_IMPORT — NEGLIGIBLE

NL ramp HE18→HE20: +7,352 MW. Non-binding floor: +14,861 MW. Gap: 7,509 MW BELOW floor.

Oct 14 load peak = 79,815 MW (October WDPEAK; moderate vs summer peaks of 85,000-92,000+ MW). No binding risk.

---

### 6. HOUSTON_SOUTH_MIDDAY — VERY LOW

Cap-out 21,651 MW throughout HE07-22 (all hours above 10,000 MW dual-trigger criterion). However, solar injection HE11-14 = 15,121-20,599 MW actively suppresses import demand into Houston. NL trough = 35,522 MW — mild, not strained. Same structural conflict as Sep 30 (high cap-out + solar suppression = net import demand low). P(binding): 4-8% (VERY LOW). Much lower than Oct 9's MEDIUM 14-22% because today's duck is VERY MILD vs Oct 9's SEVERE.

---

### 7. D+2 Chain Context

Oct 11 → D+2 STRONGLY activated (SCI 0.565). Oct 12-13 reports not filed (2-day gap). Oct 14 HE01 SCI 0.427 is consistent with a gradual D+2 chain decay:
- Oct 11 HE24: SCI 0.565 (all-time record D+2 trigger)
- Oct 12 overnight: probably 13,000-15,000 MW estimated (D+2 chain elevated)
- Oct 13 overnight: probably 11,000-13,000 MW (further decay)
- Oct 14 HE01: 12,722 MW SCI 0.427 (confirmed — consistent with 3-day chain)
- Oct 14 HE24: 11,131 MW SCI 0.373 → D+2 for Oct 15 ACTIVATED (modest carry)

D+2 Oct 15 central estimate: Oct 15 HE01 GR_WEST ~10,500-12,500 MW (SCI 0.352-0.419, MEDIUM range). Lower than Oct 14's HE01 given decaying chain.

---

## Nodal MCC Snapshot (PTDF projection — congestion component only)

| Node | E[MCC $/MWh] | P50 / P90 | Primary Hours | Driver | Confidence |
|---|---|---|---|---|---|
| GKS overnight | -$0.5 to -$1.5 | -$0.3 / -$2.0 | HE01-05 | WEST_TO_NORTH MEDIUM 5-hour block; Oct shoulder pricing | LOW (single-source) |
| GKS midday | -$0.1 to -$0.4 | $0 / -$0.5 | HE10-12 | Duck VERY MILD; GR_WEST structurally LOW midday; minimal signal | VERY LOW |
| GKS late evening | -$0.3 to -$0.8 | -$0.2 / -$1.0 | HE22-24 | WEST_TO_NORTH LOW-MEDIUM build; SCI 0.355-0.373 | LOW |
| GKS all-day avg | -$0.3 to -$0.7 | -$0.2 / -$1.2 | — | Overnight dominant; daytime near-zero | LOW |
| HB_WEST overnight | -$1.5 to -$2.5 | -$1.0 / -$3.5 | HE01-05 | West surplus; MEDIUM SCI; Oct shoulder discount vs Sep | VERY LOW |
| HB_WEST midday | -$0.2 to -$0.5 | $0 / -$0.8 | HE07-21 | SCI below MEDIUM threshold all daytime hours; minimal west discount | VERY LOW |
| HB_WEST late evening | -$0.8 to -$1.8 | -$0.5 / -$2.5 | HE22-24 | MEDIUM SCI building; Oct shoulder | VERY LOW |
| HB_NORTH | ~$0 (reference) | $0 / $0 | — | Reference hub | — |
| LZ_HOUSTON | +$0.1 to +$0.4 | +$0.1 / +$0.8 | HE16-21 | Wednesday WDPEAK structural premium; no binding import | VERY LOW |

> All MCC figures are directional seasonal estimates. VERY LOW confidence in dollar magnitude. Not ML model output. Hub-pair LMP unavailable (~145th+ consecutive cycle overdue since 2026-06-11). Stage 0 provisional. Dollar magnitudes use October shoulder season calibration (step-down from September summer pricing).

---

## Hub-pair Basis View

| Path | E[basis $/MWh] | Period | Confidence | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | -$1.5 to -$2.5 | HE01-05 overnight | LOW direction / VERY LOW magnitude | GR_WEST 11,152-12,722 MW; MEDIUM/MEDIUM-HIGH SCI; West surplus Oct shoulder; Oct 6 seasonal estimate was -$1.5 to -$3.0/MWh — consistent |
| HB_WEST → HB_NORTH | -$0.2 to -$0.5 | HE07-21 daytime | VERY LOW | SCI 0.286-0.328 — all below MEDIUM threshold; minimal structural west surplus during solar hours |
| HB_WEST → HB_NORTH | -$0.8 to -$1.8 | HE22-24 late evening | LOW direction / VERY LOW magnitude | GR_WEST building to 11,131 MW; MEDIUM SCI 0.355-0.373; pre-D+2 buildup pattern |
| HB_WEST → HB_NORTH | -$0.7 to -$1.3 | Daily average | VERY LOW direction / VERY LOW magnitude | Overnight signal dominates; daytime near-flat; moderate Oct day vs Sep 30's -$3.0 to -$5.5/MWh |
| HB_HOUSTON → HB_NORTH | +$0.2 to +$0.5 | All day | VERY LOW | Wednesday WDPEAK structural premium; no SOUTH_HOUSTON_IMPORT binding; October moderate demand |

---

## Downstream Signal Summary

**For bess-optimizer:**
- Primary charge window: HE01-05 overnight (WEST_TO_NORTH MEDIUM 14-22%; GKS MCC -$0.5 to -$1.5/MWh). LOW-MEDIUM conviction charge window — overnight only, not midday.
- Secondary charge window: None from duck curve (VERY MILD 4-8%; minimal GKS MCC -$0.1 to -$0.4/MWh). Duck curve NOT actionable today.
- Late-evening charge window: HE22-24 (LOW-MEDIUM 10-16%; GKS MCC -$0.3 to -$0.8/MWh). LOW conviction.
- Discharge window: HE16-20 (load peak 79,815 MW HE17; LZ_HOUSTON premium +$0.2-$0.5/MWh; no binding import constraint). Energy-price based, not congestion.
- **HIGH CAP-OUT ALERT**: Cap-out 19,989-21,651 MW ALL HOURS — fall maintenance season. Reserve margins compressed. ORDC/AS prices may spike independently of transmission constraints at HE16-21 (high-load window). Watch for AS price spikes that may override congestion-based dispatch. This is the PRIMARY bess-optimizer risk flag for Oct 14.
- Stage 0 provisional — apply LOW decision weight. Direction moderate confidence; dollar magnitude LOW confidence. Cap-out is HIGH confidence operational flag.

**For dart-virtual-trader:**
- DUCK_CURVE_MIDDAY HE10-12: VERY MILD P 4-8% — NO meaningful directional DART signal today. Duck curve is too shallow for DA/RT spread arbitrage.
- WEST_TO_NORTH_345 overnight HE01-05: P(DA>RT) possible at West nodes if DA prices in West surplus but RT doesn't materialize. P(binding) 14-22% overnight — WEAK to LOW-MEDIUM directional signal. Magnitude uncertain.
- HE22-24 late evening: LOW-MEDIUM P 10-16% — VERY WEAK signal only.
- Smartbidder Non-Spin DA unavailable — 1.8x right-tail rule CANNOT be applied.
- Apply MINIMUM decision weight for today's congestion signals.

**For crr-trader:**
- WEST_TO_NORTH_345 HE01-05: MEDIUM tier 14-22% — LOW-MEDIUM CRR long signal for overnight West→North path.
- WEST_TO_NORTH_345 HE22-24: LOW-MEDIUM 10-16% — WEAK CRR signal for late-evening window.
- DUCK_CURVE_MIDDAY: VERY MILD — no CRR duck-curve positioning warranted today.
- D+2 Oct 15: ACTIVATED — flag Oct 15 overnight for elevated WEST_TO_NORTH binding probability (MEDIUM carry-in expected). CRR Oct 15 overnight may offer better value than Oct 14 from chain perspective.

---

## Risks

| Risk | Base Case | Stressed Case | Direction |
|---|---|---|---|
| GR_WEST overnight bust (wind lower than forecast, -1.5 GW) | P 14-22%; HB_WEST -$1.5 to -$2.5/MWh | GR_WEST drops to 9,500-10,500 MW; SCI drops to 0.318-0.352; P drops to 8-14%; HE01 barely MEDIUM | Reduces overnight binding risk |
| GR_WEST overnight surge (wind higher, +1.5 GW) | P 14-22% | GR_WEST 12,700-14,200 MW; SCI 0.426-0.476; P rises to 22-32%; HE01 deeper MEDIUM-HIGH | Increases overnight binding; possible PANHANDLE tail HE01 only if >15,000 MW breach (GR_WEST would need ~2,300 MW upside = unlikely single-source error) |
| Solar overperformance (+15%) | NL trough 35,522 MW | ~33,500 MW — still above MILD boundary; duck remains sub-MILD | Minimal: would not meaningfully change duck tier or GKS MCC |
| Solar underperformance (-20%) | NL trough 35,522 MW | ~27,000 MW — MODERATE tier | Duck upgrades to MODERATE; GKS MCC -$0.8 to -$2.0/MWh; NOT BASE CASE but tail risk if Oct cloudy conditions |
| Cap-out spike (additional unplanned outages) | Cap-out 19,989-21,651 MW | >25,000 MW | Reserve emergency; ORDC spike; independent of transmission; AS price effect >> congestion effect |
| GR_WEST late-evening wind bust (HE22-24 doesn't materialize) | SCI 0.355-0.373; D+2 triggered | GR_WEST drops <10,440 MW HE24; SCI < 0.350; D+2 for Oct 15 NOT triggered | Removes Oct 15 carry-in; reduces HE22-24 binding probability to NEGLIGIBLE |
| Oct 12-13 chain status unknown | 3-day decay from Oct 11 all-time record assumed | If Oct 12-13 had sustained VERY HIGH wind, chain decay may be slower than assumed | Could make Oct 14 overnight GR_WEST higher than expected at HE01 → P higher end of range |

---

## October Seasonal Context

### Solar Decline
- Sep 2026 WDPEAK solar peaks: 23,772-32,308 MW range
- Oct 14 solar peak: 20,599 MW (HE14) — 37% below Aug 2026 peak; 30% below Sep 30 peak
- NL trough Oct 14: 35,522 MW — VERY MILD vs Sep 2026 series range of 20,669-35,130 MW
- Duck curve will NOT be actionable on most October WDPEAK days with solar this level

### West Texas Fall Wind Pattern
- October is onset of ERCOT fall wind season — consistent 5-hour overnight MEDIUM blocks are structural
- Oct 14 overnight MEDIUM block (HE01-05, 5 hours) is consistent with fall pattern
- Contrast: Sep 11 was first MEDIUM signal in late-evening position; Oct 14 reverts to classic overnight pattern
- D+2 chain from Oct 11 all-time record (SCI 0.565) is contributing to elevated HE01 overnight starting point

### Cap-out Maintenance Season
- Transition from summer operation to fall maintenance: planned outages surge post-summer
- Aug-Sep 2026 typical cap-out: 7,000-14,000 MW
- Oct 14 cap-out: 19,989-21,651 MW — approximately 50-70% more capacity offline vs summer
- This is standard ERCOT fall scheduled maintenance pattern
- Implication: ORDC/reserve margin watch elevated through late October shoulder

---

## Data Quality and Limitations

- **Single-source cycle**: YES_ENERGY bidclose only (24 rows confirmed). No Smartbidder cross-validation (MSAL expired — ongoing ~Day 29+). No Enverus wind/solar cross-validation. No AG2 weather confirmation. All estimates carry single-source CI ±8-12 ppt.
- **No hub-pair LMP available**: ~145th+ consecutive cycle with hub-pair LMP absent. W3 item 0.10 critically overdue since 2026-06-11. No dollar-magnitude validation possible. Hub-pair basis estimates are directional only with VERY LOW magnitude confidence.
- **PTDF projection is heuristic**: MCC estimates are directional sign + order-of-magnitude based on Stage 0 calibration. No actual PTDF matrix applied (Stage 2+ requirement).
- **Oct 12-13 data gap**: Two consecutive filing cycles not confirmed. Oct 14's HE01 SCI 0.427 is used as the observed D+2 chain endpoint; Oct 12-13 wind patterns are unknown.
- **October pricing calibration**: E[λ|binding] estimates carry additional uncertainty because Oct 2026 shoulder season pricing has fewer calibrated analogs than summer series. Applied 30-40% discount to Sep 2026 estimates.
- **Tenaska PTP settlement**: DOWN — ~172+ flowdays settlement data pending. No T+2 calibration available for binding hit-rate or λ validation.
- **Stage 0 provisional**: No ML model active. All constraint binding probabilities are pattern-matching / threshold-based heuristics. Stage 2 universal constraint model (target Month 5-7 per CONGESTION_PROJECT.md) remains the required upgrade.

---

*Data leakage check: All data from YES_ENERGY D+1 bidclose file for 2026-10-14. No RT data, no post-cutoff forecast vintages. No Smartbidder (unavailable), no Enverus (unavailable), no Tenaska settlement (unavailable). Leakage-clean.*
*History copy: `memory/congestion-analyst/history/2026-10-14.md`*
*Downstream copy: `shared/data/forecasts/congestion/2026-10-14.md`*
