# Congestion Outlook — D+1 (2026-10-18)   [Stage 0 — provisional]

**Filed**: 2026-10-17 (pre-DAM cutoff)
**Flowday**: Sunday 2026-10-18 (WEPEAK)
**Data sources**: Yes Energy bid-close fundamentals (PRODUCTION — RESTORED after ~150-cycle absence) + Tyba GKS forecast (PRODUCTION, 24h) + Enverus solar STPF (PRODUCTION, 24h)
**Data quality**: TRIPLE-SOURCE FUNDAMENTALS (Yes Energy load/solar/wind + Enverus solar + Tyba GKS nodal). Yes Energy fundamentals restored this cycle for the first time after ~150 consecutive absent cycles. Hub-pair LMP prices still absent.
**Leakage check**: Yes Energy fetched 07:10 CT (2026-10-17T12:10:49Z); Enverus published 06:43 CT; Tyba ingested same morning — all before DAM cutoff 10:00 CT. CLEAN.
**Stage**: 0 — Infrastructure (provisional; all probabilities unvalidated; hub-pair LMP absent; no settlement data)
**Missing sources**: Hub-pair LMP ABSENT (~150th+ consecutive cycle, W3 item 0.10 OVERDUE), Tenaska PTP DOWN (~177+ flowdays pending), AG2 absent this cycle (not provided in fetch)

---

## Headline

**SOLAR-DOMINANT SUNDAY — EXTREME DUCK CURVE (MIDDAY) + MARGINAL EVENING CONSTRAINT + LATE WIND BUILD WATCH**

Oct 18 (Sunday WEPEAK) continues the low-wind, high-solar pattern from Oct 17 (Saturday). Key structure:

1. **EXTREME duck curve (HE10-13)**: Yes Energy NL trough HE12 = 7,655 MW, HE11 = 7,814 MW — EXTREME tier. Cross-source check: Enverus solar 29,075-29,486 MW vs Yes Energy solar 31,691-31,788 MW; NL arithmetic confirms EXTREME classification regardless of which solar is correct. No dual-stressor (GR_WEST during duck HE10-13 = 2,670-3,047 MW, SCI 0.09-0.10 = LOW). Solar-only driver; primarily West zone curtailment.
2. **SOUTH_HOUSTON_IMPORT (HE19-21, MARGINAL)**: Yes Energy NL ramp HE18→HE20 = +18,252 MW vs confirmed binding floor +17,935 MW — delta only +317 MW. Significantly weaker than Oct 17 (+3,714 MW delta). Evening GR_WEST wind builds to 4,464-5,782 MW (HE18-20) — substantially more wind than Oct 17's 2,660-2,816 MW, providing real-time suppression. Tyba DA GKS HE19 = $83.58, HE20 = $80.90 — market pricing a modest evening premium. Sunday WEPEAK discount applied.
3. **No overnight WEST_TO_NORTH constraint**: GR_WEST overnight (HE01-08) = 2,469-3,723 MW → SCI 0.08-0.12 → LOW. No constraint expected.
4. **Late wind build tail risk (HE22-24)**: GR_WEST builds from 8,741 (HE22) to 9,984 MW (HE24) → SCI 0.293-0.335. Below MEDIUM threshold (0.350 = ~10,445 MW GR_WEST) by 461 MW at HE24. Tail risk only; not actionable for primary bids.

No D+1 carry-in from Oct 17: per Oct 17 filing, HE24 GR_WEST estimated ~3,500-4,100 MW, SCI ~0.12-0.14 — FAR below threshold. Oct 18 has no overnight wind stressor.

DATA MILESTONE: Yes Energy bid-close fundamentals (load, net load, solar, wind) returned to production after ~150-cycle absence. This is the first cycle with Yes Energy data. NL cross-validation now achievable across two independent sources. Hub-pair LMP prices remain absent from Yes Energy — basis view still derived indirectly.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding/hr) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-13 | 55-72% | $30-55 | $20/$50/$120 | YE NL trough 7,655-9,343 MW EXTREME; no dual-stressor (GR_WEST SCI 0.09-0.10); cross-source solar converges on EXTREME classification |
| SOUTH_HOUSTON_IMPORT | HE19-21 | 8-18% | $20-40 | $0/$25/$90 | NL ramp +18,252 MW delta vs floor +317 MW only; evening wind 4,464-5,782 MW; Tyba DA $83.58 HE19; Sunday WEPEAK discount; LOW-MEDIUM conviction |
| WEST_TO_NORTH_LATENIGHT | HE22-24 | 3-8% | $10-20 | $0/$8/$35 | GR_WEST SCI 0.293-0.335; below MEDIUM (0.350) threshold by 461 MW at HE24; tail risk only |

### Constraint Narrative

**DUCK_CURVE_MIDDAY (DOMINANT, HE10-13)**

Yes Energy NL profile (ERCOT NET_LOAD_FORECAST_BID_CLOSE):
- HE10: 11,858 MW
- HE11: 7,814 MW
- HE12: 7,655 MW (deepest — EXTREME tier)
- HE13: 9,343 MW

All four duck hours are well within EXTREME tier (< 22,000 MW). Cross-source NL validation at HE11:
- Yes Energy: Load = 46,314 MW; Solar = 31,691 MW; Wind = 6,028 MW → implied NL = 8,595 MW (vs stated 7,814 → ~781 MW gap likely from imports/other generation; consistent)
- Enverus: Solar HE11 = 29,075 MW → implied NL range 10,411-10,800 MW — still EXTREME
- Cross-source NL envelope: 7,814 to 10,800 MW → EXTREME classification robust across the full range

Key difference from Oct 17: Oct 17 NL trough was 2,565 MW (HE11, Enverus) — substantially deeper. Oct 18 NL trough ~7,655-8,595 MW = somewhat less extreme but well inside EXTREME tier. P(binding) expected to be slightly lower than Oct 17's 62-80%.

GR_WEST during duck hours (HE10-13): 2,670-3,047 MW → SCI 0.09-0.10 → LOW. No WEST_TO_NORTH active during duck. Duck is solar-only, implying primarily LZ_WEST/solar curtailment constraints. GKS (South Hub area) MCC impact is muted vs a dual-stressor day.

Yes Energy solar peak: HE11-12 = 31,691-31,788 MW — close to estimated October ERCOT solar ceiling. Enverus peak: HE11-12 = 29,075-29,486 MW. Both forecasters agree on solar-dominant afternoon; no obvious data quality anomaly at HE11-12 (compare to Oct 17 where Enverus implied an implausible 38,000 MW).

P(binding/hr HE10-13): 55-72% (calibrated slightly lower than Oct 17 due to less extreme NL depth).
E[lambda|binding]: $30-55. P50=$20, P90=$50, P99=$120.

**SOUTH_HOUSTON_IMPORT (HE19-21 — LOW-MEDIUM, MARGINAL)**

NL ramp analysis (Yes Energy NET_LOAD_FORECAST_BID_CLOSE):
- NL HE18 = 23,346 MW
- NL HE19 = 38,505 MW
- NL HE20 = 41,598 MW → ramp HE18→HE20 = +18,252 MW
- NL HE21 = 38,411 MW → ramp HE18→HE21 = +15,065 MW
- Confirmed binding floor (from prior calibration): +17,935 MW
- Delta above floor HE18→HE20: +317 MW — VERY MARGINAL (vs Oct 17's +3,714 MW)

Evening wind context (GR_WEST from Yes Energy STWPF):
- HE18: 3,648 MW | HE19: 4,464 MW | HE20: 5,782 MW — significant wind, partially offsetting the NL signal
- ERCOT total wind HE19 = 8,268 MW, HE20 = 9,968 MW — materially higher than Oct 17 evening (2,660-2,816 MW)
- NL already incorporates wind, so the marginal delta of +317 MW already accounts for wind suppression

Tyba DA price signal: HE19 = $83.58, HE20 = $80.90 → elevated. Positive spreads (DA-RT): HE19 = +$37.77, HE20 = +$36.65 → market is pricing in some evening constraint premium. The large spread size despite a marginal ramp delta may reflect: (a) option-value pricing in DA for tail binding scenarios, (b) seasonal Sunday premium in Tyba model, or (c) historical calibration anchoring on prior binding days.

Sunday WEPEAK discount: -5 to -7 ppt applied on P(binding) consistent with prior learnings (Saturday/Sunday discount observed Jun-Oct series).

P(binding) per hour:
- HE19: 8-14%
- HE20: 10-18% (peak ramp)
- HE21: 5-10%

E[lambda|binding]: $20-40. P50=$0, P90=$25, P99=$90.

**WEST_TO_NORTH_LATENIGHT (HE22-24 — NOT ACTIONABLE)**

GR_WEST build trajectory:
- HE22 = 8,741 MW → SCI ≈ 8,741/29,828 ≈ 0.293
- HE23 = 9,547 MW → SCI ≈ 0.320
- HE24 = 9,984 MW → SCI ≈ 0.335 (MEDIUM threshold = 0.350 → ~10,445 MW)

Distance from trigger at HE24: 10,445 - 9,984 = 461 MW (+4.6%). If actual GR_WEST exceeds forecast by 4.6% at HE24, SCI crosses MEDIUM threshold. Not actionable as a primary bid signal but informational for RTM monitoring.

D+2 carry-in for Oct 19: NOT triggered (SCI 0.335 < 0.350 at HE24).

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 estimates)

| Node | E[MCC, $/MWh] | P50 / P90 | Time window | Note |
|---|---|---|---|---|
| GKS (Kiskadee, South Hub) | -$2 to -$5 | -$1.5 / -$8 | HE10-13 | EXTREME duck; solar-only; similar depth to Oct 17 → similar MCC range |
| GKS (Kiskadee, South Hub) | $0 to +$1 | $0 / +$2 | HE19-21 | Marginal SOUTH_HOUSTON_IMPORT; South Hub proximity may provide slight positive MCC if binding |
| GKS daily wt avg | -$1 to -$2 | -$0.5 / -$3.5 | All 24h | Slightly lower than Oct 17 due to marginally shallower duck and much weaker evening constraint |
| HB_BUSAVG | -$0.5 to -$1.5 | $0 / -$2.5 | HE10-13 | West solar suppression; mild hub-avg suppression |
| LZ_HOUSTON | +$0.5 to +$2.0 | $0 / +$4 | HE19-21 | Conditional on SOUTH_HOUSTON_IMPORT binding; low probability |
| LZ_WEST | -$2 to -$5 | -$1.5 / -$8 | HE10-13 | Primary solar curtailment zone during duck; main driver |
| LZ_NORTH | +$0.5 to +$1.5 | $0 / +$3 | HE10-13 | Modest North premium vs West when LZ_WEST curtailment active |

MCC sign convention: negative MCC = node price below hub = cheaper to charge at that node vs buying at hub.
Note on GKS zone ambiguity: the system defines GKS at Kiskadee in the South Hub area; prior filings used "(North)" designation — this ambiguity reflects Stage 0 PTDF uncertainty. Direction of effect during duck (negative MCC at LZ_WEST) is robust regardless of GKS zone attribution; magnitude is uncertain.
Dollar-magnitude confidence: LOW-MEDIUM for HE10-13 (cross-source NL converges on EXTREME tier; lambda magnitude ~30% uncertain). LOW for HE19-21 (marginal ramp delta; binding not expected with high probability).

---

## Hub-pair Basis View

All values: E[DA basis] = DA(hub_A) - DA(hub_B). Positive = hub_A more expensive.
Note: Hub-pair LMP prices are absent (~150 cycles); all basis estimates are derived from NL/solar/wind fundamentals and PTDF logic — not from observed prices.

| Path | Hour Range | E[basis, $/MWh] | P50 / P90 | Comment |
|---|---|---|---|---|
| HB_WEST - HB_NORTH | HE10-13 | -$2 to -$4 | -$1.5 / -$6 | Solar duck; no GR_WEST dual-stressor → basis range similar to Oct 17 solar-only estimate |
| HB_WEST - HB_NORTH | HE01-08 | -$0.2 to -$0.8 | $0 / -$1.5 | Low overnight GR_WEST (SCI 0.08-0.12); minimal constraint; structural background |
| HB_WEST - HB_NORTH | HE22-24 | -$0.5 to -$2.0 | $0 / -$4 | Wind build (SCI 0.293-0.335); below MEDIUM but narrowing toward threshold |
| HB_WEST - HB_NORTH | daily avg | -$0.8 to -$1.5 | -$0.5 / -$2.5 | Solar-dominant day; moderate basis all day; similar to Oct 17 daily avg |
| HB_HOUSTON - HB_NORTH | HE19-21 | +$0.5 to +$1.5 | $0 / +$3 | Marginal SOUTH_HOUSTON_IMPORT; Sunday discount; large Tyba DA spread signal present but ramp delta very low |
| HB_SOUTH - HB_NORTH | HE19-21 | +$0.3 to +$1.0 | $0 / +$2.5 | South premium conditional on binding; structurally similar to Houston path |
| HB_HOUSTON - HB_NORTH | HE01-18 | +$0.1 to +$0.3 | $0 / +$1 | Sunday structural baseline; no active congestion |

Key contrast vs Oct 17:
- WEST→NORTH duck basis: comparable (both solar-only, similar NL depth)
- HOUSTON→NORTH evening: Oct 18 materially weaker (delta +317 MW vs +3,714 MW on Oct 17; wind higher tonight)
- Overnight: both days have low overnight wind; negligible basis difference
- Late-night wind build: Oct 18 HE22-24 GR_WEST reaches 9,984 MW vs Oct 17's lower end; borderline MEDIUM watch

---

## Tyba DA/RT Signal Summary

| HE | DA_LMP | RT_LMP | DA-RT Spread | P(RT>DA) | Interpretation |
|---|---|---|---|---|---|
| 01-06 | $35.3-45.3 | $4.7-10.1 | +$28-35 | 0.0-2.6% | DA >> RT overnight — structurally different from Oct 17's negative overnight spreads; possible Sunday market microstructure |
| 07-09 | $26.6-35.8 | $3.9-12.5 | +$14-28 | 4.4-7.0% | Solar entry: DA declines; RT near zero at HE09 ($3.94) as solar ramp begins |
| 10-12 | $17.96-22.29 | -$0.41 to $1.86 | +$16-22 | 5.1-18.8% | Duck core: DA suppressed to $18-22; RT near-zero to negative ($-0.41 at HE11) — consistent with overgeneration in RT |
| 13-17 | $18.1-31.8 | $6.8-28.7 | +$3-11 | 28.8-44.7% | Solar exit ramp: spread narrows; market anticipates evening ramp |
| 18 | $43.59 | $39.05 | +$4.54 | 41.8% | Pre-ramp: DA/RT near parity |
| **19** | **$83.58** | **$45.81** | **+$37.77** | **21.5%** | **DA >> RT — market pricing evening constraint in DA; spread large despite marginal ramp delta** |
| **20** | **$80.90** | **$44.24** | **+$36.65** | **19.0%** | **DA >> RT continued; high conviction in DA by market** |
| 21 | $59.04 | $34.49 | +$24.55 | 19.8% | DA premium sustains into early evening; wind building post-peak |
| 22-24 | $38.9-50.1 | $12.5-25.7 | +$13-27 | 7.4-15.1% | Continued DA premium; wind build pressing RT downward end of day |

Key observations:
1. Overnight positive spreads ($28-35) are large and structurally reversed vs Oct 17 (where overnight spreads were -$8 to -$15, DA cheap, RT elevated). This Sunday-vs-Saturday divergence is unusual; discount overnight Tyba DA signals — hub-pair LMP validation unavailable.
2. Duck core RT: HE11 RT = -$0.41/MWh → negative real-time price expected during solar peak. Strong charge signal in RT for GKS.
3. Evening (HE19-20): Positive spreads $36-38 per spread convention (DA expensive) = short-DA/long-RT signal, but P(RT>DA) = 19-22% is low. DA-side bid recommended vs RT arb play.
4. End-of-day (HE22-24): DA premium persists; wind build suppressing RT expectation.

---

## Data Quality Flags

1. **Yes Energy fundamentals restored (DATA MILESTONE)**: First production cycle after ~150-cycle absence. Yes Energy bid-close data provides load forecast, NET_LOAD_FORECAST_BID_CLOSE, solar (SOLAR_COPHSL_BIDCLOSE), wind (WIND_COPHSL_BIDCLOSE, GR regional splits). This eliminates the key NL uncertainty from prior cycles. Hub-pair LMP (HB_NORTH, HB_WEST, HB_HOUSTON, HB_SOUTH) remain absent — basis estimates are still Stage 0 provisional.

2. **Solar cross-source gap (narrow, benign)**: Yes Energy solar HE11-12 = 31,691-31,788 MW vs Enverus = 29,075-29,486 MW. Difference ~2,200-2,700 MW. Both within plausible October ERCOT solar range (historical ceiling ~32,000 MW). NL arithmetic check at HE11 (see constraint narrative) confirms consistency. EXTREME duck classification is robust to this spread. Lambda magnitude uncertainty: LOW-MEDIUM impact.

3. **Hub-pair LMP absent**: ~150 consecutive cycles without hub-level settlement prices. All basis and MCC magnitudes are provisional. Directional signs are more reliable than dollar values.

4. **Tenaska PTP DOWN**: ~177+ flowdays of settlement data pending. No backtesting of prior constraint forecasts possible.

5. **AG2 absent this cycle**: AG2 windcast and load_regions not provided (available in Oct 17 cycle). GR_WEST wind from Yes Energy STWPF used directly; total ERCOT wind from Yes Energy COPHSL. No AG2 cross-check available.

6. **Overnight DA anomaly**: Tyba GKS DA prices HE01-08 = $33-45 with P(RT>DA) near 0%. This is the reverse of Oct 17's overnight structure (DA low, RT elevated). Could be Sunday market microstructure, Tyba model seasonality, or a shift in the bid-close clearing pattern. No hub-level LMP available to corroborate. Weight overnight Tyba DA signal with caution.

---

## Risks

| Risk | Direction | Condition | Impact |
|---|---|---|---|
| Solar bust (-15%) | Bearish duck | Actual solar ~25,000 MW vs 29,000-31,700 MW → NL trough ~12,000-15,000 MW | Duck still EXTREME; P(binding) drops 8-14 ppt; lambda magnitude reduced $10-15 |
| Evening wind bust (-30%) | Bullish Houston | GR_WEST HE19-20 actual ~3,100 MW vs forecast 4,464-5,782 MW → NL ramp effective delta ~+2,500-3,000 MW above floor | SOUTH_HOUSTON_IMPORT P(binding) +10-15 ppt; HB_HOUSTON-HB_NORTH +$1.5-3; Tyba DA $83 supported |
| Late wind surge (HE22-24) | West basis risk | GR_WEST HE24 actual > 10,445 MW (+461 MW above forecast) → SCI > 0.350 → MEDIUM | WEST_TO_NORTH binds HE22-24; HB_WEST-HB_NORTH -$3 to -$8; GKS end-of-day MCC impact |
| SOUTH_HOUSTON_IMPORT non-binding | Neutral | Marginal ramp delta +317 MW does not clear constraint in DAM despite Tyba DA premium | Evening hub-pair basis flat; DA-RT spread collapses at HE19-20; GKS discharge revenue per Tyba DA prices not impacted (already cleared DA) |
| Stage 0 calibration extrapolation | Systematic | Lambda estimates outside calibrated Oct range; no settlement data | Magnitude 30-50% uncertain; directional signal more reliable |
| Oct 19 WEST_TO_NORTH carry-in watch | Informational | HE24 GR_WEST 9,984 MW → SCI 0.335; 461 MW below trigger | Oct 19 carry-in NOT triggered as primary case; tail risk if actuals +4.6% → SCI 0.351 → MEDIUM |

---

## BESS Optimizer — Key Insights (GKS 100MW/200MWh, Kiskadee/South Hub)

1. **CHARGE: HE11-12 (MEDIUM-HIGH conviction — EXTREME duck, cross-source validated)**
   - GKS DA price (Tyba): HE11 = $19.08/MWh, HE12 = $17.96/MWh — low DA price
   - GKS RT price (Tyba): HE11 = -$0.41/MWh, HE12 = $1.86/MWh — near-zero/negative RT
   - GKS MCC (PTDF estimate): -$2 to -$5/MWh during duck (node below hub, favorable charging)
   - Net position: excellent charge window; DA price already very low; MCC adds modest further benefit
   - Decision weight: MEDIUM-HIGH. Both Yes Energy and Enverus confirm EXTREME duck classification. Stage 0 magnitudes uncertain but direction robust.
   - Action: Schedule DA charge bid for HE11-12; HE10 as fallback (DA $22.29, NL 11,858 MW — also EXTREME). Bid down to near-zero in RT for opportunistic charge if RT goes negative.

2. **DISCHARGE: HE19-20 (MEDIUM conviction — Tyba DA premium confirmed, constraint marginal)**
   - GKS DA price (Tyba): HE19 = $83.58/MWh, HE20 = $80.90/MWh — elevated
   - GKS RT price (Tyba): HE19 = $45.81/MWh, HE20 = $44.24/MWh — also elevated but lower
   - DA-RT spread HE19 = +$37.77, HE20 = +$36.65 — strong short-DA/long-RT signal per spread convention
   - GKS MCC (South Hub during SOUTH_HOUSTON_IMPORT): $0 to +$1 (slight positive if binding)
   - Conviction note: SOUTH_HOUSTON_IMPORT ramp delta only +317 MW — binding is marginal. However, Tyba DA prices are independently high ($83-84) which may already be priced in by market. Focus on DA price capture not constraint call.
   - Decision weight: MEDIUM on discharge timing (Tyba DA prices confirmed); LOW-MEDIUM on SOUTH_HOUSTON_IMPORT MCC signal.
   - Action: Schedule DA discharge for HE19-20. Positive spread (DA >> RT) means avoid holding for RT arb; capture DA premium.

3. **DA arbitrage summary (HE11-12 charge → HE19-20 discharge):**
   - DA spread: HE12 DA $17.96 → HE19 DA $83.58 = $65.62/MWh gross
   - With round-trip efficiency (~85%): net ~$55-57/MWh
   - This is among the stronger single-day DA arb opportunities in recent cycle history
   - Stage 0 caveat: actual DA clearing may differ from Tyba forecast; scale positions accordingly

4. **AS Revenue (Sunday context):**
   - NSPIN peaks HE21-22: $8.93-9.09/MWh — high; consistent with post-solar-exit tight reserves
   - ECRS peaks HE21-22: $2.80-3.12/MWh
   - REGDN elevated HE08-09: $2.41-2.99/MWh (solar ramp-up)
   - Action: Include NSPIN bid for HE20-23; REGDN for HE07-10. AS revenue potential on Sunday is structurally similar to Saturday per Tyba data.

---

## Stage Progress Update

No stage transition. CONGESTION_PROJECT remains Stage 0 — Infrastructure.

Infrastructure status (as of 2026-10-17):
- Yes Energy (fundamentals): **PRODUCTION RESTORED** (~150th cycle — first time YE data is present; load/NL/solar/wind bid-close now available; hub-pair LMP still absent)
- Tyba: PRODUCTION (1 file, 24 rows)
- Enverus: PRODUCTION (1 file, 24 rows solar STPF)
- AG2: ABSENT this cycle (no files provided; available on Oct 17)
- Hub-pair LMP: ABSENT (~150th+ cycle; W3 item 0.10 OVERDUE — Yes Energy restoration did not include price data)
- Tenaska PTP: DOWN (~177+ flowdays pending)
- Stage 0 W3 items: NOT STARTED

Yes Energy restoration note: return of bid-close fundamentals improves NL cross-validation significantly. Reduces NL uncertainty from single-source (Enverus/AG2 only) to dual-source. Next priority: recover hub-pair LMP data channel to enable basis backtesting and progress to Stage 1 LightGBM hub-pair baseline.

---

*Filed by congestion-analyst, 2026-10-17 CT*
*Downstream copy: shared/data/forecasts/congestion/2026-10-18.md*
*Self-review (D+1): memory/congestion-analyst/learnings/2026-10-18.md (to be filed 2026-10-18)*
