# Congestion Outlook — D+1 (2026-10-21)   [Stage 0 — provisional]

**Filed**: 2026-10-20 (pre-DAM cutoff)
**Flowday**: Wednesday 2026-10-21 (WDPEAK)
**Data sources**: Yes Energy bid-close fundamentals (PRODUCTION — load/NL/solar/wind) + Enverus (PRODUCTION — 4 files: load_fc, net_load_fc, solar_stpf, wind_stpf)
**Data quality**: DUAL-SOURCE (Yes Energy + Enverus). Tyba referenced in summary.json but not directly accessed this cycle (no DA/RT spread available). Hub-pair LMP absent; all basis magnitudes provisional.
**Leakage check**: Enverus published 06:40-07:01 CT Oct 20; Yes Energy bid-close data from Oct 20 morning — both before DAM cutoff 10:00 CT Oct 20. CLEAN.
**Stage**: 0 — Infrastructure (provisional; all probabilities unvalidated; no settlement data)
**Missing sources**: Hub-pair LMP ABSENT (~153rd+ consecutive cycle), Tenaska PTP DOWN (~181+ flowdays pending), Tyba DA/RT not directly accessed this cycle, Smartbidder ABSENT (해지 2026-10)

---

## Headline

**MODERATE WDPEAK WEDNESDAY — SOLAR-ONLY EXTREME DUCK CURVE PRIMARY + LOW OVERNIGHT WEST WIND WITH CROSS-SOURCE CONFLICT**

Oct 21 (Wednesday WDPEAK) presents a single dominant congestion signal — an EXTREME duck curve driven entirely by solar (no GR_WEST dual-stressor). The NL trough is shallower than recent EXTREME events (Oct 16, Oct 11, Oct 18) but crosses the 22,000 MW EXTREME boundary in both data sources. Evening ramp is NEGLIGIBLE (NL ramp +11,449 MW, well below non-binding floor). Overnight West wind shows a significant cross-source discrepancy that introduces uncertainty into the WEST_TO_NORTH overnight signal.

**Key structure:**
1. **DUCK_CURVE_MIDDAY (HE10-13) — PRIMARY**: Dual-source EXTREME confirmed. YE NL trough HE11 = 20,082 MW; Enverus NL trough HE11 = 21,141 MW. Cross-source gap 1,059 MW — both firmly below 22,000 MW boundary. Solar peak 27,754-28,568 MW. GR_WEST SCI ~0.05 during duck hours — NO dual-stressor. P(binding/hr HE11) 20-30%.
2. **WEST_TO_NORTH_345 (HE01-02) — LOW-MEDIUM, CROSS-SOURCE CONFLICT**: YE GR_WEST HE01 = 8,172 MW (SCI 0.274, LOW). Enverus total wind HE01 = 17,234 MW (+36% above YE 12,662 MW) — Enverus-implied GR_WEST SCI ~0.37 (borderline MEDIUM). Cross-source conflict reduces conviction. P(binding/hr HE01) 8-15% blended.
3. **SOUTH_HOUSTON_IMPORT — NEGLIGIBLE**: YE NL ramp HE18→HE20 = +11,449 MW (3,412 MW below non-binding floor +14,861 MW). Enverus shows even flatter evening profile. No signal.
4. **PANHANDLE_EXPORT — NEGLIGIBLE**: Max GR_WEST HE01 = 8,172 MW (6,828 MW below 15,000 MW threshold).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding/hr) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-13 | 20-30% (HE11 peak) | $15-30 | $0/$25/$75 | EXTREME dual-source confirmed; YE NL 20,082 MW / Enverus 21,141 MW HE11; solar-only, no GR_WEST dual-stressor |
| WEST_TO_NORTH_345 | HE01-02 | 8-15% (HE01) / 5-10% (HE02) | $10-22 | $0/$12/$40 | Cross-source conflict: YE SCI 0.274 (LOW) vs Enverus-implied SCI ~0.37 (MEDIUM); low conviction |
| SOUTH_HOUSTON_IMPORT | HE17-21 | <3% | $10-20 | $0/$5/$25 | NL ramp +11,449 MW — 3,412 MW below non-binding floor; NEGLIGIBLE |

---

## Constraint Narratives

### 1. DUCK_CURVE_MIDDAY (PRIMARY, HE10-13)

**Net load trough — dual-source:**

| HE | YE Load (MW) | YE Solar (MW) | YE Wind (MW) | YE NL (MW) | Enverus NL (MW) | Tier |
|---|---|---|---|---|---|---|
| HE09 | 48,674 | 7,562 | 5,612 | 34,971 | 34,646 | MODERATE |
| HE10 | 50,054 | 22,184 | 3,619 | 23,248 | 24,129 | EXTREME |
| HE11 | 51,579 | 27,758 | 2,557 | 20,082 | 21,141 | EXTREME (trough) |
| HE12 | 53,204 | 28,568 | 2,370 | 21,095 | 21,963 | EXTREME |
| HE13 | 55,067 | 28,030 | 1,878 | 24,064 | 24,400 | EXTREME |
| HE14 | 57,188 | 27,832 | 1,527 | 26,642 | 27,446 | MODERATE |

Cross-source gap at HE11: 1,059 MW (MODERATE agreement — both sources EXTREME). This is tighter agreement than Oct 16 (YE -345 MW vs Enverus 10,589 MW) and confirms EXTREME classification is robust.

**GR_WEST during duck hours (SCI values):**

| HE | GR_WEST YE (MW) | SCI | Classification |
|---|---|---|---|
| HE10 | 1,992 | 0.067 | VERY LOW |
| HE11 | 1,548 | 0.052 | VERY LOW |
| HE12 | 1,602 | 0.054 | VERY LOW |
| HE13 | 1,235 | 0.041 | VERY LOW |

No dual-stressor present. GR_WEST is at seasonal minimum during solar peak hours. This is a solar-only EXTREME event — structurally similar to Oct 18 (WEPEAK 7,655 MW) and Oct 20 (WDPEAK 13,114 MW), but with a shallower NL trough (20,082 MW vs 7,655 MW and 13,114 MW respectively).

**Calibration context (prior EXTREME events, WDPEAK/WEPEAK):**

| Date | NL Trough (MW) | Type | Dual-Stressor | P(binding) Assigned |
|---|---|---|---|---|
| Oct 16 | -345 | WDPEAK | YES (SCI 0.602-0.632) | 72-97% |
| Oct 11 | 979 | WEPEAK | YES (SCI 0.536) | 88-99% |
| Oct 18 | 7,655 | WEPEAK | NO | 55-72% |
| Oct 20 | 13,114 | WDPEAK | NO | 30-45% |
| Oct 21 | 20,082/21,141 | WDPEAK | NO | 20-30% (this filing) |

P(binding/hr HE11): 20-30%. P(binding/hr HE10, HE12): 12-22%. P(binding/hr HE13): 8-14%.

E[lambda|binding]: $15-30/MWh. Shallower EXTREME with no dual-stressor anchors this at the lower end of the Oct calibration range. P50=$0, P90=$25, P99=$75.

E[GKS MCC HE10-13]: -$0.5 to -$2.0/MWh. Solar-only EXTREME without dual-stressor — meaningfully lower magnitude than Oct 16 (-$10 to -$14/MWh) and Oct 18 (-$2 to -$5/MWh). Calibration note: Oct 18 WEPEAK had trough at 7,655 MW and E[GKS MCC] = -$2 to -$5/MWh. Oct 21's shallower 20,082 MW trough warrants a step-down in magnitude.

---

### 2. WEST_TO_NORTH_345 (LOW-MEDIUM, HE01-02, CROSS-SOURCE CONFLICT)

**Overnight wind — cross-source comparison:**

| HE | YE GR_WEST (MW) | YE SCI | YE ERCOT Wind (MW) | Enverus ERCOT Wind (MW) | Enverus-Implied GR_WEST (MW)* | Enverus-Implied SCI |
|---|---|---|---|---|---|---|
| HE01 | 8,172 | 0.274 | 12,662 | 17,234 | ~11,116 | ~0.372 |
| HE02 | 7,677 | 0.257 | 12,010 | 16,390 | ~10,559 | ~0.354 |
| HE03 | 7,086 | 0.237 | 11,253 | 15,263 | ~9,616 | ~0.322 |
| HE04 | 6,443 | 0.216 | 10,434 | 14,014 | ~8,671 | ~0.291 |

*Enverus-implied GR_WEST uses YE GR_WEST/YE_total ratio (64.5%) applied to Enverus total. Zone-level breakdown not available — this is an approximation only; actual GR_WEST zone share may differ.

YE source: HE01-02 SCI 0.274/0.257 — both firmly LOW (threshold 0.350 = ~10,445 MW). Not actionable under YE-only view.

Enverus-implied source: HE01 SCI ~0.372 (borderline MEDIUM); HE02 SCI ~0.354 (marginal MEDIUM).

Cross-source wind gap at HE01: +4,572 MW (+36%). This is a large discrepancy relative to the 656 MW threshold-gap implied by SCI 0.350. If Enverus wind realizes, HE01-02 enter MEDIUM territory. The zone-share uncertainty (~±5-8 ppt SCI) further widens the range.

**Conviction assessment**: LOW. Both scenarios are plausible. Without zone-level Enverus breakdown, no basis for preferring one source over the other for overnight GR_WEST. Under YE-only: NEGLIGIBLE (<3%). Under Enverus-realized: LOW-MEDIUM 10-18%.

P(binding/hr HE01) blended: 8-15%. P(binding/hr HE02): 5-10%.

E[lambda|binding HE01-02]: $10-22/MWh. E[GKS MCC HE01-02]: -$0.2 to -$0.8/MWh.

**D+2 check for Oct 22**: YE GR_WEST HE24 = 6,751 MW → SCI = 0.226 — well below 0.350 threshold. D+2 carry-in for Oct 22 NOT triggered.

---

### 3. SOUTH_HOUSTON_IMPORT (NEGLIGIBLE, HE17-21)

**Net load ramp analysis:**

| HE | YE Load (MW) | YE Solar (MW) | YE Wind (MW) | YE NL (MW) | Enverus NL (MW) |
|---|---|---|---|---|---|
| HE17 | 62,289 | 25,488 | 2,153 | 33,435 | 38,319 |
| HE18 | 62,113 | 16,458 | 2,671 | 41,990 | 51,024 |
| HE19 | 60,329 | 2,995 | 3,700 | 53,247 | 52,561 |
| HE20 | 59,254 | 6 | 5,609 | 53,439 | 48,658 |
| HE21 | 57,933 | 0 | 7,679 | 49,947 | 44,133 |

YE NL ramp HE18→HE20: +11,449 MW (3,412 MW below non-binding floor +14,861 MW). NEGLIGIBLE.

Cross-source note: Enverus NL HE18 = 51,024 MW vs YE 41,990 MW — 9,034 MW gap. This is driven by Enverus solar HE18 = 4,151 MW vs YE solar HE18 = 16,458 MW. Large solar disparity at HE18 but neither source shows a meaningful ramp to SOUTH_HOUSTON_IMPORT levels. Both sources converge near HE19-20.

No SOUTH_HOUSTON_IMPORT signal on Oct 21.

---

## Nodal MCC Snapshot (PTDF projection)

All MCC estimates are provisional (Stage 0, no settlement validation). Direction more reliable than magnitude.

| Node | Hour Window | E[MCC] $/MWh | P50 / P90 | Driver | Confidence |
|---|---|---|---|---|---|
| GKS (Houston area) | HE10-13 | -$0.5 to -$2.0 | $0 / -$2.5 | EXTREME duck (solar-only); PTDF pulls GKS toward west deficit pricing | LOW-MEDIUM |
| GKS (Houston area) | HE17-21 | -$0.1 to +$0.2 | $0 / +$0.3 | No constraint binding; flat WDPEAK evening | LOW |
| GKS (Houston area) | HE01-02 | -$0.1 to -$0.5 | $0 / -$0.8 | Conditional on WEST_TO_NORTH binding (low conviction) | VERY LOW |
| GKS daily avg | All HE | -$0.2 to -$0.5 | $0 / -$0.8 | Duck-curve weighted; no evening ramp premium | LOW |
| HB_BUSAVG | HE10-13 | -$0.2 to -$0.8 | $0 / -$1.0 | Duck-curve solar suppression | LOW |
| HB_BUSAVG | HE17-21 | +$0.1 to +$0.4 | $0 / +$0.5 | Structural WDPEAK evening | LOW |
| LZ_HOUSTON | HE10-13 | -$0.3 to -$1.0 | $0 / -$1.5 | Similar to GKS; Houston load zone | LOW |

---

## Hub-Pair Basis View

Hub-pair LMP remains absent (~153rd+ consecutive cycle). All basis estimates are structural/provisional, direction-weighted.

| Path | Hour Window | E[basis] $/MWh | Comment |
|---|---|---|---|
| HB_WEST → HB_NORTH | HE10-13 | -$0.5 to -$1.5 | Solar-only EXTREME duck; GR_WEST absent midday — west excess solar drags west price. Shallower than Oct 18 (-$0.8 to -$1.5 daily avg) due to higher absolute NL trough. |
| HB_WEST → HB_NORTH | HE01-02 | -$0.2 to -$0.8 (YE central) / -$0.8 to -$2.0 (Enverus wind upside) | Cross-source conflict: YE suggests LOW overnight, Enverus suggests borderline MEDIUM. Wide range. |
| HB_WEST → HB_NORTH | Daily avg | -$0.4 to -$0.8 | Low-confidence; driven primarily by duck window. |
| HB_HOUSTON → HB_NORTH | HE17-21 | +$0.3 to +$0.8 | Structural WDPEAK evening; SOUTH_HOUSTON_IMPORT negligible. |
| HB_HOUSTON → HB_NORTH | Daily avg | +$0.2 to +$0.5 | Structural positive; no constraint premium. |
| HB_WEST → HB_HOUSTON | HE10-13 | -$0.3 to -$1.0 | Duck period west surplus; Houston less affected than North. |
| HB_WEST → HB_HOUSTON | Daily avg | -$0.2 to -$0.4 | Mild negative; no evening premium to offset. |

---

## BESS Optimizer Congestion Risk Implications

> These implications are provisional (Stage 0). Decision weight: MEDIUM for direction; LOW for magnitude.

**1. Midday window HE10-13 — congestion creates negative MCC at GKS**
- DUCK_CURVE_MIDDAY binding (P 20-30% at HE11) creates negative GKS MCC.
- GKS BESS charging during this window is structurally sound from a congestion standpoint — congestion component is already directionally negative (charging against cheap prices with negative MCC adds to value).
- Caution: Solar-only EXTREME with 20,082 MW NL trough is meaningfully less severe than Oct 16 (negative NL) or Oct 11 (979 MW). Do not overweight the congestion discount.
- **Recommendation**: Charge HE10-13 with moderate conviction. Congestion MCC in the -$0.5 to -$2.0/MWh range provides incremental support to the DA charging case.

**2. Evening window HE17-21 — no congestion premium expected**
- SOUTH_HOUSTON_IMPORT is NEGLIGIBLE. Evening NL ramp at +11,449 MW is materially below binding floors.
- GKS discharge in HE17-21 will not benefit from a positive MCC congestion premium this day.
- No SOUTH_HOUSTON_IMPORT-driven price spike expected in RTM. The dispatch case rests on energy spread (DA/RT), not congestion.
- **Recommendation**: Discharge bids should be priced on energy arbitrage only. Do not apply a congestion markup to discharge price.

**3. Overnight HE01-02 — conditional on wind source**
- If Enverus wind realizes (SCI ~0.37), WEST_TO_NORTH_345 binding adds mild negative GKS MCC.
- If YE wind is correct (SCI 0.274, LOW), negligible congestion in this window.
- Low-conviction, low-magnitude signal. Not actionable for GKS BESS positioning.

**4. D+2 (Oct 22) — NOT triggered**
- GR_WEST HE24 SCI = 0.226. No carry-forward signal for Oct 22.

---

## Risks

**Upside risk (more congestion):**
- Solar bust: If YE solar overestimates by 10-15% at HE11-12 (e.g., cloud cover), NL trough rises by 2,000-3,000 MW → remains EXTREME but probability bands unchanged.
- Solar bust: If solar over-estimates by 30% (e.g., overcast conditions), NL trough rises by ~8,500 MW → MODERATE tier (above 22,000 MW threshold) — DUCK_CURVE constraint probability drops to ~8-14%. Risk to downside.
- Enverus wind realizes at HE01-02: Would push WEST_TO_NORTH HE01 into MEDIUM territory and increase P(binding) from 8-15% to 12-22%.

**Downside risk (less congestion):**
- Solar over-performs: NL trough falls below 20,082 MW → deeper into EXTREME; marginal P(binding) increase 3-5 ppt. Limited upside from already-EXTREME trough at 20,082 MW.
- High overnight GR_WEST (Enverus scenario): Creates mild west-to-north export pressure overnight, but SCI ~0.37 is only borderline MEDIUM — low marginal impact.

**Critical uncertainty**: No Tyba DA/RT spread data available this cycle. Cannot assess whether RTM is pricing RT > DA or DA > RT premium in the HE10-13 and HE17-21 windows. Downstream agents should apply lower decision weight accordingly.

---

## Data Quality Summary

| Source | Status | Quality |
|---|---|---|
| Yes Energy bid-close fundamentals | PRODUCTION (24 rows confirmed) | DUAL-SOURCE baseline |
| Enverus (4 files) | PRODUCTION (published 06:40-07:01 CT Oct 20) | DUAL-SOURCE validation |
| Tyba GKS forecast | REFERENCED (file path in summary.json; not directly accessed) | NOT AVAILABLE this cycle |
| Hub-pair LMP | ABSENT | ~153rd+ consecutive cycle (W3 item 0.10 chronic overdue) |
| Tenaska PTP | DOWN (HTTP 401) | ~181+ flowdays settlement pending |
| Smartbidder | ABSENT | 해지 2026-10; fully retired |
| AG2 | NOT PROVIDED | Not referenced in summary.json this cycle |

**Downstream decision weight**: MEDIUM direction / LOW magnitude. Dual-source fundamentals without Tyba DA/RT spread reduces confidence in hour-level timing.

---

*Filed by congestion-analyst, 2026-10-20 CT*
*Flowday: Wednesday 2026-10-21 (WDPEAK)*
*Stage 0 — provisional*
