# ERCOT D+1 혼잡 분석 — 2026-10-23
*생성: 2026-10-22 07:30 CT | congestion-analyst*
*Stage 0 — Infrastructure (모델 미성숙, 정성 분석 위주)*
*[provisional]*

---

## Headline

**Friday WDPEAK — 삼중 창 혼잡 일: EXTREME duck (SOLAR-ONLY) + 저녁 MARGINAL SOUTH_HOUSTON_IMPORT + 야간 WEST 풍력 MEDIUM-HIGH**

- **(1) DUCK_CURVE_MIDDAY HE10-14 — MODERATE-HIGH (22-35%)**: YE NL 트로프 15,056 MW (HE12) = EXTREME 티어; Enverus NL 트로프 13,026 MW (HE12) = 더 깊은 EXTREME. 양 소스 공히 EXTREME 티어 확인 (갭 2,030 MW, 방향 일치). GR_WEST SCI 0.276-0.287 = LOW (dual-stressor 없음, SOLAR-ONLY). EXTREME_SOLAR_ONLY 칼리브레이션 버킷 적용. Tyba P(RT>DA)=0.613/0.589 HE10-11 → 시장 midday 혼잡 리스크 확인.
- **(2) WEST_TO_NORTH_345 HE01-04 — LOW-MEDIUM (15-25%)**: D+2 Oct 22 트리거 실현. YE GR_WEST SCI 0.371-0.392 (MEDIUM 4시간 블록). Enverus 비례 추정 SCI 0.409-0.442 (MEDIUM). 양 소스 MEDIUM 티어 확인.
- **(3) WEST_TO_NORTH_345 HE22-24 — MEDIUM to HIGH (20-30%)**: YE SCI 0.459-0.483 (MEDIUM-HIGH); Enverus implied SCI 0.517-0.542 (HIGH tier). 크로스소스 갈등: YE MEDIUM-HIGH vs Enverus HIGH. **D+2 Oct 24 overnight 트리거 활성화**.
- **(4) SOUTH_HOUSTON_IMPORT HE18-20 — LOW-MEDIUM (12-22%)**: YE ramp HE17→HE19 = +18,175 MW (binding floor +17,935 MW 대비 +240 MW — 매우 marginal). Enverus ramp = +18,696 MW (+761 MW above floor). 크로스소스 지지 있지만 Oct 22 대비 ramp 마진 현저히 작음. 저녁 GR_WEST SCI 0.368-0.402 (MEDIUM) → ramp 일부 압박.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-14 | **22-35%** | $18-32 | $0 / $22 / $75 | YE NL 15,056 MW + Enverus 13,026 MW 모두 EXTREME; SOLAR-ONLY (no dual-stressor); Tyba P(RT>DA)>0.59 HE10-11 시장 확인 |
| WEST_TO_NORTH_345 | HE22-24 | **20-30%** | $20-38 | $0 / $25 / $80 | YE SCI 0.459-0.483 MEDIUM-HIGH; Enverus implied SCI 0.517-0.542 HIGH; D+2 Oct 24 트리거 |
| SOUTH_HOUSTON_IMPORT | HE18-20 | **12-22%** | $25-50 | $0 / $30 / $90 | YE ramp +18,175 MW (+240 MW above floor, VERY MARGINAL); Enverus +18,696 MW; 저녁 wind SCI 0.368-0.402 ramp 압박 |
| WEST_TO_NORTH_345 | HE01-04 | **15-25%** | $18-30 | $0 / $20 / $65 | D+2 carry-in 실현; YE SCI 0.371-0.392 MEDIUM; Enverus implied SCI 0.409-0.442 MEDIUM |
| PANHANDLE_EXPORT | HE23-24 | **8-15% (tail)** | $18-30 | $0 / $15 / $55 | YE GR_WEST 14,165-14,402 MW (598 MW below 15k threshold); Enverus implied >15k MW — 크로스소스 갈등; tight-margin protocol |

---

## 시간대별 혼잡 위험

| 시간대 | 주요 신호 | 위험 수준 | 근거 |
|---|---|---|---|
| HE01-04 (자정~새벽) | WEST_TO_NORTH_345 D+2 실현 | LOW-MEDIUM | YE SCI 0.371-0.392 MEDIUM; Enverus 비례 0.409-0.442; D+2 Oct 22 carry-in 확인 |
| HE05-09 (새벽~아침) | 없음 | LOW~NEGLIGIBLE | HE05 SCI=0.349 (threshold 바로 아래); HE06-09 SCI 0.304-0.331 LOW; 태양광 HE09부터 급증 |
| HE10-14 (Duck) | DUCK_CURVE_MIDDAY | MODERATE-HIGH | YE NL 15,056 MW EXTREME / Enverus 13,026 MW EXTREME (더 깊음); solar 25,962-27,794 MW (YE); GR_WEST SCI <0.300 LOW (no dual-stressor) |
| HE15-17 (오후~태양광 급락) | 없음 | LOW | NL 반등 17,033-21,718 MW (YE); solar 21,718-27,750 MW 여전히 높음; GR_WEST SCI 0.332-0.354 borderline |
| HE18-20 (저녁 전환) | SOUTH_HOUSTON_IMPORT | LOW-MEDIUM | NL 29,677→39,953 MW (YE); ramp HE17→HE19=+18,175 MW; binding floor 대비 +240 MW MARGINAL |
| HE21-22 (저녁 후반) | WEST_TO_NORTH 선행 | LOW-MEDIUM | GR_WEST SCI 0.434-0.459; 풍력 증가; SOUTH_HOUSTON_IMPORT 해소 중 |
| HE23-24 (심야) | WEST_TO_NORTH_345 + PANHANDLE tail | MEDIUM | YE SCI 0.475-0.483 MEDIUM-HIGH; Enverus implied 0.536-0.542 HIGH; D+2 Oct 24 트리거 확인 |

---

## Hub-Pair Basis 전망

| Path | 시간대 | E[basis, $] | Note |
|---|---|---|---|
| HB_WEST → HB_NORTH | HE01-04 | -$1.0 ~ -$2.5/MWh | D+2 MEDIUM block; YE SCI 0.371-0.392 |
| HB_WEST → HB_NORTH | HE10-14 | -$0.8 ~ -$2.5/MWh | EXTREME duck; solar overgen → WEST 패널티; GR_WEST LOW |
| HB_WEST → HB_NORTH | HE18-20 | -$0.2 ~ +$0.3/MWh | GR_WEST MEDIUM (SCI 0.368-0.402); 저녁 near-neutral |
| HB_WEST → HB_NORTH | HE22-24 | -$2.0 ~ -$5.0/MWh | MEDIUM-HIGH/HIGH SCI; Enverus upside tail |
| **HB_WEST → HB_NORTH** | **일 평균** | **-$0.8 ~ -$2.0/MWh** | Overnight + Duck + Late-night 가중 |
| HB_HOUSTON → HB_NORTH | HE18-20 | +$2.5 ~ +$8.0/MWh (conditional) | SOUTH_HOUSTON_IMPORT binding 시; blended E[basis] +$0.8 ~ +$2.5/MWh |
| HB_HOUSTON → HB_NORTH | 일 평균 | +$0.3 ~ +$1.0/MWh | 저녁 conditional premium; 비결합 시 near-zero |
| HB_SOUTH → HB_NORTH | 전체 | +$0.2 ~ +$0.8/MWh | GR_SOUTH 미미; South Texas 구조적 small premium |
| HB_WEST → HB_HOUSTON | 일 평균 | -$0.8 ~ -$2.0/MWh | WEST 대비 HOUSTON 저녁 premium (반대 방향) |

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 구조적 추정)

> Stage 0에서는 PTDF 데이터 없음. GKS_BESS_RN (South Texas Zone) constraint impact은 historical bucket 기반 구조적 추정.

| Node | 시간대 | E[MCC, $] | P50 / P90 | 근거 |
|---|---|---|---|---|
| GKS_BESS_RN | HE01-04 | -$0.5 ~ -$1.5/MWh | -$0.3 / -$1.2 | WEST_TO_NORTH MEDIUM; South zone 부정적 영향 (west surplus 반영) |
| GKS_BESS_RN | HE10-14 | -$1.0 ~ -$3.0/MWh | -$0.5 / -$2.5 | EXTREME duck (SOLAR-ONLY); DA negative price 가능성 → South Zone 패널티; Stage 0 CI ±$2/MWh |
| GKS_BESS_RN | HE18-20 | +$0.5 ~ +$2.5/MWh (conditional) | +$0.3 / +$2.0 | SOUTH_HOUSTON_IMPORT 바인딩 시 GKS pos; blended E[MCC] = +$0.2 ~ +$0.8/MWh |
| GKS_BESS_RN | HE22-24 | -$1.0 ~ -$3.0/MWh | -$0.5 / -$2.5 | WEST_TO_NORTH MEDIUM-HIGH; South Zone 부정적 영향 |
| GKS_BESS_RN | **일 평균** | **-$0.5 ~ -$1.0/MWh** | -$0.3 / -$1.0 | Duck + Overnight 가중; 저녁 conditional offset |
| HB_BUSAVG | HE10-14 | -$0.2 ~ -$1.0/MWh | -$0.1 / -$0.8 | 시스템 평균; EXTREME duck 전반적 영향 |
| HB_HOUSTON | HE18-20 | +$1.5 ~ +$6.0/MWh | +$0.8 / +$5.0 | SOUTH_HOUSTON_IMPORT 바인딩 conditional |

---

## 크로스소스 비교 (2026-10-23)

| 항목 | Yes Energy (Primary) | Enverus (Cross-check) | Gap | 신뢰도 |
|---|---|---|---|---|
| NL 트로프 (HE12) | 15,056 MW (EXTREME) | 13,026 MW (EXTREME, deeper) | 2,030 MW | HIGH — 양 소스 EXTREME 티어 일치 |
| NL 트로프 (HE11) | 15,190 MW | 13,356 MW | 1,834 MW | HIGH — 방향·티어 일치 |
| 태양광 피크 (HE12) | 27,122 MW | 28,910 MW | 1,788 MW | HIGH — 실질 일치 |
| NL ramp HE17→HE19 | +18,175 MW (+240 MW above floor) | +18,696 MW (+761 MW above floor) | 521 MW | MODERATE — 양 소스 floor 상회 but 마진 작음 |
| GR_WEST HE24 | 14,402 MW (SCI 0.483) | ~16,181 MW implied (SCI ~0.542) | ~1,779 MW (+12%) | LOW-MODERATE — 심야 gap; PANHANDLE 트리거 근방 |
| 총 풍력 HE24 | 22,129 MW | 24,857 MW | 2,728 MW (+12%) | LOW-MODERATE |
| 발간 시각 | 2026-10-22 12:28 UTC (07:28 CT) | 2026-10-22 07:01 CT | — | DAM cutoff 전 ✓ |

---

## Tyba 시그널 분석 (2026-10-23_GKS_forecast.csv)

| 시간대 | DA_LMP | RT_LMP | P(RT>DA) | Spread (RT-DA) | 해석 |
|---|---|---|---|---|---|
| HE10 | $19.83 | $22.48 | 0.613 | +$2.65 | RT>DA; 시장이 midday congestion/curtailment 가능성 인지 |
| HE11 | $18.01 | $20.31 | 0.589 | +$2.30 | RT>DA; duck curve DA 압박 vs RT 부분 방어 |
| HE12 | $19.14 | $20.16 | 0.522 | +$1.02 | RT>DA 근소하게 |
| HE13 | $21.22 | $21.93 | 0.504 | +$0.71 | 거의 neutral; duck 후반부 회복 |
| HE18 | $47.76 | $51.16 | 0.426 | +$3.40 | E[RT]>E[DA] but P(DA>RT)=57.4%; 비대칭 테일 (혼잡 스파이크 가능성) |
| HE19 | $55.06 | $58.42 | 0.428 | +$3.36 | 동일 패턴; Tyba SOUTH_HOUSTON_IMPORT 바인딩 레짐 부분 확인 |
| HE20 | $46.76 | $51.60 | 0.449 | +$4.84 | RT>DA 기대값; P(DA>RT)=55.1% but tail RT spike |

**Tyba 해석**: HE10-11 P(RT>DA)>0.58은 duck curve 혼잡 바인딩 가능성을 시장이 인지 중임을 확인. HE18-20의 E[RT]>E[DA] 패턴은 SOUTH_HOUSTON_IMPORT binding regime과 일치하는 우측 테일 분포 (대부분 DA>RT지만 binding 시 큰 RT spike). Oct 19 Insight 1 binding regime classifier와 일관.

---

## Data Leakage 체크

- Yes Energy: fetch 시각 2026-10-22 12:28 UTC (07:28 CT) → DAM cutoff 10:00 CT 이전 vintage ✓
- Enverus: published_dtm 2026-10-22 07:01 CT → DAM cutoff 전 ✓
- Tyba: 2026-10-22 발간 (GKS_forecast.csv) → DAM cutoff 전 ✓
- AG2: 4 files available (2026-10-22 06:41 CT init) ✓ — 단, windcast 첫 valid time = Oct 22 (오늘); D+1 Oct 23 데이터 확인 미완료. 주요 분석에 미사용.
- Hub-pair LMP: ABSENT (~157th+ 연속 사이클)
- Tenaska PTP: DOWN (~185+ flowdays pending)

---

## D+2 Oct 24 Carry-In 트리거

**ACTIVATED** — YE HE24 GR_WEST = 14,402 MW → SCI = 0.483 (>> 0.350 threshold)
Enverus implied HE24 GR_WEST ≈ 16,181 MW → SCI ≈ 0.542 (HIGH tier)

- Oct 24 overnight (HE01-04+) WEST_TO_NORTH_345 MEDIUM-HIGH 트리거 강하게 활성화
- Enverus upside 시 HE01-04 SCI 0.50+ 가능 → HIGH tier 진입 가능
- Oct 24 담당 에이전트: 내일 D+1 분석에서 HE01-04+ WEST_TO_NORTH_345 MEDIUM-HIGH 신호 포함 필요

---

## Risks

1. **Solar 하향 miss (-10%)**: NL 트로프 ~16,500-17,000 MW → EXTREME 티어 유지 but P(binding) 18-28%로 소폭 하락 (duck depth 감소)
2. **Solar 상향 surprise (+10%, 특히 Oct 16 analog)**: NL 트로프 <10,000 MW 가능 → P(binding) 45-60%로 급상승; Oct 16 프라이데이 analog (-345 MW NL) 시나리오
3. **저녁 바람 실현 > Enverus (GR_WEST HE19>12,000 MW)**: SOUTH_HOUSTON_IMPORT ramp 압박 → P(binding) 5-10 ppt 하락
4. **저녁 바람 실현 << YE (GR_WEST HE19<9,000 MW)**: NL ramp +20,000+ MW → SOUTH_HOUSTON_IMPORT P(binding) 30-45%로 상승 (Oct 22 수준)
5. **심야 바람 Enverus 실현**: HE23-24 SCI 0.53-0.54 → PANHANDLE_EXPORT 트리거 (GR_WEST>15k); WEST_TO_NORTH HIGH tier 진입; basis HB_WEST→HB_NORTH HE23-24 -$5.0 ~ -$8.0/MWh
6. **Cap-out 상승 + EXTREME solar**: 현재 cap-out 24,812-25,422 MW HE10-12 (fall maintenance); HOUSTON_SOUTH constraint dual-stressor 가능성 (Oct 9 analog 14-22% medium)

---

## 데이터 품질 / 모델 한계

- **Stage 0 한계**: constraint-level binding/λ 통계 모델 없음. 모든 P(binding) 추정은 NL trough/ramp 구조적 임계값 기반 heuristic.
- **Hub-pair LMP 부재**: ~157th+ 연속 사이클. basis E[$/MWh] 추정값 실제 미검증. Stage 1 gate item.
- **SOUTH_HOUSTON_IMPORT ramp floor**: +17,935 MW는 Jun 17 여름 단일 reference. Oct 23 ramp +18,175 MW는 +240 MW 마진으로 극히 marginal. Oct 전용 floor 미재칼리브레이션.
- **GKS MCC CI**: PTDF 없으므로 ±$2-3/MWh 불확실성.
- **AG2 D+1 데이터**: files available but first valid time = Oct 22 (today). 정확한 D+1 Oct 23 rows 미확인 → 주요 분석 미반영.
- **다운스트림 가중치**: Stage 0 provisional — bess-optimizer / dart-virtual-trader는 본 input의 의사결정 가중치를 낮게 유지.

---

*Filed by congestion-analyst | 2026-10-22 07:30 CT*
*Sources: Yes Energy PRODUCTION + Enverus PRODUCTION + Tyba PRODUCTION (triple-source — first Tyba direct access since Oct 19) | AG2 available (D+1 rows 미확인) | Hub-pair LMP ABSENT | Tenaska PTP DOWN*
